park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Abraham Lincoln Birthplace National Historical Park,Southeast Region,KY,ABLI,Birthplace Water Distribution System,ABLI_WS_001,Larue County Water District,Municipal,NA,110795,Birthplace Water Distribution System,"The entirety of Abraham Lincoln Birthplace National Historic Park receives potable water from the Larue County Water District.  The Park's distribution systems are connected to the Larue County Water System at the Abraham Lincoln Birthplace, Picnic Area, and Knob Creek sites.  This system serves the Picnic Area Comfort Station, Visitor Center Comfort Station, Knob Creek Comfort Station, Knob Creek Ranger Station, Visitor Center/Park Headquarters, two staff residences, and Maintenance Shop.  The Picnic Area and Knob Creek Comfort Stations are seasonal and close between December and February."," Picnic Area Comfort Station, Visitor Center Comfort Station, Knob Creek Comfort Station, Knob Creek Ranger Station, Visitor Center/Park Headquarters, two staff residences, and Maintenance Shop",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,5103,2023,0,NA,SER\ABLI\PHA\ABLI PHA 2023\ABLI PHA FY23.pdf,KY,ABLI_WS_001_01,municipal,NA,municipal connection,-85.740158,37.553308,WGS 84,Google Earth,,Larue County Water District,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.laruecountywater.com/,NA,NA,NA,NA,NA,NA,NA,,,6/4/25,CH,Complete
Abraham Lincoln Birthplace National Historical Park,Southeast Region,KY,ABLI,Knob Creek Water Dist Sys,ABLI_WS_002,NA,Non-Potable (NonPOT),NA,110802,Knob Creek Water Dist Sys,"This groundwater system consists of a water well.  No treatment or potable use is utilized with this system.  The well water is used for irrigation of a vegtable garden and toilet flushing only.  The food from this garden is not utilized for human consumption, but for interpretation use only.",Vegtable garden and toilet flushing,NA,no,no,groundwater,,NA,"human-non-drinking, irrigation",0,0,1191,2023,0,NA,SER\ABLI\PHA\ABLI PHA 2023\ABLI PHA FY23.pdf,KY,ABLI_WS_002_01,unknown groundwater,NA,well,-85.638403,37.611476,WGS 84,TN Wells,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/4/25,CH,"Complete, could not find well or aquifer information"
Acadia National Park,Northeast Region,ME,ACAD,Bass Harbor Light Station,ACAD_WS_001,NA,Non-Public Water System (NP),NA,NA,NA,"This system consists of an outdoor well with a submersible pump. The treatment room is located in the basement of the house and consists of two pressure tanks, a water softener, radon removal system, and UV disinfection. The depth of the well is approximately 50 feet. Unsure if there is a screen at the casing bottom. There was not a screen on the pump itself it was replaced it 2022. The pump is located around 40 feet down. Reported as a newer well to NPS but the age of the system is unknown. This property was acquired by NPS from the Coast Guard around 2022. The house is used for seasonal park volunteers.",Seasonal house used by park volunteers,6513,yes,yes,groundwater,,"Softener, Radon Removal, UV disinfection",U,U,U,5939,2024,0,NA,NER\ACAD\EHSurvey\2024\ACAD PHA Report 8-1-2024.pdf,ME,ACAD_WS_001_01,shallow groundwater,NA,well,-68.3373,44.22197,WGS 84,"Buildings, Bass Harbor Lighthouse",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/11/25,CH,"Incomplete, the PHA report doesn't specify what this source is used for besides stating that it is used by seasonal park staff, there is a nearby point in the ME Wells state database but that well was drilled in 1950 and is located in the ocean so I did not use that as this source location"
Acadia National Park,Northeast Region,ME,ACAD,Bird Camp,ACAD_WS_002,NA,Non-Public Water System (NP),98583,62740,NA,This was a non-public water system. It served a seasonal staff quarters unit. The system consisted of a well with a submersible pump and a pressure tank. The well was located outdoors. It had a sanitary well cap. The casing was raised 12 inches or more from the ground. There was no treatment for this system. This system has not been active since 2016.,Seasonal staff quarters,6327,no,yes,groundwater,,None,U,U,1,4946,2017,NA,NA,"NER\ACAD\EHSurvey\2010-2020\2017\ACAD, EHS, 7-25-17 .pdf",ME,ACAD_WS_002_01,unknown groundwater,Inactive since 2016; Bird Lab assumed to be near Bird Camp. Also called Bird House in PHS.,well,-68.0559787,44.34494513,WGS 84,"Buildings, Bird Lab / Schoodic Ranger Station",Low,NA,U,U,U,U,NA,U,U,U,U,NA,NA,U,NA,98583,U,NA,NA,,,3/6/26,LS,"Not linked to external database, ""Bird Camp"" or ""Bird House""?"
Acadia National Park,Northeast Region,ME,ACAD,Blackwoods Campground Hand Pump Well,ACAD_WS_003,NA,Non-Public Water System (NP),NA,0,NA,This is a hand pump well located in Blackwoods campground. The well is not tested or treated. It was reported to be used during winter months. The park stopped using this water system in approximately 2017.,Campground,NA,no,no,groundwater,,NA,NA,NA,NA,26,2018,NA,NA,"NER\ACAD\EHSurvey\2010-2020\2018\ACAD-SACR, EHS, 5-22-18.pdf",ME,ACAD_WS_003_01,unknown groundwater,This system has not been active since 2017 hurricanes,well,-68.21377136,44.31334479,WGS 84,Google Earth coordinates for blackwoods campground,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/11/25,CH,System Not in Use
Acadia National Park,Northeast Region,ME,ACAD,Brown Mountain Gatehouse,ACAD_WS_004,NA,Non-Public Water System (NP),NA,NA,NA,"This is a non-public water system. It serves a temporary staff quarters unit. The house has a kitchen, four bedrooms, one full bathroom, one half bathroom, laundry sink and a clothes washing machine. The source is a well with a submersible pump. The well is located in the basement with a pressure tank. There is no continuous disinfection treatment (e.g., chlorination) or any other type of treatment for this system.",Temporary staff quarters unit,6311,yes,no,groundwater,,NA,human-non-drinking,0,0,187,2024,2,NA,NER\ACAD\EHSurvey\2024\ACAD PHA Report 8-1-2024.pdf,ME,ACAD_WS_004_01,unknown groundwater,"Potential health hazard with no backflow device in place (DL 4)
Heavy corrosion of wellhead or well that could cause imminent failure (DL 4)",well,-68.28491,44.31146,WGS 84,"Buildings, Q-1 Brown Mountain Gatehouse - Lodge/Residence €",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/11/25,CH,"Complete, there were four different Brown Mountain Gatehouse Buildings so I chose to use the Residence as the location but that may not be the correct building location, I could not locate this well on IRMA, USGWD or the state wells database"
Acadia National Park,Northeast Region,ME,ACAD,Cadillac Mountain,ACAD_WS_005,NA,Transient Non-Community Water System (TNC),ME0098566,62384,NA,"This system serves a public restroom. It consists of two wells, both located outdoors with submersible pumps, sanitary well caps, and well casings that were raised above ground at least 12 inches. Treatment consists of disinfection with sodium hypochlorite. The chemical feed pump was LMI Model P131-88HV, 0.42 GPH. Chlorinated water is pumped to the 10,000 gallon steel, ground level storage tank. Then treated water flows to the system by gravity and then is boosted at the restroom by a pressure tank and booster pump. Storage tank level controls activate the well pump. The chlorine feed pump is controlled by a flow switch (i.e. Dwyer Flotect). This is a seasonal system.",Public restroom,6478,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",10000,1,3176,2019,0,NA,"NER\ACAD\EHSurvey\2010-2020\2019\ACAD, EHS, 5-21-19.pdf",ME,ACAD_WS_005_01,unknown groundwater,NA,well,-68.226059,44.352344,WGS 84,"Google Earth, Cadillac Mountain Summit Store",,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/432236,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/11/25,CH,"Incomplete, I could not any information on the Buildings database or usgwd or the state well database for Cadillac Mountain, the location that I used was taken from the summit trail of Cadillac Mountain on Google Earth, I found a test well record on IRMA but couldn't interpret it"
Acadia National Park,Northeast Region,ME,ACAD,Dermott House,ACAD_WS_006,NA,Non-Public Water System (NP),NA,NA,NA,System description unknown.,U,6418,yes,yes,groundwater,,U,U,U,U,5937,NA,NA,NA,NA,ME,ACAD_WS_006_01,U,No Dermott building in NPS buildings database.,U,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/11/25,CH,The 2024 and 2022 state that this system was not visited. This system is not mentioned in any of the older PHA reports. 
Acadia National Park,Northeast Region,ME,ACAD,Echo Lake,ACAD_WS_007,NA,Transient Non-Community Water System (TNC),ME0098572,62388,NA,"This system consists of a well with a submersible pump and sanitary well cap, located outdoors with casing raised above ground by at least 12 inches. It serves a public restroom with drinking fountain and seasonal quarters unit (1 bedroom, 1 bathroom house). Each building has a pressure tank. The well pump is activated by a pressure tank switch. Water is pumped from the well, goes to the quarters unit or the treatment room (i.e., storage closet in public restroom building) where it is disinfected with sodium hypochlorite (chemical feed pump was LMI P-121, chlorinator was operated by flow switch), passes through a 120 gallon fiberglass contact tank, and then goes on to the restroom fixtures. Note that the design and flow of the system did not provide chlorination treatment for the quarters unit.",Public restroom with drinking fountain and seasonal quarters unit ,6414,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,1678,2022,1,NA,NER\ACAD\EHSurvey\2022\ACAD PHA Report 6-10-2022_Final.pdf,ME,ACAD_WS_007_01,deep groundwater,No Disinfection installed or disinfection system is not operable (DL 4),well,-68.33611,44.31528,WGS 84,ME Wells,,NA,U,U,U,NA,6/27/74,250,U,U,U,NA,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/11/25,CH,"Complete, location appears to be slightly off as the point is within Echo Lake"
Acadia National Park,Northeast Region,ME,ACAD,Fabbri,ACAD_WS_008,NA,Transient Non-Community Water System (TNC),ME0098582,NA,NA,"This system serves a public restroom. It consists of a well located outdoors with a submersible pump sanitary well cap and well casing raised above ground at least 6-12 inches. There is a pressure tank and the well is activated by a pressure switch. Treatment consists of disinfection with sodium hypochlorite. The chemical feed pump is LMI Model P131-390SI, 0.42 GPH. There is a 270 gallon contact tank (RT-270). The chlorine feed pump is controlled by a flow switch.",Public restroom,6315,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,4823,2023,0,NA,NER\ACAD\EHSurvey\2023\ACAD PHA Report 6-6-2023.pdf,ME,ACAD_WS_008_01,unknown groundwater,NA,well,-68.19504,44.31425,WGS 84,"Buildings, B-284 Fabbri Memorial Restrooms",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/12/25,CH,"Complete, could not locate the well on usgwd or the state database, could not find the well on IRMA, could not find well or aquifer information"
Acadia National Park,Northeast Region,ME,ACAD,Fly Farm,ACAD_WS_009,NA,Non-Public Water System (NP),NA,NA,NA,"This is a seasonal non-public water system and serves a staff quarters unit. The system consists of a well with a submersible pump and a pressure tank. The well is located outdoors, and it has a sanitary well cap. The casing is raised about 12 inches from the ground. There is no treatment for this system.",Staff quarters unit,6411,yes,yes,groundwater,,NA,human-non-drinking,0,0,190,2022,1,NA,NER\ACAD\EHSurvey\2022\ACAD PHA Report 6-10-2022_Final.pdf,ME,ACAD_WS_009_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 4),well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/12/25,CH,"Incomplete, there was not enough information about this system within the PHA description for me to identify a location"
Acadia National Park,Northeast Region,ME,ACAD,Frazer Point,ACAD_WS_010,NA,Transient Non-Community Water System (TNC),ME0098567,62749,NA,"This is a public water system. It consists of a well with a submersible pump (15 gpm, Meyers), fiberglass pressure tank, sediment filter, chlorination equipment (LMI Model A751-192S chemical feed pump for addition of sodium hypochlorite solution), and fiberglass contact tank (120 gallons). The well is located outdoors with a sanitary well cap and casing that extended 12 or more inches above ground. The system serves a public restroom.",Public restroom,6409,yes,yes,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",0,0,3347,2023,0,NA,NER\ACAD\EHSurvey\2023\ACAD PHA Report 6-6-2023.pdf,ME,ACAD_WS_010_01,unknown groundwater,NA,well,-68.07514,44.37467,WGS 84,"Buildings, B-326-SD Frazer Point Restroom",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/12/25,CH,"Complete, could not find the well location on usgwd or the state database, could not find well or aquifer information"
Acadia National Park,Northeast Region,ME,ACAD,Harden Farm Municipal Water System,ACAD_WS_011,NA,Municipal,ME0090120,NA,NA,Harden Farm is served by municipal water from the Town of Bar Harbor - Water Division.,Harden Farm,NA,yes,no,municipal,,NA,U,NA,NA,6884,U,U,NA,U,ME,ACAD_WS_011_01,municipal,NA,municipal connection,-68.2109,44.389164,WGS 84,Google Earth  ,,Bar Harbor Water Division,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/12/25,CH,"Incomplete, PHA reports for 2022-2024  state that this system wasn't visited and older PHA reports do not mention this system, the location used is of the Bar Harbor Municipal Building"
Acadia National Park,Northeast Region,ME,ACAD,Isle au Haut Campground,ACAD_WS_012,NA,Non-Public Water System (NP),NA,62684,NA,This is a hand pumped well. Continuous chlorination treatment was added in 2020. This site is only accessible by boat. The well provides water for 5 tent sites and day hikers.,5 tent sites and day hikers,6408,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,3232,2021,1,NA,NER\ACAD\EHSurvey\2021\ACAD August 2021 PHA Report.pdf,ME,ACAD_WS_012_01,unknown groundwater,Inadequate Chlorine Contact Time (CT) (DL 4),well,-68.65312,44.02746,WGS 84,"Buildings, B-202 Isle Au Haut CG Shelter #1",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/12/25,CH,"Incomplete, there were multiple Isle Au Haut buildings and the location provided is a general reference rather than a specific location, no other information was found on usgwd, the ME state database or IRMA"
Acadia National Park,Northeast Region,ME,ACAD,Isle au Haut Ranger Station,ACAD_WS_013,NA,Transient Non-Community Water System (TNC),ME0098590,62683,NA,"This well serves a ranger station which includes outdoor shower, outdoor water fountain, interior of building, and outdoor hose bib connection. All well water, except the water supplied to the outdoor shower, is chlorinated using a 35 gallon chlorine contact tank. This location is only accessible by boat.","A ranger station which includes outdoor shower, outdoor water fountain, interior of building, and outdoor hose bib connection",6397,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,1068,2021,0,NA,NER\ACAD\EHSurvey\2021\ACAD August 2021 PHA Report.pdf,ME,ACAD_WS_013_01,shallow groundwater,NA,well,-68.64141,44.06952,WGS 84,"Buildings, B-353 Isle au Haut Ranger Station",,NA,U,U,U,NA,6/15/70,35,U,U,U,NA,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/12/25,CH,"Complete, could not locate well on usgwd or the ME state database, well depth and information was taken from the water rights document on IRMA"
Acadia National Park,Northeast Region,ME,ACAD,Islesford,ACAD_WS_014,NA,Transient Non-Community Water System (TNC),ME0098581,NA,NA,"This system serves the Islesford museum restrooms with a drinking fountain. The source is a well located outdoors. The well is equipped with a submersible pump and sanitary well cap. The well casing is raised at least 12 inches from the ground. The well pump is activated by a pressure tank. Water is pumped from the well to the treatment room (i.e., storage closet in the restroom building) where it passes through a sediment filter, is disinfected with sodium hypochlorite and passed through two fiberglass contact tanks (i.e., 40 gallon and 80 gallon tanks located upstairs), and then goes on to the restroom fixtures. This site is only accessible by boat.",Islesford museum restrooms with a drinking fountain,6395,yes,yes,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",0,0,3577,2023,0,NA,NER\ACAD\EHSurvey\2023\ACAD PHA Report 6-6-2023.pdf,ME,ACAD_WS_014_01,unknown groundwater,NA,well,-68.23976,44.26164,WGS 84,"Buildings, B-35 Islesford Historical Museum",,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/432246,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/12/25,CH,"Complete, could not locate well on usgwd or the ME state database, IRMA has a document describing the islesford museum well that states desired upgrades that they hope to accomplish by 1972"
Acadia National Park,Northeast Region,ME,ACAD,Jordan Pond Dorm,ACAD_WS_015,NA,Non-Transient Non-Community Water System (NTNC),ME0098573,NA,NA,"The seasonal water system provides water to the Jordan Pond dorms from April to October. The water system consists of a well located outdoors with a casing that extends at least 12 inches above ground. It has a submersible pump (Goulds Model 25EL304; 3 HP) and a sanitary well cap with vent. The well pump is activated by a pressure tank. The water is pumped to a treatment room (adjacent storage closets), is disinfected with sodium hypochlorite (chemical feed pump was LMI P-151-198 with adjustable speed and stroke settings), passed through two fiberglass contact tanks (270 gallons each), and four fiberglass pressure tanks, then goes to the building fixtures. The system is operated by the concessionaire with support from the ACAD Facilities Program.",Jordon Pond dorms,6393,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,U,184,2022,1,NA,NER\ACAD\EHSurvey\2022\ACAD PHA Report 6-10-2022_Final.pdf,ME,ACAD_WS_015_01,unknown groundwater,Direct connection to health hazard with no/improper backfow protection in place (DL 5),well,-68.2533835,44.32080563,WGS 84,"Buildings, Jordan Pond House Concession Shed Outbuilding",Low,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/432247 ; ,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,3/6/26,LS,"Not linked to external database, used lat/lon for Jordan Pond House Concession Shed as best approximation. Through a Google search/aerial imagery found a building that could be the dorm located here, but unconfirmed: 44.31869022730181, -68.25256015329678"
Acadia National Park,Northeast Region,ME,ACAD,Jordan Pond Gatehouse,ACAD_WS_016,NA,Non-Public Water System (NP),NA,NA,NA,"This is a non-public water system and it serves the temporary staff quarters unit that is in use year round. The house has a kitchen, four bedrooms, one full bath, and a clothes washing machine. The source is a well with a submersible pump. The well is located outdoors. It has a sanitary well cap and casing raised 12 or more inches from the ground. There is a pressure tank located in the basement along with four sediment filters installed on this system. There is no continuous disinfection treatment (e.g., chlorination) for this system.",Temporary staff quarters unit,6322,yes,no,groundwater,,Filtration,"human-drinking, human-non-drinking",0,0,913,2023,1,NA,NER\ACAD\EHSurvey\2023\ACAD PHA Report 6-6-2023.pdf,ME,ACAD_WS_016_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 4),well,-68.25214,44.31936,WGS 84,"Buildings, Q-8 Jordan Pond Gatehouse €",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/12/25,CH,"Complete, found building location in the buildings database but coud not locate this source on usgwd or the ME state database, no well or aquifer information found"
Acadia National Park,Northeast Region,ME,ACAD,Jordan Pond House Restaurant,ACAD_WS_017,NA,Transient Non-Community Water System (TNC),ME0014012,88778,NA,"This system serves the Jordan Pond House Restaurant and the Gift Shop. The water system consists of two wells located outdoors. Sodium hypochlorite disinfection equipment (chemical feed pump was a LMI P-151-198 with adjustable speed and stroke settings), two steel contact/storage tanks (7,500 gal and 2,500 gal), water softening equipment, a steel pressure tank and two booster pumps are located in the basement. Well #1 is the main source for the system. The well casing extended at least 12 inches above ground. It had a submersible pump and a sanitary well cap with vent, reported as 48 GPM. Well #2 is a back-up source for the system. It is located in a vault in the parking lot. It is equipped with a sanitary well cap with vent and a submersible pump, reported as 18 GPM. The water softeners are ion exchange resin softeners. They system is in use from April until October. The system is operated by the concessionaire with support from the ACAD Facilities Program.", Jordan Pond House Restaurant and the Gift Shop,6377,yes,yes,groundwater,,"Softener, Chlorination","human-drinking, human-non-drinking",10000,2,4804,2022,0,NA,NER\ACAD\EHSurvey\2022\ACAD PHA Report 6-10-2022_Final.pdf,ME,ACAD_WS_017_01,unknown groundwater,NA,well,-68.25369,44.32052,WGS 84,"Buildings, ACAD-Jordan Pond House Restaurant and Gift Shop",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/12/25,CH,"Complete, could not find specific well locations and therefore could not separate the two sources, well and aquifer information unknown"
Acadia National Park,Northeast Region,ME,ACAD,McFarland Hill,ACAD_WS_018,NA,Non-Transient Non-Community Water System (NTNC),ME0098573,62379,NA,"This system serves the headquarters building, ranger station, maintenance area, 11 seasonal staff RV sites, 10 apartments, trails crew restroom trailer, and training trailer. It consists of two wells, both located outdoors with submersible pumps, sanitary well caps, and well casings that are raised above ground at least 12 inches. Treatment consists of disinfection with sodium hypochlorite. The chemical feed pump is LMI Model P151-198, 1 GPH and there are two 200 gallon contact tanks (i.e., Wellmate RT-200 tanks). The well pump is controlled by a pressure tank switch and there are six pressure tanks (i.e., Comptec CPV-245F). The chlorine feed pump is controlled by a flow switch (i.e., Dwyer Flotect V6).","Headquarters building, ranger station, maintenance area, 11 seasonal staff RV sites, 10 apartments, trails crew restroom trailer, and training trailer",6324,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,1647,2019,0,NA,"NER\ACAD\EHSurvey\2010-2020\2019\ACAD, EHS, 5-21-19.pdf",ME,ACAD_WS_018_01,unknown groundwater,NA,well,-68.2592537,44.3744586,WGS 84,"Google Earth, National Park Service Administrative Offices, 20 McFarland Dr",Low,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,3/6/26,LS,"Not linked to external database, could not find the location of this water source or any of the buildings described in the PHA report, could not find information on IRMA, coordinates approximated using Google search, aerial imagery mostly matched the site description, multiple buildings with ~10 campsites on McFarland Rd"
Acadia National Park,Northeast Region,ME,ACAD,Mt. Desert Island Municipal Water System,ACAD_WS_019,NA,Municipal,ME0091140,NA,NA,"This system consists of a municipally operated source and treatment facility (i.e., Mount Desert Water District, Seal Harbor, source Jordan Pond) and a NPS operated booster pump station and storage tanks at Blackwoods Campground (46,200-gallon tank) and Sand Beach (10,000-gallon tank). The site serves the following recreation areas and campgrounds: Wildwood Stables, Blackwoods Campground, and Sand Beach. Total length of service line was reported as 7 miles.

Blackwoods Campground is divided into two loops with both tent and RV sites mixed together. There are 281 sites in total (60 for RVs and 217 for tents) plus four group campsites (tents only). Most of the RV sites are located in Loop A.

In the future this municipal system may connect and serve the Jordan Pond House Restaurant and Dorm.","Wildwood Stables, Blackwoods Campground, and Sand Beach",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",56200,2,4004,2022,4,NA,NER\ACAD\EHSurvey\2022\ACAD PHA Report 6-10-2022_Final.pdf,ME,ACAD_WS_019_01,municipal,"Direct connection to health hazard with no/improper backfow protection in place. (DL 5)
Overfow on tank is not properly covered (#24 mesh or better) and thus increases pest and rodent risk issues. (DL 4)
Potential health hazard with no backfow device in place. (DL 4)
Deteriorated water distribution/ storage/treatment/ source facilities will likely fail. (DL 4)",well,-68.287156,44.294306,WGS 84,"Google Earth, Mount Desert Town Office",,Town of Mount Desert,Jordan Pond,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/13/25,CH,Complete
Acadia National Park,Northeast Region,ME,ACAD,Sand Beach Entrance Station,ACAD_WS_020,NA,Non-Public Water System (NP),NA,NA,NA,This is a non-public water system that consists of a well with a submersible pump and a steel pressure tank. The well is located outdoors. It has a sanitary well cap and casing raised 12 or more inches from the ground. There is no treatment for this system. It serves an employee restroom and kitchenette at the Sand Beach Entrance Station.,An employee restroom and kitchenette at the Sand Beach Entrance Station,6329,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,185,2023,1,NA,NER\ACAD\EHSurvey\2023\ACAD PHA Report 6-6-2023.pdf,ME,ACAD_WS_020_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 4),well,-68.18302,44.3388,WGS 84,"Buildings, Sand Beach Entrance Station",,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/432237,NA,NA,NA,NA,NA,NA,NA,,,6/13/25,CH,"Complete, could not find the well location on usgwd or the state database, found a IRMA document with depth information of a Sand Beach well but there are two Sand Beach wells in this database so I don't know which one the information applies to"
Acadia National Park,Northeast Region,ME,ACAD,Sand Beach Residence,ACAD_WS_021,NA,Non-Public Water System (NP),NA,NA,NA,This is a non-public water system. It consists of a well with a submersible pump and a steel pressure tank. The well is located outdoors. It has a sanitary well cap and casing raised 12 or more inches from the ground. There is no treatment for this system. It serves a seasonal residence for employees.,Residence for employees,6328,yes,yes,groundwater,,NA,human-non-drinking,0,0,186,2022,1,NA,NER\ACAD\EHSurvey\2022\ACAD PHA Report 6-10-2022_Final.pdf,ME,ACAD_WS_021_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 4),well,-68.18314296,44.33880918,WGS 84,"Buildings, Sand Beach entrance station - closest",,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/432237,NA,NA,NA,NA,NA,NA,NA,,,6/13/25,CH,"Incomplete, could not find a building location for the Sand Beach seasonal residence, could not find the well location on ugwd or the state well database, found a IRMA document with depth information of a Sand Beach well but there are two Sand Beach wells in this database so don't know which one the information applies to "
Acadia National Park,Northeast Region,ME,ACAD,Schoodic Institute,ACAD_WS_022,NA,Non-Transient Non-Community Water System (NTNC),ME0098549,81105,NA,"This is a public water system. The system was reported as being acquired from the Navy in 2001. The source is a well. Treatment consists of a radon removal unit, chemical feed equipment for addition of sodium hypochlorite and a sequestering agent. There is a 5,000 gallon underground storage tank and a 150,000 gallon elevated storage tank for storage of finished water. Water is pumped from the well, flows to the treatment room, passes through a flow meter and aerator for radon removal, is injected with chlorine and orthophosphate, flows to underground storage tank with booster pumps, is pumped to the elevated storage tank, then flowed by gravity to the distribution system. The system serves the Schoodic Institute and Education Center with food service and offices, a small campground with 14 RV sites and 3 tent sites used primarily by volunteers and staff, a public restroom, a maintenance building, and a wastewater treatment plant.","Schoodic Institute and Education Center with food service and offices, a small campground with 14 RV sites and 3 tent sites used primarily by volunteers and staff",6326,yes,no,groundwater,,"Radon Removal, Chlorination","human-drinking, human-non-drinking",155000,2,4922,2023,0,NA,NER\ACAD\EHSurvey\2023\ACAD PHA Report 6-6-2023.pdf,ME,ACAD_WS_022_01,unknown groundwater,NA,well,-68.05913,44.33608,WGS 84,"Buildings, JD Rockefeller Jr Hall",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/13/25,CH,"Complete, could not find the well on usgwd or the state database, location is of the Visitor Center on the Schoodic Peninsula"
Acadia National Park,Northeast Region,ME,ACAD,Schoodic Woods Campground,ACAD_WS_023,NA,Transient Non-Community Water System (TNC),ME0092501,NA,NA,"This is a seasonal system that serves the Schoodic Woods Campground. The source is two wells located outdoors with casings raised above ground (at least 12 inches). Each well has a submersible 18GPM Goulds pump and a steel pressure tank (20 gallons). The well pumps operate in lead and lag modes. Tank level sensors for the finished water storage tank activated the well pumps. Treatment consists of the addition of sodium hypochlorite for continuous disinfection (a Stenner Model SVP4, 5 GPD chemical feed pump was used). The finished water storage tank is a buried, concrete 6,000-gallon tank. Water flows by gravity to the campground, staff quarters, offices, and maintenance shop.","Schoodic Woods Campground, including the campground, staff quarters, offices, and maintenance shop",NA,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",6000,1,3678,2022,3,NA,NER\ACAD\EHSurvey\2022\ACAD PHA Report 6-10-2022_Final.pdf,ME,ACAD_WS_023_01,unknown groundwater,"Direct connection to health hazard with no/improper backfow protection in place (DL 5)
Hose has threaded connection for direct connection of RVs to potable water system w/o Reduced Pressure Backfow Assembly (RPBA) (DL 4)
Overfow on tank is not properly covered (#24 mesh or better) and thus increases pest and rodent risk issues (DL 4)",well,-68.06617215,44.38339874,WGS 84,ACAD WQGIS,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/13/25,CH,"Complete, could not find well or aquifer information, could not find IRMA documentation"
Acadia National Park,Northeast Region,ME,ACAD,Seal Cove Residence,ACAD_WS_024,NA,Non-Public Water System (NP),NA,NA,NA,This is system consists of an outdoor well with a submersible pump. The treatment system is located in a closet off the kitchen and consists of a pressure tank and flter. This house is used as seasonal staff housing. This house was acquired by NPS in 2020 and remodeled to its current state.,Seasonal staff housing,6325,yes,yes,groundwater,,NA,NA,0,0,5935,2024,0,NA,NER\ACAD\EHSurvey\2024\ACAD PHA Report 8-1-2024.pdf,ME,ACAD_WS_024_01,unknown groundwater,No one was living in the house at the time of the inspection. The frst resident is expected in fall 2024.,well,-68.40453074,44.28338724,WGS 84,Google Earth - Approximate coordinates for a residence in Seal Cove -,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/13/25,CH,"Incomplete, could not find the well location in usgwd or the state database, could not find information on IRMA, could not find any information in Buildings, the only information I found was the Seal Cove water body on Google Earth but could not find any relevant nearby infrastructure"
Acadia National Park,Northeast Region,ME,ACAD,Seawall Campground and Picnic Area Municipal Water System,ACAD_WS_025,NA,Municipal,ME0091490,NA,NA,The Seawall Campground and Picnic Area is served by municipal water from the Southwest Harbor Water and Sewer District.,Seawall Campground and Picnic Area,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,6883,U,U,NA,U,ME,ACAD_WS_025_01,municipal,NA,municipal connection,-68.327153,44.27967,WGS 84,Google Earth,,Southwest Harbor Water & Sewer District,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://swhdistrict.org/,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/13/25,CH,"Complete, PHA reports 2022-2024 state that the system was not visited, older PHA reports do not mention the system"
Acadia National Park,Northeast Region,ME,ACAD,Sieur De Mont,ACAD_WS_026,NA,Transient Non-Community Water System (TNC),ME0098565,62380,NA,"This system serves a public restroom and an apartment that was used as staff housing. It consists of a well located outdoors with a submersible pump sanitary well cap and well casing raised above ground at least 12 inches. There is a pressure tank and the well is activated by a pressure switch. Treatment consists of disinfection with sodium hypochlorite. The chemical feed pump was LMI Model P131-390SI, 0.42 GPH. There is a 200 gallon contact tank. The chlorine feed pump is controlled by a flow switch. This is a seasonal system.",Public restroom and staff housing,6321,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,2849,2023,0,NA,NER\ACAD\EHSurvey\2023\ACAD PHA Report 6-6-2023.pdf,ME,ACAD_WS_026_01,deep groundwater,NA,well,-68.20719974,44.36280984 ,WGS 84,USGWD,,NA,U,U,U,NA,6/20/17,605,U,U,U,NA,NA,ME0062680,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/13/25,CH,"Complete, uswgd and the ME state database state that this well was constructed in 2017 but PHA reports for this system exist pre-2017"
Acadia National Park,Northeast Region,ME,ACAD,Somes Sound House,ACAD_WS_027,NA,Non-Public Water System (NP),NA,NA,NA,This is a non-public water system that serves a staff quarters unit. The system consists of a well with a submersible pump and a pressure tank. The well is located outdoors and has a sanitary well cap and casing raised 12 or more inches from the ground. There is no treatment for this system. The treatment in place was a UV system. ,Staff quarters unit,6319,yes,yes,groundwater,,NA,human-non-drinking,0,0,188,2023,0,NA,NER\ACAD\EHSurvey\2023\ACAD PHA Report 6-6-2023.pdf,ME,ACAD_WS_027_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/13/25,CH,"Incomplete, there wasn't enough information to find the location of this site, the only reference I could find to Somes Sound is the location of Somes Sound fjard on Google Earth"
Acadia National Park,Northeast Region,ME,ACAD,Sunset House,ACAD_WS_028,NA,Non-Public Water System (NP),NA,NA,NA,This is a non-public water system that serves a seasonal staff residence. The system consists of a well with a submersible pump and a pressure tank. The well is located outdoors. It has a sanitary well cap and casing raised 12 or more inches from the ground. There is no treatment for this system.,Seasonal staff residence,6318,yes,yes,groundwater,,NA,human-non-drinking,0,0,189,2022,1,NA,NER\ACAD\EHSurvey\2022\ACAD PHA Report 6-10-2022_Final.pdf,ME,ACAD_WS_028_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 4),well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/13/25,CH,"Incomplete, there wasn't enough information to find the location of this system, the only Sunset House I found was a bed and breadfast but it was outside the park boundary"
Acadia National Park,Northeast Region,ME,ACAD,Tate House (Crooked Road),ACAD_WS_029,NA,Non-Public Water System (NP),NA,NA,NA,This system consists of an outdoor well with a submersible pump and a pressure tank located in the unfnished basement. This house is currently used as offices for the park's building and utility staff. ,Tate House,6332,yes,no,groundwater,,NA,human-non-drinking,0,0,5936,2024,0,NA,NER\ACAD\EHSurvey\2024\ACAD PHA Report 8-1-2024.pdf,ME,ACAD_WS_029_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/13/25,CH,"Incomplete, there wasn't enough information to identify the location of this system, I couldn't find this system on the buildings database, usgwd, the state well database, IRMA, the small-scale gis database, or google."
Acadia National Park,Northeast Region,ME,ACAD,Thompson Island,ACAD_WS_030,NA,Transient Non-Community Water System (TNC),ME0198570,62389,NA,"The system serves two public restroom buildings and an information center building. The source is two wells, both located outdoors with casing raised at least 12 inches above ground and sanitary well caps. One well was offline and was used as a back-up due to aesthetic concerns (blue-cap). The online well has a submersible pump (i.e., STA-RITE model 10sp4c02j, 10 GPM, ¬Ω HP). The well pump is activated by a pressure tank switch. Water ss pumped from the well to the treatment room (i.e., storage closet in restroom building), is disinfected with sodium hypochlorite (i.e., chemical feed pump was a LMI Model P151-198), passes through two 120 gallon fiberglass contact tanks, and then goes on to the restroom fixtures. The system had a sign posted stating it is ""non-potable"" due to aesthetic reasons.",Two public restroom buildings and an information center building,6316,yes,no,groundwater,,Chlorination,human-non-drinking,0,0,3788,2023,0,NA,NER\ACAD\EHSurvey\2023\ACAD PHA Report 6-6-2023.pdf,ME,ACAD_WS_030_01,shallow groundwater,Named Well No. 1 on IRMA,well,-68.36475,44.42662,WGS 84,"Buildings, B-328 Thompson Island Picnic Area Restroom",,NA,U,U,U,NA,5/23/67,135,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/432239,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/13/25,CH,"Complete, couldn't find well locations on usgwd or the state database"
Acadia National Park,Northeast Region,ME,ACAD,Thompson Island,ACAD_WS_030,NA,Transient Non-Community Water System (TNC),ME0198570,62389,NA,"The system serves two public restroom buildings and an information center building. The source is two wells, both located outdoors with casing raised at least 12 inches above ground and sanitary well caps. One well was offline and was used as a back-up due to aesthetic concerns (blue-cap). The online well has a submersible pump (i.e., STA-RITE model 10sp4c02j, 10 GPM, ¬Ω HP). The well pump is activated by a pressure tank switch. Water ss pumped from the well to the treatment room (i.e., storage closet in restroom building), is disinfected with sodium hypochlorite (i.e., chemical feed pump was a LMI Model P151-198), passes through two 120 gallon fiberglass contact tanks, and then goes on to the restroom fixtures. The system had a sign posted stating it is ""non-potable"" due to aesthetic reasons.",Two public restroom buildings and an information center building,6316,yes,no,groundwater,,Chlorination,human-non-drinking,0,0,3788,2023,0,NA,NER\ACAD\EHSurvey\2023\ACAD PHA Report 6-6-2023.pdf,ME,ACAD_WS_030_02,shallow groundwater,Named Well No. 3 on IRMA,well,-68.36475,44.42662,WGS 84,"Buildings, B-328 Thompson Island Picnic Area Restroom",,NA,U,U,U,NA,5/23/67,90,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/432239,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/13/25,CH,"Complete, couldn't find well locations on usgwd or the state database"
Agate Fossil Beds National Monument,Midwest Region,NE,AGFO,Bone Cabin Windmill (Historical),AGFO_WS_001,NA,Non-Potable (NonPOT),NA,53198,Bone Cabin Windmill (Historical),The windmill system collects rain water and stores it in an open tank. This water is non potable and used for fire suppression only.,U,NA,no,no,groundwater,,NA,NA,NA,NA,3693,NA,NA,NA,NA,NA,AGFO_WS_001_01,rainwater,NA,rainwater catchment,-103.7392,42.41816, WGS 84,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/18/25,AAF,This system is not in use and I can't find any mention of it in the AGFO PHA reports. (Abdullah: I found it in the database used in KEC_WSD code)
Agate Fossil Beds National Monument,Midwest Region,NE,AGFO,Hoffman House Water System,AGFO_WS_002,NA,Non-Public Water System (NP),NA,92026,Hoffman House Water System,This system has a ground water well controlled by a pressure switch and is treated by a chlorine tablet feeder.,Hoffman House,6189,no,no,groundwater,,Chlorination,NA,U,1,852,2022,0,NA,MWR\AGFO\EHSurvey\2022 AGFO PHA_Final.pdf,NE,AGFO_WS_002_01,unknown groundwater,NA,well,-103.7412,42.41913,WGS 84,"Buildings, Hoffman House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,8/18/25,CH,This sytem is not in use because Hoffman House is in disrepair. 
Agate Fossil Beds National Monument,Midwest Region,NE,AGFO,Housing/Maintenance Fire Protection Water System,AGFO_WS_003,NA,Non-Transient Non-Community Water System (NTNC),NA,92021,Housing/Maintenance Fire Protection Water System,This system is connected to a couple pressure tanks with a booster pump.,U,NA,yes,no,groundwater,,U,U,U,2,2346,2022,0,NA,MWR\AGFO\EHSurvey\2022 AGFO PHA_Final.pdf,NE,AGFO_WS_003_01,unknown groundwater,NA,well,-103.7299,42.431,WGS 84,"Buildings, Maintenance Shop",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,8/18/25,CH,"Based on the description, I am not sure if this system is describing a well or describing water storage only. I couldn't find any well information. I used the maintenance building as a general location."
Agate Fossil Beds National Monument,Midwest Region,NE,AGFO,"Visitor Center, Maintenance & Housing Water System",AGFO_WS_004,NA,Non-Transient Non-Community Water System (NTNC),NA,92028,NA,"This system pumps water from a ground water well to a 100,000 gallon underground water storage tank that provides pressure to the system.  The housing area and maintenance area have a pressure tank and booster pump that provide pressure to the system.  The system is treated with chlorine through an LMI dosing pump.","Visitor center, maintenance, and housing",6190,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",100000,1,140,2022,0,NA,MWR\AGFO\EHSurvey\2022 AGFO PHA_Final.pdf,NE,AGFO_WS_004_01,unknown groundwater,NA,well,-103.730713,42.430814,WGS 84,NE GW Wells,,NA,Northern High Plains,Northern High Plains,U,USGWD,10/8/92,180,U,U,U,NA,NA,NE0081332,NA,NA,U,NA,NA,,,8/18/25,CH,"I found a well docket on IRMA for the headquarters area, but the date didn't correspond with the only well in NE GW Wells owned by the NPS. So, I used only information from NE GW Wells and USGWD."
Agate Fossil Beds National Monument,Midwest Region,NE,AGFO,Well #2 abandoned,AGFO_WS_005,NA,Non-Potable (NonPOT),NA,92024,Well #2 abandoned,This well was being used as a monitoring well.  If that changes is should be abandoned.,U,NA,no,no,groundwater,,NA,NA,NA,NA,979,2022,NA,NA,MWR\AGFO\EHSurvey\2022 AGFO PHA_Final.pdf,NE,AGFO_WS_006_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/18/25,CH,This system is not in use. 
Alibates Flint Quarries National Monument,Intermountain Region,TX,ALFL,ALFL - VC Water System,ALFL_WS_001,NA,Non-Potable (NonPOT),NA,110467,NA,"The contact station at Alibates Quarry (completed in 2006) is provided with water from an onsite well and pressure system. A reverse osmosis (RO) system was installed in 2013 to provide additional treatment but the system is not approved as potable by the TCEQ.  The well pumps water to a 210 gallon plastic water tank in the contact station.  The water is treated before the tank with a water softener, RO system, and pH adjustment filter.  The well pump is controlled by floats in the water tank.  Sodium hypochlorite is injected into the water tank when the well and RO system are on.   The water is then pressurized using a 100 gallon pressure tank and booster pump which are controlled by a pressure switch.  A 120 gallon chlorine contact tank is also utilized to provide chlorine contact time.  The park provides bottled water to the public and signs access points as non-potable.  

A fire suppression system consists of a ground level storage tank and booster pumps that feed a sprinkler system and outside hookup for fire hoses.  A reduced pressure zone valve assembly (RPZ) backflow device is present on the fire suppression system.  There is also a double check valve for the irrigation system and a RPZ on the plumbing in the comfort station.","contact station, fire suppression",NA,yes,no,groundwater,,"Reverse Osmosis, Softener, pH adjustment",human-non-drinking,430,3,1676,2023,0,NA,NA,TX,ALFL_WS_001_01,unknown groundwater,"According to Rockd, the entire park falls within the Quartermaster Formation.",well,-101.70351,35.579129,NAD 83,Visitor center coordinates because well not found in databases.,,NA,Quartermaster Formation Sandstone,Quartermaster Formation Sandstone,U,U,NA,NA,U,U,U,"1. 2023 OPH report
2. Google Earth for visitor center coordinates
Aquifer Information: https://rockd.org/",NA,U,2174003,NA,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Missing Well Information
Allegheny Portage Railroad National Historic Site,Northeast Region,PA,ALPO,Lemon House Municipal Water System,ALPO_WS_001,NA,Municipal,PA4110038,0,NA,"Visitor Center, Headquarters Building, and Lemon House are served by the municipal water system, Cresson Township Municipal Authority.","Visitor Center, Headquarters Building, and Lemon House",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,1117,2022,1,NA,NER\ALPO\EHSurvey\ALPO PHA Report 3-16-2022_Final.pdf,PA,ALPO_WS_001_01,municipal,NA,municipal connection,-78.572951,40.456156,WGS 84,"Google Earth, Cresson Twp Mun Author",,Cresson Township Municipal Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,NA,NA,NA,,,7/7/25,CH,Complete
Allegheny Portage Railroad National Historic Site,Northeast Region,PA,ALPO,Maintenance Shop Municipal Water System,ALPO_WS_002,NA,Municipal,PA4110038,NA,NA,"Maintenance shop and comfort station are both served by the municipal water system, Cresson Township Municipal Authority.",Maintenance shop and comfort station,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,5815,2024,0,NA,NER\ALPO\EHSurvey\ALPO PHA Report 8-29-2024.pdf,PA,ALPO_WS_002_01,municipal,NA,municipal connection,-78.572951,40.456156,WGS 84,"Google Earth, Cresson Twp Mun Author",,Cresson Township Municipal Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,NA,NA,NA,,,7/7/25,CH,Complete
