park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Allegheny Portage Railroad National Historic Site,Northeast Region,PA,ALPO,Quarters Units 1090 & 1070 (Seasonal and Ranger House) Water System,ALPO_WS_003,Qtrs Unit 1070 & 1090 Water,Non-Public Water System (NP),NA,0,NA,"This water system serves a seasonal quarter unit and a ranger house (1090 and 1070, respectively). The quarters unit has 6 bedrooms, 2.5 bathrooms, a washer, and dishwasher. The well supplying water to these units was newly drilled in 2017 at a total depth of 600 feet, cased to 52 feet. The well has a reported capacity of 4.5 gallons per minute. The well pump is operated by the pressure tank switch. Treatment consists of a sediment filter (Whirlpool Model WHELJ1) and a UV disinfection unit (Purificare Model PFC-8). The well water first enters the ranger house, where the water treatment system is located in the basement, and then travels to the seasonal quarters next door.",Seasonal quarters unit and ranger house,6334,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",U,1,1264,2024,0,NA,NER\ALPO\EHSurvey\ALPO PHA Report 8-29-2024.pdf,PA,ALPO_WS_003_01,deep groundwater,NA,well,-78.45813,40.40916,WGS 84,"Buildings, Ranger Station",,NA,U,U,U,NA,1/1/17,600,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/7/25,CH,"Complete, could not find aquifer information"
Allegheny Portage Railroad National Historic Site,Northeast Region,PA,ALPO,Visitor Center and Park Headquarters Municipal Water System,ALPO_WS_004,NA,Municipal,PA4110038,0,NA,"Visitor Center, Headquarters Building, and Lemon House are served by the municipal water system, Cresson Township Municipal Authority.","Visitor Center, Headquarters Building, and Lemon House",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,831,2024,0,NA,NER\ALPO\EHSurvey\ALPO PHA Report 8-29-2024.pdf,PA,ALPO_WS_004_01,municipal,NA,municipal connection,-78.572951,40.456156,WGS 84,"Google Earth, Cresson Twp Mun Author",,Cresson Township Municipal Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,NA,NA,NA,,,7/7/25,CH,Complete
Amistad National Recreation Area,Intermountain Region,TX,AMIS,Rough Canyon/Potable Water System,AMIS_WS_001,NA,Transient Non-Community Water System (TNC),TX2330033,22014,NA,"This Public Non-Community Transient water system serves two residences, a fish cleaning-station, visitor center, maintenance yard, two RV sites, and two comfort stations.  Both residences are now unoccupied and park administration has decided to discontinue providing employee residences at this site.  The water system consists of a 520-foot, 6-inch diameter well fitted with a pitless adapter.  Water is chlorinated with a hypochlorinator located in a pump room in the maintenance building prior to being delivered to three 9,000-gallon fiberglass storage tanks.  Well pump operation is controlled by a set of three float switches located in the water storage tanks. 
Water from the water storage tanks is pressurized with a 3 horsepower booster pump into a 250 gallon pressure tank.  The booster pump and pressure tank are located in the pumphouse.  A 25 horsepower fire pump is available to pump fire flows directly from the water storage tanks into the distribution system that consists of 6-inch ductile iron pipe.  The water tanks can be bypassed by closing the tank inlet valves, opening the bypass valve, and switching the toggle switch on the control panel.  This allows for the water system to be operated with the well pump pressurizing the water system with the tanks offline in the event that the booster pump fails.","two residences, a fish cleaning-station, visitor center, maintenance yard, two RV sites, and two comfort stations",5864,yes,no,groundwater,,Chlorination,human-drinking,27250,4,5333,2022,2,NA,NA,TX,AMIS_WS_001_01,deep groundwater,"An 8-inch borehole was drilled to 150 feet and 5¬Ω"" ID casing was cemented in place. The well was completed by drilling a 5-inch borehole to 300 feet. Water was encountered at 60 and 100 feet. After cementing, the borehole was dry until a depth of 180 feet where there was a small crevice in the limestone. Additional small water bearing crevice was encountered at 200 feet. A larger crevice was encountered at 240 feet. A ""honeycomb"" type limestone produced 30 to 70 gpm. Flow was very strong and cold, indicative of spring water.  Entire inter",well,-100.97581,29.57868,NAD 83,PWS database,,NA,Edwards Limestone,Edwards Limestone,U,U,1/1/70,300,U,U,U,"1. well info - https://irma.nps.gov/DataStore/Reference/Profile/2198073
2. system info - 2022 OPH report
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",7025403,U,2174005,TX2330033,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Amistad National Recreation Area,Intermountain Region,TX,AMIS,Pecos/Potable Water System,AMIS_WS_002,NA,Transient Non-Community Water System (TNC),TX2330048,21981,NA,"This Public Non-Community Transient Water System serves the visitor center, fish cleaning station, comfort station, ranger station, one residence, and picnic area. This employee residence is unoccupied and park administration has decided to discontinue providing employee residences at this site. Water is obtained from a 625-foot deep, 8-inch diameter well and pumped into a 20,000-gallon bolted steel reservoir located in an adjacent building. The water is chlorinated by a hypochlorinator located in the pump room prior to entering the reservoir. The well pump is controlled with float switches located in the reservoir.  The reservoir supplies a hydropneumatic pumping system that is used to maintain distribution system pressure. The pressure system, located in the pump room adjacent to the reservoir, consists of three booster pumps (3 horsepower, single PHSse) and two pressure tanks (Well-X-Trol Model WX 251). A 5 horsepower fire pump located in the pump room bypasses the pressurization system and delivers water directly from the water storage tank to the distribution. The fire pump is operated manually.","visitor center, fish cleaning station, comfort station, ranger station, one residence, picnic area",5863,yes,no,groundwater,,Chlorination,human-drinking,20000,1,5342,2022,2,NA,NA,TX,AMIS_WS_002_01,deep groundwater,"The well is 625 feet deep. Casing (6-5/8"" OD) was cemented in the upper part of the well to a depth of 151.5 feet. The remainder of the well, from 151.5 to 625 feet is uncased. From 151.5 to 625 feet the well has a diameter of 5 inches. The well obtains most of its water from solution cavities and fractures in the Devils River Limestone. The main water bearing zone is from 595 to 625 feet below ground surface. Several minor water bearing zones (less than 5 gpm) occur at shallower depths (230, 325, 410, 430 feet). Static water level in the well was approximately 153.5 feet below the top of casing at the time the well was constructed, June 9, 1980.",well,-101.36451,29.70193,NAD 83,PWS database,,NA,Edwards Limestone,Edwards Limestone,U,U,6/9/80,625,U,U,U,"PWS Report,
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",7122403,U,U,TX2330048,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Amistad National Recreation Area,Intermountain Region,TX,AMIS,GSA Lease (HQ/VC) Water System,AMIS_WS_003,NA,Non-Transient Non-Community Water System (NTNC),TX2330074,0,NA,"In April 2019, the park administrative staff moved into a new GSA leased facility that is now park headquarters and a visitor center.  The park has no operational responsibilities for this water system.  The water system consists of a well and pressure tank.  No information is currently available on the depth of the well and water quality testing.  The water is not chlorinated.  The park staff exceeds 25 people for more than 6 months per year, so it appears that this water system should be classified as a public water system (non-community, non-transient).  The park is currently working with GSA to have TCEQ classify the water system to establish required water testing requirements and regulatory responsibilities.","park headquarters, visitor center",NA,yes,no,groundwater,,None,human-non-drinking,U,U,1442,2022,2,NA,NA,TX,AMIS_WS_003_01,deep groundwater,NA,well,-101.000834,29.4675,NAD 83,TWDB,,NA,Edwards Limestone,Edwards Limestone,U,U,NA,491,U,U,U,Aquifer and Well Information: https://www3.twdb.texas.gov/apps/waterdatainteractive//GetReports.aspx?Num=7140305&Type=GWDB,7140305,U,U,TX2330074,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,8/20/24,KGE,Complete
Amistad National Recreation Area,Intermountain Region,TX,AMIS,DE/Potable Water System,AMIS_WS_004,NA,Transient Non-Community Water System (TNC),TX2330032,24958,NA,"This Public Non-Community Transient System serves a Ranger Station, two comfort stations, a boat-launching ramp, a fish cleaning station, a RV dump station, picnic areas, and marina operated by the park.  The water source for this system is a 490-foot, 6-inch diameter well located inside the pumphouse.  A second well was drilled near the pumphouse, but remains offline.  Water from the well is chlorinated with a sodium hypochlorite and a chemical feed pump and then pumped to a 250,000-gallon concrete water tank located east of the entrance road.  Float switches in the water tank control the well pump. Operating signals are sent from the tank to the well pump via radio telemetry.  

Water from the reservoir is pressurized by a booster station located in a building adjacent to the water tank.  This booster station consists of two 10-horsepower (HP) pumps, one 5 HP booster pump, and a 250-gallon pressure tank.  The booster pumps have variable frequency drives (VFDs) that control pump operation.","Ranger Station, two comfort stations, a boat-launching ramp, a fish cleaning station, a RV dump station, picnic areas, marina operated by the park",5861,yes,no,groundwater,,Chlorination,human-drinking,250250,2,5408,2022,2,NA,NA,TX,AMIS_WS_004_01,deep groundwater,"This well is also called ""McNamara Well No. 2"" in our files. The well is either 480 or 490 feet deep; both numbers are indicated in our files. The well is reported to have 10 feet of 8-inch casing at the surface. The remainder of the well, from 10 to 480 feet was drilled with a 7¬Ω"" bit on a rotary drilling rig. The well was drilled by a firm named McNamara-Leavel and was used to furnish water for the grouting operations associated with construction of the dam.",well,-101.01467,29.4688,NAD 83,PWS Database,,NA,Edwards Limestone,Edwards Limestone,U,U,2/8/07,490,U,U,U,"PWS Report,
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",7140303,U,2174009,TX2330032,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Amistad National Recreation Area,Intermountain Region,TX,AMIS,GL/Potable Water System,AMIS_WS_005,NA,Transient Non-Community Water System (TNC),TX2330043,107077,NA,"This Public Non-Community Transient Water System supplies water to 7 drinking water faucets within the campground area and VIP RV site. The system consists of a 520-foot, 6-inch diameter well, a 211-gallon hydropneumatic pressure tank for storage and system pressure, and a hypochlorinator for chlorine disinfection. A pressure switch that operates the pump between 40 and 60 psi controls the well pump. A 50 micron filter cartridge is provided to remove sediment and sand. The distribution system consists of 2-inch galvanized piping that goes to the swim beach and shelter sites.",7 drinking water faucets at a campground area and VIP RV site,5862,yes,no,groundwater,,Chlorination,human-drinking,211,1,5584,2022,NA,NA,NA,TX,AMIS_WS_005_01,deep groundwater,NA,well,-101.02867,29.4797,NAD 83,PWS Database,,NA,Edwards Limestone,Edwards Limestone,U,U,1/15/62,520,U,U,U,"PWS Report,
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",7140302,U,U,TX2330043,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
American Memorial Park,Pacific West Region,MP,AMME,UTIL- Micro Beach Water System,AMME_WS_001,NA,Transient Non-Community Water System (TNC),MP0000011,70463,NA,"The water system serves the maintenance building, Micro Beach pavillion, amphitheater comfort station, administrative offices, visitor center, and comfort stations at the tennis courts, Smiling Cove marina, upper marina, and Micro Beach.  The water system consists of a connection to the Hyatt water supply, a 2-compartment 65,000-gallon above ground concrete water storage tank, a pressurization system with two booster pumps and a hydropneumatic tank, supplemental chlorination equipment, fire booster pump, and water distribution piping.  The water source is treated water from the Hyatt Hotel located adjacent to the park.  The Hyatt draws its water from a drilled well and treats it by reverse osmosis filtration and disinfection.  The Hyatt sells excess water to the park.  The water is stored in the park‚Äôs water storage tank.  Two booster pumps and a hydropneumatic tank pressurize the water for use within the park.","maintenance building, beach pavillion, comfort stations, administrative office, visitor center",NA,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",65000,1,1835,2023,NA,NA,NA,MP,AMME_WS_001_01,municipal,NA,municipal connection,145.717513,15.214425,WSG 1984,Coordinates of the Hyatt used from Google Maps.,,"Hyatt Hotel, MP",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,NA,MP0000011,NA,NA,NA,,,10/29/24,KGE,Missing Source Information
Anacostia Park,National Capital Region,DC,ANAC,DC Water,ANAC_WS_001,NA,Municipal,NA,NA,NA,"Drinking water for the District of Columbia comes from the Potomac River. The U.S. Army Corps of Engineer Washington Aqueduct, a federal drinking water treatment plant, collects water from the Potomac River at Great Falls and Little Falls. The Aqueduct treats this water to make sure it meets federal drinking water requirements and is safe to drink. DC Water purchases treated drinking water from the Washington Aqueduct and distributes it to their customers. ",U,NA,yes,no,municipal,,None,human-drinking,0,0,7585,2023,0,No,NCR\ANAC\EH Survey,DC,ANAC_WS_001_01,municipal,NA,municipal connection,-76.99484946,38.86815199,WGS 84,Google Earth coordinates for Anacostia Park,,DC Water,Potomic River,NA,NA,NA,NA,NA,NA,NA,NA,Municipal Supplier: https://www.dcwater.com/,NA,NA,NA,NA,NA,NA,NA,,,11/18/25,KEC,Complete
Andersonville National Historic Site,Southeast Region,GA,ANDE,Headquarters Water System,ANDE_WS_001,Andersonville Water System,Municipal,NA,106748,Headquarters Water System,"Andersonville National Historic Site receives potable water from the Town of Andersonville Water System.  This municipal water system provides water to all Park facilities, which includes the Andersonville National Cemetery, Curatorial, National Prisoner of War Museum, Maintenance and Headquarters buildings, Cemetery Comfort Station, Staff Housing, Prison Comfort Station, and two RV VIP Pads.","All Park facilities, which includes the Andersonville National Cemetery, Curatorial, National Prisoner of War Museum, Maintenance and Headquarters buildings, Cemetery Comfort Station, Staff Housing, Prison Comfort Station, and two RV VIP Pads",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,1926,2023,0,NA,SER\ANDE\PHA\ANDE PHA 2023\ANDE PHA Report 1-26-2023.pdf,GA,ANDE_WS_001_01,municipal,NA,municipal connection,-84.139362,32.194907,WGS 84,Google Earth,,Town of Andersonville,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,5/20/25,CH,Complete
Andersonville National Historic Site,Southeast Region,GA,ANDE,Providence Spring,ANDE_WS_002,NA,Non-Potable (NonPOT),NA,0,NA,Providence Spring is a naturally occurring spring located within the walls of Camp Sumter Military Prison. The spring was enclosed with a large stone shelter in 1901 to provide a place for visitation. The spring is non-potable.,NA,NA,yes,no,groundwater,,NA,cultural resource,NA,NA,2908,2023,0,NA,SER\ANDE\PHA\ANDE PHA 2023\ANDE PHA Report 1-26-2023.pdf,GA,ANDE_WS_002_01,spring,This spring house is an historic landmark and visitation site,spring box,-84.13024,32.19436,WGS 84,"Buildings, Providence Spring House",,NA,U,U,U,NA,U,NA,NA,NA,NA,https://irma.nps.gov/DataStore/DownloadFile/689213,NA,NA,NA,NA,NA,NA,NA,,,5/20/25,CH,"Complete, this water source is an historical landmark"
Andrew Johnson National Historic Site,Southeast Region,TN,ANJO,Greeneville Water System,ANJO_WS_001,NA,Municipal,TN0000273,NA,NA,"The entirety of Andrew Johnson National Historic Site receives potable water from Greeneville Water Commission (City of Greeneville).  The Park's distribution system is connected to the Greeneville Water System at various locations.  This system serves the cemetery, Park Headquarters, Maintenance Shop, Visitor Center, Early Home Site, and Homestead (Staff Restroom).","Cemetery, Park Headquarters, Maintenance Shop, Visitor Center, Early Home Site, and Homestead (Staff Restroom)",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,4941,2024,0,NA,SER\ANJO\PHA\ANJO PHA 2024\ANJO PHA FY24.pdf,TN,ANJO_WS_001_01,municipal,NA,municipal connection,-82.825271,36.171576,WGS 84,Google Earth,,Greeneville Water Commission,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://gwctn.org/,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,NA,NA,NA,,,6/3/25,CH,Complete
Antietam National Battlefield,National Capital Region,MD,ANTI,FULK HOUSE,ANTI_WS_001,NA,Non-Public Water System (NP),NA,NA,NA,The source was a well located outdoors with a submersible pump and casing raised about 12 inches from the ground. The well was operated by a pressure tank. Treatment consisted of a sediment filter and UV disinfection unit. It served an employee house. ,employee house,7191,yes,no,groundwater,,"Chlorination, Filtration",human-drinking,U,U,7170,2023,0,no,NCR\ANTI\EHSurvey\,MD,ANTI_WS_001_01,unknown groundwater,NA,well,-77.7109944,39.47430951,WGS 84,Google Earth coordinates for Fulk House,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Antietam National Battlefield,National Capital Region,MD,ANTI,NEWCOMER HOUSE,ANTI_WS_002,NA,Non-Potable (NonPOT),NA,NA,NA,The source was a well located outdoors with a submersible pump and casing raised about 12 inches from the ground. The well was operated by a pressure tank. No treatment for this system.  It served the house and public bathroom.  No drinking water facilities are provided. ,employee house,7191,yes,no,groundwater,,"Chlorination, Filtration",human-drinking,U,U,7169,2023,1,no,NCR\ANTI\EHSurvey\,MD,ANTI_WS_002_01,unknown groundwater,NA,well,-77.72727435,39.46471952,WGS 84,Google Earth coordinates for the Newcomer House,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Antietam National Battlefield,National Capital Region,MD,ANTI,PRY HOUSE,ANTI_WS_003,NA,Non-Potable (NonPOT),NA,NA,NA,The source was a well located outdoors with a submersible pump and casing raised about 12 inches from the ground. The well was operated by a pressure tank. No treatment for this system.  It served the house. No drinking water facilities or public bathroom is provided. ,employee house,7191,yes,no,groundwater,,"Chlorination, Filtration",human-drinking,U,U,7171,2023,0,no,NCR\ANTI\EHSurvey\,MD,ANTI_WS_003_01,unknown groundwater,NA,well,-77.71402231,39.47601349,WGS 84,Google Earth coordinates for the Pry House,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Antietam National Battlefield,National Capital Region,MD,ANTI,Shull House,ANTI_WS_004,NA,Non-Public Water System (NP),NA,NA,NA,The source was a well located outdoors with a submersible pump and casing raised about 12 inches from the ground. The well was operated by a pressure tank. Treatment consisted of a sediment filter and UV disinfection unit.  ,employee house,7191,yes,no,groundwater,,"Chlorination, Filtration",human-drinking,U,U,7173,2023,0,no,NCR\ANTI\EHSurvey\,MD,ANTI_WS_004_01,unknown groundwater,NA,well,-77.75284,39.48861,WGS 84,Google Earth coordinates for the Shull House,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Antietam National Battlefield,National Capital Region,MD,ANTI,SMITH HOUSE,ANTI_WS_005,NA,Non-Public Water System (NP),NA,NA,NA,The source was a well located outdoors with a submersible pump and casing raised about 12 inches from the ground. The well was operated by a pressure tank. Treatment consisted of a sediment filter and UV disinfection unit.. ,employee house,7191,yes,no,groundwater,,"Chlorination, Filtration",human-drinking,U,U,7168,2023,0,no,NCR\ANTI\EHSurvey\,MD,ANTI_WS_005_01,unknown groundwater,NA,well,-77.74615338,39.47267444,WGS 84,NPS Buildings Layer,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Antietam National Battlefield,National Capital Region,MD,ANTI,Wyand House,ANTI_WS_006,NA,Non-Public Water System (NP),NA,NA,NA,The source was a well located outdoors with a submersible pump and casing raised about 12 inches from the ground. The well was operated by a pressure tank. Treatment consisted of a sediment filter and UV disinfection unit. It served a maintenance building and an admin building ,employee house,7191,yes,no,groundwater,,"Chlorination, Filtration",human-drinking,U,U,7172,2023,0,no,NCR\ANTI\EHSurvey\,MD,ANTI_WS_006_01,unknown groundwater,NA,well,-77.71106817,39.47436851,WGS 84,NPS Buildings Layer,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Appomattox Court House National Historical Park,Northeast Region,VA,APCO,Matthew House,APCO_WS_001,NA,Non-Potable (NonPOT),NA,NA,NA,"This system serves a house that is used sporadically for staff and partnership group meetings. The well is located below grade in a cement casing in front of the house and the pressure tank is located in the basement. This system is not equipped with continuous disinfection. A water cooler is provided for drinking water and ""Non-Potable Water"" signs are posted in the public restroom and house bathroom and kitchen sink.",A house that is used sporadically for staff and partnership group meetings,NA,yes,no,groundwater,,None,human-non-drinking,0,0,5298,2023,0,NA,NER\APCO\EHSurvey\APCO PHA Report 3-22-2023_Final.pdf,VA,APCO_WS_001_01,unknown groundwater,NA,well,-78.79972,37.381041,WGS 84,"Google Earth, 896 Gordon Drive",,NA,U,U,U,NA,U,U,U,U,U,Location address reference: https://www.dhr.virginia.gov/VLR_to_transfer/PDFNoms/006-0033_AppomattoxCourtHouseNHP_2015_NRHP_FINAL.pdf,NA,NA,NA,NA,U,NA,NA,,,7/21/25,CH,"Complete, could not find well or aquifer information"
Appomattox Court House National Historical Park,Northeast Region,VA,APCO,Moon House,APCO_WS_002,NA,Non-Public Water System (NP),NA,0,NA,"This system consists of a well, pressure tank, two chlorine contact tanks, and treatment equipment for chlorine disinfection and iron removal. It serves a five bedroom three-and-a-half-bathroom house used for staff quarters. The well is located outside in a cement casing approximately 24 inches high. The pressure tank, chlorine contact tanks, and treatment equipment are located in the basement. The park has a service contract with Culligan, and they come in once a month to service the equipment. Culligan installed the water treatment system.",A house used for staff quarters,6515,yes,no,groundwater,,"Chlorination, Iron Removal","human-drinking, human-non-drinking",U,1,5296,2023,1,NA,NER\APCO\EHSurvey\APCO PHA Report 3-22-2023_Final.pdf,VA,APCO_WS_002_01,unknown groundwater,No residual log (DL 4),well,-78.80156,37.380952,WGS 84,"Google Earth, 815 Gordon Drive",,NA,U,U,U,NA,U,U,U,U,U,Location address reference: https://www.dhr.virginia.gov/VLR_to_transfer/PDFNoms/006-0033_AppomattoxCourtHouseNHP_2015_NRHP_FINAL.pdf,NA,NA,NA,NA,U,NA,NA,,,7/21/25,CH,"Complete, could not find well or aquifer information"
Appomattox Court House National Historical Park,Northeast Region,VA,APCO,Visitor Center Complex,APCO_WS_003,NA,Municipal,VA5011050,NA,NA,"The Visitor Center, administrative buildings, Clover Hill Servant Quarters, and Plunkett-Meeks Store is served were served by the municipal water system (Town of Appomattox). The source was the Big Otter River treated at a conventional surface water treatment plant for the Central Water System, which is owned by the Campbell County Utilities and Service Authority.","The Visitor Center, administrative buildings, Clover Hill Servant Quarters, and Plunkett-Meeks Store",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,199,2023,0,NA,NER\APCO\EHSurvey\APCO PHA Report 3-22-2023_Final.pdf,VA,APCO_WS_003_01,municipal,NA,municipal connection,-78.830655,37.353525,WGS 84,"Google Earth, Town of Appomattox",,Town of Appomattox,Big Otter River,NA,NA,NA,NA,NA,NA,NA,NA,https://www.townofappomattox.com/media/1321,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,NA,NA,NA,,,7/21/25,CH,Complete
Apostle Islands National Lakeshore,Midwest Region,WI,APIS,BA - Well and Water System,APIS_WS_001,Basswood Island (Shut Down),Non-Public Water System (NP),NA,78569,BA - Well and Water System,"Basswood Island has a camping area with a water system that has been shut down.  The water system consists of a well, submersible pump and pressure tank.

This system has been removed (2021).",camping area,NA,no,no,groundwater,,None,U,U,U,145,2015,NA,NA,MWR\APIS\EHSurvey\ENV_Survey 2015.pdf,WI,APIS_WS_001_01,unknown groundwater,NA,well,-90.76313707,46.83190522,WGS 84,Google Earth coordinates for Basswood Island campsites,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,8/13/25,CH,"This water system has been shut down since at least 2012, which is the oldest PHA report available for the park"
Apostle Islands National Lakeshore,Midwest Region,WI,APIS,DE - Well and Water System,APIS_WS_002,Devils Island,Non-Public Water System (NP),80206104,78544,DE - Well and Water System,"The water system on Devils Island services the lighthouse and surrounding buildings including the attendant's house.  The water system consists of an old well, submersible pump, pressure tank, mechanical chemical injection pump, and contact tank.

This system was shut down from 2020-2021","Lighthouse and surrounding buildings, including the attendant's house",6191,yes,no,groundwater,,Chlorination,U,U,1,3908,2018,NA,NA,MWR\APIS\EHSurvey\APIS 2018 PHA Report.pdf,WI,APIS_WS_002_01,unknown groundwater,NA,well,-90.72729,47.07873,WGS 84,"WI Wells, USGWD",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,WI0007509,NA,https://apps.dnr.wi.gov/grnext/wellinventory/details/GS188,U,NA,NA,,,8/13/25,CH,"The state well and usgwd databases didn't dontain well depth, interval, or aquifer information. I also couldn't find any water resources documents or well logs on IRMA."
Apostle Islands National Lakeshore,Midwest Region,WI,APIS,LSB - Wells and Water System,APIS_WS_003,NA,Non-Public Water System (NP),80403917,78563,NA,"The visitor center utilizes a ground water well, pump house, pressurized water tank and pressurized water mains.  The new system utilizes a liquid chlorine disinfection system.  This system services the campground, a house, comfort stations, and dormitory homes are also connected.","Visitor center, campground, a house, comfort stations, and dormitory homes",6192,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1320,1,1794,2023,0,NA,MWR\APIS\EHSurvey\APIS - PHA 2023.pdf,WI,APIS_WS_003_01,unknown groundwater,NA,well,-90.88963,46.94639,WGS 84,"WI Wells, USGWD",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,WI0007510,NA,https://apps.dnr.wi.gov/grnext/wellinventory/details/FD087,U,NA,NA,,,8/13/25,CH,"This is a well located by the Little Sand Bay Visitor Contact Station. The state well and usgwd databases didn't dontain well depth, interval, or aquifer information. I also couldn't find any water resources documents or well logs on IRMA."
Apostle Islands National Lakeshore,Midwest Region,WI,APIS,MA - Well and Water System,APIS_WS_004,NA,Non-Public Water System (NP),80206115,78545,NA,"The water system consists of a ground water well, submersible pump, pressure tank, filters, and mechanical chemical injection pump.  Chlorine solution is used for chemical disinfection. 
This system serves one volunteer house.",One volunteer house,6193,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,1,4577,2023,0,NA,MWR\APIS\EHSurvey\APIS - PHA 2023.pdf,WI,APIS_WS_004_01,shallow groundwater,NA,well,-90.67688,46.95548,WGS 84,"WI Wells, USGWD",,NA,U,U,U,NA,11/7/83,61,51,61,10,https://apps.dnr.wi.gov/wellconstructionpub/ReportViewer.aspx?id=WellConstructionReport&download=false&WUWN=GS193,NA,WI0007499,NA,https://apps.dnr.wi.gov/grnext/wellinventory/details/GS193,U,NA,NA,,,8/13/25,CH,"There are two islands in this area that could have the initials MA, Madeline Island and Manitou Island. I used Manitau Island because it is within the park boundaries. "
Apostle Islands National Lakeshore,Midwest Region,WI,APIS,Meyers Beach - Fountain,APIS_WS_005,NA,Non-Public Water System (NP),NA,NA,NA,"This water system consists of a well, chemical injection pump, pressure tank, contact tank, and services one water filling station at the launch.",One water filling station,6194,yes,no,groundwater,,Chlorination,human-drinking,U,1,3987,2024,0,NA,MWR\APIS\EHSurvey\PHA - 2024.pdf,WI,APIS_WS_005_01,deep groundwater,NA,well,-91.04719,46.8828,WGS 84,"WI Wells, USGWD",,NA,Bayfield Sandstone,Bayfield Sandstone,U,NA,10/22/98,267,237,267,30,https://apps.dnr.wi.gov/wellconstructionpub/ReportViewer.aspx?id=WellConstructionReport&download=false&WUWN=MP490,NA,WI0025017,NA,https://apps.dnr.wi.gov/grnext/wellinventory/details/MP490,U,NA,NA,,,8/13/25,CH,NA
Apostle Islands National Lakeshore,Midwest Region,WI,APIS,MI - Water System,APIS_WS_006,Michigan Island,Non-Public Water System (NP),NA,78553,MI - Water System,Michigan Island has a non potable system.  It is surface water source (from Lake Superior).,U,NA,yes,no,lake/reservoir,,NA,U,U,U,5115,2015,NA,NA,MWR\APIS\EHSurvey\ENV_Survey 2015.pdf,WI,APIS_WS_006_01,lake/reservoir,NA,surface intake,-90.49732,46.871301,WGS 84,"Google Earth, Michigan Island Lighthouse",,NA,Lake Superior,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/13/25,CH,This sytem has not been visited since 2015. It isn't clear if this system is still in use or how the water is being used. 
Apostle Islands National Lakeshore,Midwest Region,WI,APIS,OA - Well and Water System,APIS_WS_007,NA,Non-Public Water System (NP),80201396,78555,NA,"The water system consists of a well, solar powered submersible pump, pressure tank, filters, mechanical chemical injection pump, and contact tank.  Chlorine solution is used for chemical disinfection. This system services a RV pad, and one line for a volunteer residence.",An RV pad and one line for a volunteer residence,6195,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,1,2722,2024,0,NA,MWR\APIS\EHSurvey\PHA - 2024.pdf,WI,APIS_WS_007_01,shallow groundwater,NA,well,-90.75296,46.92966,WGS 84,"WI Wells, USGWD",,NA,U,U,U,NA,7/1/81,92,83,92,9,https://apps.dnr.wi.gov/wellconstructionpub/ReportViewer.aspx?id=WellConstructionReport&download=false&WUWN=GS181,NA,WI0007505,NA,https://apps.dnr.wi.gov/grnext/wellinventory/details/GS181,U,NA,NA,,,8/13/25,CH,The well report says that the screened interval of the well is in Clean Sand.
Apostle Islands National Lakeshore,Midwest Region,WI,APIS,OU - Well and Water System,APIS_WS_008,Outer (shut down),Non-Public Water System (NP),NA,78556,OU - Well and Water System,"Outer Island has a surface water supply that is currently marked as ""non-potable"" and is not used by the public.  This system has been shut down and not staffed since 2016.",NA,NA,no,no,lake/reservoir,,NA,NA,NA,NA,1184,2015,NA,NA,MWR\APIS\EHSurvey\ENV_Survey 2015.pdf,WI,APIS_WS_008_01,lake/reservoir,NA,surface intake,-90.416766,47.076546,WGS 84,"Google Earth, Outer Island",,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/13/25,CH,This system is not in use. I used the coordinates of the Outer Island lighthouse for the location because that was the only area of the island with buildings that I could see using the Google Earth satellite view.
Apostle Islands National Lakeshore,Midwest Region,WI,APIS,RA - Well and Water System (Potable),APIS_WS_009,NA,Non-Public Water System (NP),NA,78568,NA,Raspberry Island utilizes ground water to supply the buildings on the Island.  The ground water supply is softened and chlorinated.  This water source has radionuclides that exceed the EPA primary maximum contaminant level therefore a softener is used to reduce the level of radionuclides and must remain on at all times. There is an additional non-potable well on the Island that is used for watering plants. Rain barrels are also used to collect rain water for irrigation.,Buildings on Raspberry island,6196,yes,no,groundwater,,"Chlorination, Softener","human-drinking, human-non-drinking",U,U,4688,2024,0,NA,MWR\APIS\EHSurvey\PHA - 2024.pdf,WI,APIS_WS_009_01,unknown groundwater,NA,well,-90.804583,46.970555,WGS 84,"WI Wells, USGWD",,NA,U,U,U,NA,10/3/05,155,91,155,64,https://apps.dnr.wi.gov/wellconstructionpub/ReportViewer.aspx?id=WellConstructionReport&download=false&WUWN=VK636,NA,WI0646122,NA,https://apps.dnr.wi.gov/grnext/wellinventory/details/VK636,U,NA,NA,,,8/13/25,CH,"There are three systems in the description for Raspberry Island: potable, non-potable, and rainwater. I have split them into three systems but have used the same location for all three systems. "
Apostle Islands National Lakeshore,Midwest Region,WI,APIS,RA - Well and Water System (Non-Potable),APIS_WS_0010,NA,Non-Public Water System (NP),NA,78568,NA,Raspberry Island utilizes ground water to supply the buildings on the Island.  The ground water supply is softened and chlorinated.  This water source has radionuclides that exceed the EPA primary maximum contaminant level therefore a softener is used to reduce the level of radionuclides and must remain on at all times. There is an additional non-potable well on the Island that is used for watering plants. Rain barrels are also used to collect rain water for irrigation.,Watering plants,6196,yes,no,groundwater,,NA,irrigation  ,U,U,4688,2024,0,NA,MWR\APIS\EHSurvey\PHA - 2024.pdf,WI,APIS_WS_010_01,unknown groundwater,NA,well,-90.804583,46.970555,WGS 84,"WI Wells, USGWD",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,8/13/25,CH,"There are three systems in the description for Raspberry Island: potable, non-potable, and rainwater. I have split them into three systems but have used the same location for all three systems. "
Apostle Islands National Lakeshore,Midwest Region,WI,APIS,RA - Well and Water System (Rainwater),APIS_WS_011,NA,Non-Public Water System (NP),NA,78568,NA,Raspberry Island utilizes ground water to supply the buildings on the Island.  The ground water supply is softened and chlorinated.  This water source has radionuclides that exceed the EPA primary maximum contaminant level therefore a softener is used to reduce the level of radionuclides and must remain on at all times. There is an additional non-potable well on the Island that is used for watering plants. Rain barrels are also used to collect rain water for irrigation.,Irrigation,6196,yes,no,rainwater,,NA,irrigation  ,U,U,4688,2024,0,NA,MWR\APIS\EHSurvey\PHA - 2024.pdf,WI,APIS_WS_011_01,rainwater,NA,rainwater catchment,-90.804583,46.970555,WGS 84,"WI Wells, USGWD",,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/13/25,CH,"There are three systems in the description for Raspberry Island: potable, non-potable, and rainwater. I have split them into three systems but have used the same location for all three systems. "
Apostle Islands National Lakeshore,Midwest Region,WI,APIS,RO - Wells and Water Systems,APIS_WS_012,NA,Non-Public Water System (NP),80201407,78559,NA,"Rocky Island consists of a ranger station, picnic area and camping area.  Rocky Island has a water system that has been shut down for public use.  The water system consists of a well, solar powered submersible pump, pressure tank, filters, mechanical chemical injection pump, and contact tank.  Chlorine solution is used for chemical disinfection.","Non-public use for ranger station, picnic area, and camping area. ",6197,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,1,4436,2024,0,NA,MWR\APIS\EHSurvey\PHA - 2024.pdf,WI,APIS_WS_012_01,unknown groundwater,NA,well,-90.67602,47.02955,WGS 84,"WI Wells, USGWD",,NA,U,U,U,NA,7/18/79,152,40,152,112,https://apps.dnr.wi.gov/wellconstructionpub/ReportViewer.aspx?id=WellConstructionReport&download=false&WUWN=GS182,NA,WI0007502,NA,https://apps.dnr.wi.gov/grnext/wellinventory/details/GS182,U,NA,NA,,,8/13/25,CH,I am not certain the if well interval is correct
Apostle Islands National Lakeshore,Midwest Region,WI,APIS,SA - Well and Water Systems,APIS_WS_013,NA,Non-Public Water System (NP),80404203,78566,NA,"The water system consists of a well, solar powered submersible pump, pressure tank, filters, mechanical chemical injection pump, and contact tank.  Chlorine solution is used for chemical disinfection.",Sand Island facilities,6198,yes,no,groundwater,,"Filtration, Chlorination","human-drinking, human-non-drinking",U,1,1664,2024,0,NA,MWR\APIS\EHSurvey\PHA - 2024.pdf,WI,APIS_WS_013_01,unknown groundwater,NA,well,-90.93548,46.98194,WGS 84,"WI Wells, USGWD",,NA,U,U,U,NA,8/2/79,170,71,170,99,https://apps.dnr.wi.gov/wellconstructionpub/ReportViewer.aspx?id=WellConstructionReport&download=false&WUWN=GS183,NA,WI0025016,NA,https://apps.dnr.wi.gov/grnext/wellinventory/details/GS183,U,NA,NA,,,8/13/25,CH,I am not certain if the well interval is correct
Apostle Islands National Lakeshore,Midwest Region,WI,APIS,ST - Wells and Water Systems,APIS_WS_014,NA,Non-Public Water System (NP),80201429,78560,NA,"Stockton Island consists of a visitor station, ranger station, comfort station, ranger house, picnic and camping areas.  A potable water system services all of the buildings and consists of a well, solar powered submersible pump, chlorinator and pressure tank system.","Visitor station, ranger station, comfort station, ranger house, picnic and camping areas",6199,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,1,1132,2024,0,NA,MWR\APIS\EHSurvey\PHA - 2024.pdf,WI,APIS_WS_014_01,unknown groundwater,NA,well,-90.54997,46.91209,WGS 84,"WI Wells, USGWD",,NA,U,U,U,NA,7/30/79,150,40,150,110,https://apps.dnr.wi.gov/wellconstructionpub/ReportViewer.aspx?id=WellConstructionReport&download=false&WUWN=GS185,NA,WI0025018,NA,https://apps.dnr.wi.gov/grnext/wellinventory/details/GS185,U,NA,NA,,,8/13/25,CH,I am not certain if the well interval is correct
Apostle Islands National Lakeshore,Midwest Region,WI,APIS,STQB -  Old Well,APIS_WS_015,Stockton Island,Non-Public Water System (NP),80201440,100817,STQB -  Old Well,"Stockton Island consists of a visitor station, ranger station, comfort station, ranger house, and camping areas.   
The water system consists of a well, solar powered submersible pump, pressure tank, filters, mechanical chemical injection pump, and contact tank.  Chlorine solution is used for chemical disinfection.

This system has been removed, verified 2021.",NA,NA,no,no,groundwater,,NA,NA,NA,NA,3829,2015,NA,NA,MWR\APIS\EHSurvey\ENV_Survey 2015.pdf,WI,APIS_WS_015_01,unknown groundwater,NA,well,-90.60739,46.92194,WGS 84,"WI Wells, USGWD",,NA,U,U,U,NA,8/12/92,121,116,121,5,https://apps.dnr.wi.gov/wellconstructionpub/ReportViewer.aspx?id=WellConstructionReport&download=false&WUWN=GJ782,NA,WI0007500,NA,https://apps.dnr.wi.gov/grnext/wellinventory/details/GJ782,U,NA,NA,,,8/13/25,CH,"The well I used for the coordinates of this sytem is the Stockton Island Quary Bay well, which is listed as active on WI wells and USGWD."
Appalachian National Scenic Trail,Washington Office,CT,APPA,Greenville Water System,APPA_WS_001,Greenville Water System,Municipal,NA,0,NA,"The Greenville Water Commission provides potable water to the community of Greenville, TN.  The water system is a surface water system receiving water from the Nolichuckey River.  The 16 million gallons per day water system serves approximately 10,000 customers daily.",U,NA,yes,no,"municipal, surface water",,None,U,U,U,2114,NA,NA,NA,NA,TN,APPA_WS_001_01,municipal,NA,municipal connection,-82.70529234,36.03169509,WGS 84,Google Earth coordinates for the Appalachian Trail in Greenville TN,,Greenville Water Commission,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.nps.gov/articles/000/psv39n2_spring-is-now-earlier-on-the-appalachian-trail-study-reveals.htm,None,10/21/25,KEC,Complete; No PHS Reports available for park
Appalachian National Scenic Trail,Washington Office,CT,APPA,Morgan Stewart Hand Pump Well,APPA_WS_002,NA,Non-Public Water System (NP),NA,0,NA,"This was a hand pump well along the Appalachian trail in Dutchess County, NY. The hand pump was by Baker Monitor, Model 11HD designed for drinking water. The casing extended above ground about 12 in (6 in protruded from a cement pad surrounding the casing). There was no underdrain system to divert pumped water away from the casing. There was a well log available. This was a bedrock well drilled in 1996. The total depth was 125 ft, the casing depth was 20 ft, it was grouted (no depth reported), bedrock was encountered at depth of 9 ft and it was water bearing at this depth, the static water level was 4 ft. There was no treatment for this well. There was a hiker shelter and moldering privy at this site.

Site was said to be inactive with funding requested for removal. Noted on 2/10/23",hiking shelter,NA,no,no,groundwater,,None,human-drinking,0,0,1837,NA,NA,NA,NA,NY,APPA_WS_002_01,shallow groundwater,NA,well,-73.69175756,41.56457079,WGS 84,Google Earth coordinates for Morgan Baker Shelter,,NA,U,U,U,U,U,125,U,U,U,U,U,U,NA,NA,U,NA,NA,https://www.nps.gov/articles/000/psv39n2_spring-is-now-earlier-on-the-appalachian-trail-study-reveals.htm,None,10/21/25,KEC,Missing source information; No PHS Reports available for park
Appalachian National Scenic Trail,Washington Office,CT,APPA,Nahmakanta Lake Wilderness Camps,APPA_WS_003,NA,Non-Public Water System (NP),NA,0,NA,"The well at Camp Nahmakanta is a bedrock well, 125 feet in total depth, with casing of 85 feet deep, and 84 feet of overburden, drilled in 2000 (info from Maine Geological Survey database). The well is equipped with a submersible pump (15 gpm, set at 50 feet) powered by a generator. The well pump is operated by a manual switch. There are no automatic well pump controls. There is no treatment provided for this system. About 1,500 gallons of water is being stored onsite; the tanks are elevated about seven feet off the ground. There are two steel 250 gallon tanks on the east side of the camp being stored together, a 250 gallon tank steel tank and a 250 gallon poly tank on the west side of the camp, and one 500 gallon tank for the main building with the kitchen and dining hall. Staff operates the well pump daily to keep tanks full. The system is operated by the lessee.","Camp Nahmakanta main building, kitchen, dining hall",NA,yes,yes,groundwater,,None,human-drinking,1500,5,4760,NA,NA,NA,NA,ME,APPA_WS_003_01,deep groundwater,well completed in bedrock below 85 feet of overburden,well,-69.16043635,45.77057002,WGS 84,Google Earth coordinates for camp,,NA,U,U,U,U,U,125,85,125,40,U,U,U,NA,NA,U,NA,NA,https://www.nps.gov/articles/000/psv39n2_spring-is-now-earlier-on-the-appalachian-trail-study-reveals.htm,None,10/21/25,KEC,Complete; No PHS Reports available for park
Appalachian National Scenic Trail,Washington Office,CT,APPA,RPH Shelter Hand Pump Well,APPA_WS_004,NA,Non-Public Water System (NP),NA,0,NA,"This was a hand pump well along the Appalachian trail in Dutchess County, NY. The pump model was a Baker Monitor Drinking Fountain Pump (1DHFCS). The casing was raised about 18 in from the ground with a concrete pad surrounding the casing (reportedly, improvements were made to raise casing and replace the hand pump in 2000). There was an underdrain system to divert pumped water away from the casing. There was no well log available. There was no treatment on this well. There was a hiker shelter, tent camping, and pit privy at this site. This site was in town, but it was not meant for day use (meant to be accessed by hikers, no parking facilities). This site has become less remote over time.

Inactive, funding requested for removal. Noted on 2/10/23",hiker use,NA,no,no,groundwater,,None,human-drinking,0,0,2640,NA,NA,NA,NA,NY,APPA_WS_004_01,unknown groundwater,NA,well,-73.79237868,41.51450855,WGS 84,Google Earth coordinates for RPH Shelter,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,https://www.nps.gov/articles/000/psv39n2_spring-is-now-earlier-on-the-appalachian-trail-study-reveals.htm,None,10/21/25,KEC,Incomplete; No PHS Reports available for park
Appalachian National Scenic Trail,Washington Office,CT,APPA,RT 501 North Bethel,APPA_WS_005,NA,Non-Public Water System (NP),NA,NA,NA,"This is a well. The system consists of a residence and outbuildings, with a trail shelter nearby, and lies within the portion of the Appalachian Trail maintained by the Blue Mountain Eagle Climbing and Canoeing Club.The water at 501 is chlorinated (starting in 2022). Water was sampled in 2023 and results revealed: 
Color elevated to 18 units (above the 15 units listed as a MCL)
pH was low at 6.23 ( lower than the 6.5 set limit)
Langlier Index was negative indicating corrosive water (-4.13 which is  below the -0.5)
Manganese, Total was high at 0.667 mg/L (above the 0.05 mg/L MCL)
Coliform and e. coli was tested in NOV 2021 - negative results. 

