park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Water used by caretaker and hiker","residence, outbuildings, trail shelter",NA,yes,no,groundwater,,Chlorination,human-drinking,U,U,6878,NA,NA,NA,NA,PA,APPA_WS_005_01,unknown groundwater,NA,well,-76.34566044,40.51304975,WGS 84,Google Earth coordinates for 501 Shelter,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,https://www.nps.gov/articles/000/psv39n2_spring-is-now-earlier-on-the-appalachian-trail-study-reveals.htm,None,11/18/25,KEC,Missing source information; No PHS Reports available for park
Appalachian National Scenic Trail,Washington Office,CT,APPA,Shenandoah/Messerschmitt,APPA_WS_006,NA,Non-Public Water System (NP),NA,0,NA,"This was a hand pump well along the Appalachian trail in Dutchess County, NY. It was reportedly acquired by NPS in 1994. No major improvements have been made to the well or hand pump since acquisition by NPS. Reportedly, the well is 140 ft deep and the casing depth is 20 ft and the cylinder draws water at 25ft; but there was no well log available to confirm or provide any further information. The hand pump was an older model by Columbiana Pump Co. (no longer in business) and did not meet sanitary design criteria. The well casing terminated at ground level. The surfacing around the well casing was unimproved, dirt. There was no treatment for this well. There was a back country tent site and pit privy at this location.

Inactive noted on 2/10/23; funding has been requested for removal.",Appalachian Trail,NA,no,no,groundwater,,None,human-drinking,0,0,2473,NA,NA,NA,NA,NY,APPA_WS_006_01,shallow groundwater,NA,well,-73.80540869,41.51178072,WGS 84,Google Earth coordinates for Appalachian Trail in Shenandoah Tenting Area,,NA,U,U,U,U,U,140,20,140,120,U,U,U,NA,NA,U,NA,NA,https://www.nps.gov/articles/000/psv39n2_spring-is-now-earlier-on-the-appalachian-trail-study-reveals.htm,None,11/18/25,KEC,Missing source information; No PHS Reports available for park
Appalachian National Scenic Trail,Washington Office,CT,APPA,Silver Hill Campsite Hand Pump Well,APPA_WS_007,NA,Non-Public Water System (NP),NA,0,NA,"This was a hand pump well along the Appalachian trail in Sharon, CT. The hand pump was by Baker Monitor, Model 11HD for drinking water. The casing extended above ground about 7 in. The surfacing around the casing was rock. There was no underdrain system to divert pumped water away from the casing. There was no well log available. Reportedly, the well dates back to at least 1980 (management group was not sure). There was no treatment for this well. There was a back country tent site, shelter/kitchen pavilion, picnic facilities, and moldering privy at this location.

Inactive, funding request from removal. Noted in OPHIS on 2/10/23","Appalachian Trail: back country tent site, shelter/kitchen pavilion, picnic facilities, and moldering privy",NA,no,no,groundwater,,None,human-drinking,0,0,1776,NA,NA,NA,NA,CT,APPA_WS_007_01,unknown groundwater,NA,well,-73.38939521,41.81525082,WGS 84, Google Earth coordinates for Silver Hill Campsite,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,https://www.nps.gov/articles/000/psv39n2_spring-is-now-earlier-on-the-appalachian-trail-study-reveals.htm,None,11/18/25,KEC,Missing source information; No PHS Reports available for park
Appalachian National Scenic Trail,Washington Office,CT,APPA,Ten Mile Campsite,APPA_WS_008,NA,Non-Public Water System (NP),NA,0,NA,"This was a hand pump well along the Appalachian trail in Sherman, CT. The hand pump was by Baker Monitor, Model 11HD designed for drinking water. The casing extended above ground about 12 in and it was surrounded by a cement pad. There was no underdrain system to divert pumped water away from the casing. There was a well log available. This was a bedrock well drilled in 2007. The total depth was 390 ft, the casing depth was 40 ft, it was grouted (no depth reported), bedrock was encountered at depth of 25 ft, the static water level was 10 ft. There was no treatment for this well. There was tent camping, a shelter and two moldering privies at this site (one was under construction).

Inactive, funding request for removal. Noted in OPHIS on 2/10/23","Appalachian Trail: tent camping, shelter, two moldering privies",NA,no,no,groundwater,,None,human-drinking,0,0,3615,NA,NA,NA,NA,CT,APPA_WS_008_01,deep groundwater,NA,well,-73.5091673,41.66519092,WGS 84,Google Earth coordinates for Ten Mile Lean-To,,NA,U,U,U,U,U,390,40,390,350,U,U,U,NA,NA,U,NA,NA,https://www.nps.gov/articles/000/psv39n2_spring-is-now-earlier-on-the-appalachian-trail-study-reveals.htm,None,11/18/25,KEC,Missing source information; No PHS Reports available for park
Appalachian National Scenic Trail,Washington Office,CT,APPA,Wiley Shelter Hand Pump Well,APPA_WS_009,Wiley Shelter Hand Pump Well,Non-Public Water System (NP),NA,0,NA,"This was a hand pump well on the Appalachian trail in Dutchess County, NY. The hand pump was by Baker Monitor, Model 11HD designed for drinking water. The casing extended above ground about 10in, the surfacing around the casing was rock. There was no underdrain system to divert pumped water away from the casing. There was a well log available. This was a bedrock well drilled in 1995. The total depth was 125 ft, the casing depth was 40 ft, it was grouted (no depth reported), bedrock was encountered at depth of 28 ft and it was water bearing at this depth, the static water level was 14 ft. The well was within 25 ft of the former spring. There was no treatment for this well. There was a shelter, tent sites, and moldering privy at this location.","Appalachian Trail: shelter, tent sites, moldering priviy",NA,yes,no,groundwater,,None,human-drinking,0,0,465,NA,NA,NA,NA,NA,APPA_WS_009_01,deep groundwater,Static Water level 14 ft.,well,-73.53237135,41.63786774,WGS 84,Google Earth coordinates for Wiley Shelter,,NA,U,U,confined,U,U,125,40,125,85,WSD Description,U,U,NA,NA,U,NA,NA,https://www.nps.gov/articles/000/psv39n2_spring-is-now-earlier-on-the-appalachian-trail-study-reveals.htm,None,11/18/25,KEC,Missing source information; No PHS Reports available for park
Arches National Park,Intermountain Region,UT,ARCH,AU04 Devils Garden Water System,ARCH_WS_001,NA,Transient Non-Community Water System (TNC),UTAH10022,63498,NA,"The Devil's Garden water system consists of a drilled well, pumphouse with sodium hypochlorite injection for disinfection, 30,000 gallon glass-fused-to-steel bolted water storage tank, and water distribution system.  The well is operated off a solar system with no batteries, so it can only pump water when the sun is shining or when the backup generator is operated.  The system serves the maintenance facility, campground with three comfort stations, and a building previously used as a Ranger Cache.","maintenance facility, campground with three comfort stations, and a building previously used as a Ranger Cache",6910,yes,no,groundwater,,Chlorination,human-drinking,30000,1,5326,2022,1,NA,"""\IMR\ARCH\EHSurvey\ARCH 3-7-2022 PHA Report.pdf""",UT,ARCH_WS_001_01,deep groundwater,Devils Garden Well was constructed in 1962 to a depth of 900 feet and deepened in 1966 to a depth of 1100 feet.,well,-109.593563,38.78076852,WGS 84,USGWD,,NA,Wingate Sandstone,Wingate Sandstone,U,U,5/15/05,1100,U,U,U,"PHS Report, 
https://www.waterrights.utah.gov/asp_apps/wrprint/wrprint.asp?wrnum=01-1200,
Geochemical Parameters in: https://irma.nps.gov/DataStore/DownloadFile/549171
Key aq description: https://irma.nps.gov/DataStore/DownloadFile/460764",10022WS001,UT0051894,01-1200,waterrights.utah.gov/asp_apps/viewEditPWS/pwsView.asp?SYSTEM_ID=1347,NA,NA,NA,,,2/13/25,CH,QC Complete
Arches National Park,Intermountain Region,UT,ARCH,AU01 Visitor Center Water System #1,ARCH_WS_002,NA,Community Water System (CWS),UTAH10021,63476,NA,"The visitor center water system consists of a drilled well, pumphouse (with water softener, small cartridge filter, and sodium hypochlorite injection for disinfection), 50,000 gallon welded steel water storage tank, and water distribution system.  The system serves a visitor center, offices, residences (4 houses and 4 apartment units), and a maintenance facility.  The supply and distribution lines in this area were replaced in 2008.","visitor center, offices, residences (4 houses and 4 apartment units), and a maintenance facility",6909,yes,no,groundwater,,"Softener, Filtration, Chlorination",human-drinking,50000,1,5601,2022,2,NA,"""\IMR\ARCH\EHSurvey\ARCH 3-7-2022 PHA Report.pdf""",UT,ARCH_WS_002_01,deep groundwater,Well No. 3,well,-109.6110288,38.61562341,WGS 84,USGWD,,NA,Navajo Sandstone,Navajo Sandstone,U,U,5/31/05,172,U,U,U,"PHS Report, Key aq report: https://irma.nps.gov/DataStore/DownloadFile/460762",10021WS001,UT0099864,01-1200,DEQ - WaterSystem,NA,NA,NA,,,2/13/25,CH,QC Complete
Arkansas Post National Memorial,Midwest Region,AR,ARPO,ARPO Water System,ARPO_WS_001,NA,Non-Public Water System (NP),ART000031,75651,NA,"The Memorial utilizes a 583 foot deep drilled well for its supply.  The well is located in a pump house near the maintenance area.  The pump house includes chlorine disinfection equipment, fire protection piping, potable water pumps, piping and a lab room.  An elevated 30,000 gallon steel water sphere supplies storage and pressure for the system.  All of the park buildings and staff housing utilize this water system.",all park buildings and staff housing.,"6201, 6202, , 6054, 6200",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",30000,1,5424,2024,0,No,NA,AR,ARPO_WS_001_01,deep groundwater,NA,well,-91.34616004,34.01700273,WGS 84,Google Earth coordinates near visitor center,,NA,U,U,U,U,U,583,U,U,U,U,U,U,U,ART000031,U,NA,NA,,,10/25/25,KEC,Missing Source Information
Assateague Island National Seashore,Northeast Region,MD,ASIS,Developed Zone Water System MD,ASIS_WS_001,North Beach (MD),Transient Non-Community Water System (TNC),MD1231261,81114,NA,"This system serves the North Beach area with campsites (camping facilities included vault toilets, cold water showers, drinking water, no hookups for recreational vehicles) and a Ranger Station. The system consisted of two wells both located outdoors with submersible pumps. The wells both had casings raised above ground (at least 12 inches) and sanitary well caps. The well pump was controlled via pressure switch and two steel pressure tanks (about 500 gallons each) located in the treatment room. Treatment consisted of continuous disinfection (chlorination with sodium hypochlorite and chemical feed equipment operated by flow switch).","North Beach area with campsites (camping facilities included vault toilets, cold water showers, drinking water, no hookups for recreational vehicles) and a Ranger Station","6337, 6336",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1000,U,1030,2024,0,NA,NER\ASIS\EHSurvey\ASIS PHA Report 7-18-2024_Final.pdf,MD,ASIS_WS_001_01,unknown groundwater,NA,well,-75.15287,38.20832,WGS 84,"Buildings, ASIS MD North Beach Ranger Station/Visitor Contact Station",,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/432267,NA,NA,NA,https://mdesdwis.mde.state.md.us/DWW/,NA,NA,NA,,,6/24/25,CH,"Incomplete, could not find well coordinates and used the Ranger Station building as the reference coordinates for both wells, could not find well or aquifer information"
Assateague Island National Seashore,Northeast Region,MD,ASIS,Developed Zone Water System MD,ASIS_WS_001,North Beach (MD),Transient Non-Community Water System (TNC),MD1231261,81114,NA,"This system serves the North Beach area with campsites (camping facilities included vault toilets, cold water showers, drinking water, no hookups for recreational vehicles) and a Ranger Station. The system consisted of two wells both located outdoors with submersible pumps. The wells both had casings raised above ground (at least 12 inches) and sanitary well caps. The well pump was controlled via pressure switch and two steel pressure tanks (about 500 gallons each) located in the treatment room. Treatment consisted of continuous disinfection (chlorination with sodium hypochlorite and chemical feed equipment operated by flow switch).","North Beach area with campsites (camping facilities included vault toilets, cold water showers, drinking water, no hookups for recreational vehicles) and a Ranger Station","6337, 6336",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1000,2,1030,2024,0,NA,NER\ASIS\EHSurvey\ASIS PHA Report 7-18-2024_Final.pdf,MD,ASIS_WS_001_02,unknown groundwater,NA,well,-75.15287,38.20832,WGS 84,"Buildings, ASIS MD North Beach Ranger Station/Visitor Contact Station",,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/432267,NA,NA,NA,https://mdesdwis.mde.state.md.us/DWW/,NA,NA,NA,,,6/24/25,CH,"Incomplete, could not find well coordinates and used the Ranger Station building as the reference coordinates for both wells, could not find well or aquifer information"
Assateague Island National Seashore,Northeast Region,MD,ASIS,HQ Water System MD,ASIS_WS_002,Headquarters,Non-Transient Non-Community Water System (NTNC),MD1230059,81030,NA,"This system serves the headquarters building, visitor center, five staff housing units, three RV sites, wastewater treatment plant, and the University of Maryland building. The system consists of two wells located outdoors with submersible pumps. Both wells had casings raised above ground (at least 18 inches) and sanitary well caps. Treatment consists of iron removal (sodium hypochlorite and two green sand filters designed to operate in parallel) and continuous disinfection (chlorination with sodium hypochlorite and chemical feed equipment operated by flow switch). There is an above ground contact/storage tank with capacity of 4,000 gallons. Water enters at top and exits at bottom of tank, and tank level sensors controlled the well pump. There are five booster pumps and three fiberglass pressure tanks for system pressure and distribution.","Headquarters building, visitor's center, staff housing (5 buildings with a fitness center), wastewater treatment plant, and the University of Maryland building","6339, 6338",yes,no,groundwater,,"Iron Removal, Chlorination, Filtration","human-drinking, human-non-drinking",4000,1,4408,2024,0,NA,NER\ASIS\EHSurvey\ASIS PHA Report 7-18-2024_Final.pdf,MD,ASIS_WS_002_01,deep groundwater,NA,well,-75.1545,38.24761,WGS 84,"Buildings, Barrier Island Visitor Center",,NA,U,U,U,NA,5/26/67,308,270,300,30,https://irma.nps.gov/DataStore/DownloadFile/432266,NA,NA,NA,https://mdesdwis.mde.state.md.us/DWW/,NA,NA,NA,,,6/24/25,CH,"Complete, could not find aquifer information"
Assateague Island National Seashore,Northeast Region,MD,ASIS,Maintenance Compound VA,ASIS_WS_003,NA,Non-Public Water System (NP),NA,NA,NA,"This water system consists of an outdoor well and the water flows to an indoor pressure tank and the chlorine is directly injected into the water line with a chlorine solution tank and pump. The maintenance kitchen sink has a reverse osmosis system installed in 2021. Water is supplied to the bathroom with sink, toilet, shower, kitchen, shop sink, 2 eye washes, and to the hose bib that supports the pressure washer.","Maintenance compound bathroom with sink, toilet, shower, kitchen, shop sink, 2 eye washes, and to the hose bib that supports the pressure washer",NA,yes,no,groundwater,,"Chlorination, Reverse Osmosis  ","human-drinking, human-non-drinking",0,0,6059,2024,0,NA,NER\ASIS\EHSurvey\ASIS PHA Report 7-18-2024_Final.pdf,MD,ASIS_WS_003_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/24/25,CH,"Incomplete, could not find the location, could not find well or aquifer information"
Assateague Island National Seashore,Northeast Region,MD,ASIS,Public Beach VA,ASIS_WS_004,Toms Cove Beach (VA),Non-Potable (NonPOT),NA,92447,NA,This is a non-potable well that only serves three showers and foot rinse stations. The water used for the showers is not treated. All showers are labeled with non-potable water signs. All the structures on this beach are temporary and are removed during the winter.,Three showers and foot rinse stations,6340,yes,yes,groundwater,,None,human-non-drinking,0,0,3962,2024,0,NA,NER\ASIS\EHSurvey\ASIS PHA Report 7-18-2024_Final.pdf,MD,ASIS_WS_004_01,unknown groundwater,NA,well,-75.345161,37.887045,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/24/25,CH,"Complete, location is of the approximate midpoint of Toms Beach, could not find well or aquifer information"
Aztec Ruins National Monument,Intermountain Region,NM,AZRU,Water System,AZRU_WS_001,NA,Municipal,NA,72749,NA,Water for the park is supplied from the City of Aztec via a short service line. The park has a fire suppression system with a backflow prevention device. ,U,NA,yes,no,municipal,,None,"fire, human-drinking, human-non-drinking",0,0,4660,2023,1,NA,NA,NM,AZRU_WS_001_01,municipal,NA,municipal connection,-108.0003867,36.83453768,WGS 84,Google Earth coordinates for Aztec Ruins visitor center,,"Aztec, NM",NA,NA,NA,NA,NA,NA,NA,NA,NA,,SJ-03407,,SJ-03407,NA,NA,NA,NA,,,8/7/24,KGE,Complete
Badlands National Park,Midwest Region,SD,BADL,CP Headquarters Housing Water System,BADL_WS_001,NA,Municipal,SD4602223,61607,NA,"Badlands National Park is now connected to the Mni Wiconi Rural Water System.  The water system brings potable water to many towns and rural areas in western South Dakota.  Water is pumped from the Missouri River, treated and then piped to users in the southwest quarter of the State of South Dakota.  The park is basically a service connection to the system.  The rural water system is responsible for water quality and testing.  All park areas are now connected to this rural water system.
Part of the system has an underground concrete water storage tank that receives water from the MNI Wiconi rural water system that is used fire suppression.  They also have a separate line that connects to the MNI Wiconi system for potable drinking water usage for the Ranger Station and Fee Station.
There are two ground water wells connected to MNI Wiconi rural water, which are not active.",All park facilities,NA,yes,no,municipal,,NA,"fire, human-drinking, human-non-drinking  ",U,1,2955,2023,1,NA,MWR\BADL\EHSurvey\PHA - 2023.pdf,SD,BADL_WS_001_01,municipal,NA,municipal connection,-100.403226,44.40449,WGS 84,"Google Earth, MNI Wiconi Water Treatment",,MNI Wiconi,Missouri River,NA,NA,NA,NA,NA,NA,NA,NA,https://www.mni-wiconi.org/,NA,NA,NA,SD4602223,NA,NA,NA,,,8/14/25,CH,Cannot find a state PWS portal
Bandelier National Monument,Intermountain Region,NM,BAND,Ponderosa Water System,BAND_WS_001,NA,Municipal,NA,31645,Ponderosa Water System,This area is served by a short extension from the Los Alamos County community water system.,Campground,NA,yes,no,municipal,,None,human-drinking,0,0,408,2010,NA,NA,NA,NM,BAND_WS_001_01,municipal,NA,municipal connection,-106.3564888,35.83291339,WGS 84,Google Earth coordinates for Ponderosa Campground,,"Los Alamos, NM",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,RG-91915,,NA,NA,NA,NA,NA,,,8/7/24,KGE,Complete
Bandelier National Monument,Intermountain Region,NM,BAND,Juniper Campground Water System,BAND_WS_002,NA,Municipal,NA,5320,Juniper Campground Water System,The campground is served by a short extension from the Los Alamos County community water system.,Campground,NA,yes,yes,municipal,,None,human-drinking,0,0,526,NA,NA,NA,NA,NM,BAND_WS_002_01,municipal,NA,municipal connection,-106.2812527,35.79610504,WGS 84,Google Earth coordinates for Juniper Campground,,"Los Alamos, NM",NA,NA,NA,NA,NA,NA,NA,NA,NA,Municipal Supplier: https://www.losalamosnm.us/Government/Staff-Directory-and-Departments/Department-of-Public-Utilities,RG-91915,,NA,NA,NA,NA,NA,,,8/7/24,KGE,Complete
Bandelier National Monument,Intermountain Region,NM,BAND,Main Park Water System,BAND_WS_003,NA,Municipal,NA,46795,Main Park Water System,"The facilities in Frijoles Canyon and on the mesa, except the entrance station that has no water supply, are served by a water distribution system connected to a water main along NM highway 4.  Water from the City of Los Alamos Water System feeds into a 35,000 gallon glass-fused-to-steel bolted  water storage tank on top of the mesa.  This tank is located near the point of connection into the City's water supply distribution system and is used to equalize water pressure within the park when pressures fluctuate within the City's system. An electrically operated valve at the edge of the mesa controls water flow to a 20,000-gallon, two-compartment, below-grade concrete reservoir located above the Monument's Administration building. Probes in the reservoir signal the valve to open and close as necessary.  There is a bypass line with a PRV at the concrete tank so that it can be taken offline for maintenance.  Water then flows to the Canyon facilities through a distribution system.",Canyon Facilities,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",55000,2,3078,2022,3,NA,NA,NM,BAND_WS_003_01,municipal,NA,municipal connection,-106.2707891,35.77907736,WGS 84,Google Earth coordinates for the visitor center,,"Los Alamos, NM",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,RG-91915,,NA,NA,NA,NA,NA,,,8/7/24,KGE,Complete
Bandelier National Monument,Intermountain Region,NM,BAND,Tsankawi Water System,BAND_WS_004,NA,Municipal,NA,46799,Tsankawi Water System,This area is served by a short extension from the Los Alamos County community water system.,Historic site,NA,yes,yes,municipal,,None,human-drinking,0,0,3956,NA,NA,NA,NA,NM,BAND_WS_004_01,municipal,NA,municipal connection,-106.2239977,35.86003324,WGS 84,Google Earth coordinates for the Tsankawi Prehistoric Sites,,"Los Alamos, NM",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,RG-91915,,NA,NA,NA,NA,NA,,,8/7/24,KGE,Complete
Bent's Old Fort National Historic Site,Intermountain Region,CO,BEOL,UTIL NR Water System Juniper,BEOL_WS_001,NA,Municipal,NA,71141,NA,"Water is received from the Bent's Fort WC Community Water System (CO0145060).  Water is then stored in a 5,000 gallon fiberglass storage tank.  Water is pressurized in one of two 120 gallon hydropneumatic storage tanks.  Water is then dispensed the maintenance area, headquarters, and Fort.","maintenance area, headquarters, Fort",NA,yes,no,"municipal, groundwater",,None,"fire, human-drinking, human-non-drinking",5240,1,5459,2015,NA,No,NA,CO,BEOL_WS_001_01,municipal,"As of 2022, this water system has been converted to a strict distrIbution system, where the park does not handle the water. Storage tanks may have been discontinued.The fire supression system is in the process of being decommissioned. Prior to 2020 D/L Deficiencies were not measured.",municipal connection,-103.475272,38.037888,NAD 83,HarDWR,,Bent's Fort Community Water System,Piney Creek Alluvium,Piney Creek Alluvium,NA,NA,NA,NA,NA,NA,NA,PHS Reports (2013-2022),1706227,NA,NA,NA,NA,NA,NA,,,7/31/24,KGE,Complete
Bent's Old Fort National Historic Site,Intermountain Region,CO,BEOL,Potable water system,BEOL_WS_002,NA,Municipal,NA,50466,NA,Water for the park is provided by a municipal connection.  Water is supplied by Bent's Fort Community Water System (CO0145060).,U,NA,no,no,"municipal, groundwater",,None,U,1600,1,5713,2010,NA,No,NA,CO,BEOL_WS_002_01,municipal,NA,municipal connection,-103.475272,38.037888,NAD 83,HarDWR,,Bent's Fort Community Water System,Piney Creek Alluvium,Piney Creek Alluvium,NA,NA,NA,NA,NA,NA,NA,NA,1706227,NA,NA,NA,NA,NA,NA,,,7/31/24,KGE,Complete
Big Bend National Park,Intermountain Region,TX,BIBE,Water System CASTOLON,BIBE_WS_001,NA,Transient Non-Community Water System (TNC),TX0220019,55762,NA,"This Public Non-Community Water System serves the Cottonwood Campground, staff housing, RV VIP sites, and the Historic District. Two (2) wells pump water through a treatment building where chlorine solution is injected for disinfection followed by a 1655 gallon chlorine contact tank.  Well #3 can only be pumped at 1 gpm or less, otherwise it runs dry.  Well #3 is primarily used since it has better overall water quality, but has the following water quality concerns:  
Well #3 Water Quality Concerns: 
-	Gross alPHS concentration = 21 pCi/L (exceeds the primary MCL of 15.0 pCi/L)
-	Arsenic = 10 parts per billion (ppb) (at the primary MCL of 10 ppb)  
-	Uranium = 27 ppb (just below the MCL of 30 ppb)
-	Sulfate = 463 mg/L (exceeds the secondary MCL of 250 mg/L)
-	Total dissolved solids (TDS) = 1010 mg/L (exceeds the secondary MCL of 500 mg/L)  

Well #1 pumps at a rate of approximately 5 gpm, but has lower overall water quality than Well #3 as follows:
Well #1 Water Quality Concerns: 
-	Manganese = 1.05 mg/L (exceeds the secondary MCL of 0.05 mg/L)
-	Sulfate = 543 mg/L (exceeds the secondary MCL of 250 mg/L)
-	TDS = 2360 mg/L (exceeds the secondary MCL of 500 mg/L)  
-	Arsenic = 9.2 ppb (just below the MCL of 10 ppb) 
-	Gross alPHS = 11 pCi/L (just below the MCL of 15 pCi/L) 

A third well, New Well #2 was drilled in 2022 and will be placed online soon.  The Old Well #2 has been abandoned.  The New Well #2 was reported to be pump tested at 100 gpm, but a 20 gpm pump will be installed.  New Well #2 has the following water quality concerns:
Well #2 Water Quality Concerns: 
-	Manganese = 0.432 mg/L (exceeds the secondary MCL of 0.05 mg/L)
-	Sulfate = 427 mg/L (exceeds the secondary MCL of 250 mg/L)
-	TDS = 1170 mg/L (exceeds the secondary MCL of 500 mg/L)  
-	Hardness = 366 mg/L as CaCO3 (> 180 mg/L is very hard) 
-	Color = 100 color units (exceeds the secondary MCL of 15 color units)

The chlorinated water is pumped to three 10,000-gallon storage tanks in the new building next to the housing area.  Prior to reaching the tanks, a lateral tees off to the campground and VIP sites.  Water from the tanks is pressured with a booster system consisting of two alternating pressure pumps, a fire pump, and a surge tank with check valve.  One small reverse osmosis system is in the treatment building and a potable water tap is provided outside the treatment building for residents to obtain potable water.  Another reverse osmosis system is at the campground housed in a building with an outside potable water spigot for drinking purposes.  The rest of the system is currently designated as non-potable.","Cottonwood Campground, staff housing, RV VIP sites, and the Historic District",6911,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",30000,2,5304,2024,2,NA,NA,TX,BIBE_WS_001_01,shallow groundwater,NA,well,-103.52438,29.13881,NAD 83,PWS Database,,NA,¬†Rio Grande Alluvium,Rio Grande Alluvium,U,U,6/27/85,100,U,U,U,"PWS Report,
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",7352905,U,U,TX0220019,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://irma.nps.gov/DataStore/DownloadFile/693062,7/24/24,KGE,Complete
Big Bend National Park,Intermountain Region,TX,BIBE,Water System CASTOLON,BIBE_WS_001,NA,Transient Non-Community Water System (TNC),TX0220019,55762,NA,"This Public Non-Community Water System serves the Cottonwood Campground, staff housing, RV VIP sites, and the Historic District. Two (2) wells pump water through a treatment building where chlorine solution is injected for disinfection followed by a 1655 gallon chlorine contact tank.  Well #3 can only be pumped at 1 gpm or less, otherwise it runs dry.  Well #3 is primarily used since it has better overall water quality, but has the following water quality concerns:  
Well #3 Water Quality Concerns: 
-	Gross alPHS concentration = 21 pCi/L (exceeds the primary MCL of 15.0 pCi/L)
-	Arsenic = 10 parts per billion (ppb) (at the primary MCL of 10 ppb)  
-	Uranium = 27 ppb (just below the MCL of 30 ppb)
-	Sulfate = 463 mg/L (exceeds the secondary MCL of 250 mg/L)
-	Total dissolved solids (TDS) = 1010 mg/L (exceeds the secondary MCL of 500 mg/L)  

Well #1 pumps at a rate of approximately 5 gpm, but has lower overall water quality than Well #3 as follows:
Well #1 Water Quality Concerns: 
-	Manganese = 1.05 mg/L (exceeds the secondary MCL of 0.05 mg/L)
-	Sulfate = 543 mg/L (exceeds the secondary MCL of 250 mg/L)
-	TDS = 2360 mg/L (exceeds the secondary MCL of 500 mg/L)  
-	Arsenic = 9.2 ppb (just below the MCL of 10 ppb) 
-	Gross alPHS = 11 pCi/L (just below the MCL of 15 pCi/L) 

A third well, New Well #2 was drilled in 2022 and will be placed online soon.  The Old Well #2 has been abandoned.  The New Well #2 was reported to be pump tested at 100 gpm, but a 20 gpm pump will be installed.  New Well #2 has the following water quality concerns:
Well #2 Water Quality Concerns: 
-	Manganese = 0.432 mg/L (exceeds the secondary MCL of 0.05 mg/L)
-	Sulfate = 427 mg/L (exceeds the secondary MCL of 250 mg/L)
-	TDS = 1170 mg/L (exceeds the secondary MCL of 500 mg/L)  
-	Hardness = 366 mg/L as CaCO3 (> 180 mg/L is very hard) 
-	Color = 100 color units (exceeds the secondary MCL of 15 color units)

The chlorinated water is pumped to three 10,000-gallon storage tanks in the new building next to the housing area.  Prior to reaching the tanks, a lateral tees off to the campground and VIP sites.  Water from the tanks is pressured with a booster system consisting of two alternating pressure pumps, a fire pump, and a surge tank with check valve.  One small reverse osmosis system is in the treatment building and a potable water tap is provided outside the treatment building for residents to obtain potable water.  Another reverse osmosis system is at the campground housed in a building with an outside potable water spigot for drinking purposes.  The rest of the system is currently designated as non-potable.","Cottonwood Campground, staff housing, RV VIP sites, and the Historic District",6911,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",30000,2,5304,2024,2,NA,NA,TX,BIBE_WS_001_02,shallow groundwater,NA,well,-103.52362,29.1386,NAD 83,PWS Database,,NA,¬†Rio Grande Alluvium,Rio Grande Alluvium,U,U,6/6/84,40,U,U,U,Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer,7352902,U,U,TX0220019,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://irma.nps.gov/DataStore/DownloadFile/693062,7/24/24,KGE,Complete
Big Bend National Park,Intermountain Region,TX,BIBE,Water System CASTOLON,BIBE_WS_001,NA,Transient Non-Community Water System (TNC),TX0220019,55762,NA,"This Public Non-Community Water System serves the Cottonwood Campground, staff housing, RV VIP sites, and the Historic District. Two (2) wells pump water through a treatment building where chlorine solution is injected for disinfection followed by a 1655 gallon chlorine contact tank.  Well #3 can only be pumped at 1 gpm or less, otherwise it runs dry.  Well #3 is primarily used since it has better overall water quality, but has the following water quality concerns:  
Well #3 Water Quality Concerns: 
-	Gross alPHS concentration = 21 pCi/L (exceeds the primary MCL of 15.0 pCi/L)
-	Arsenic = 10 parts per billion (ppb) (at the primary MCL of 10 ppb)  
-	Uranium = 27 ppb (just below the MCL of 30 ppb)
-	Sulfate = 463 mg/L (exceeds the secondary MCL of 250 mg/L)
-	Total dissolved solids (TDS) = 1010 mg/L (exceeds the secondary MCL of 500 mg/L)  

Well #1 pumps at a rate of approximately 5 gpm, but has lower overall water quality than Well #3 as follows:
Well #1 Water Quality Concerns: 
-	Manganese = 1.05 mg/L (exceeds the secondary MCL of 0.05 mg/L)
-	Sulfate = 543 mg/L (exceeds the secondary MCL of 250 mg/L)
-	TDS = 2360 mg/L (exceeds the secondary MCL of 500 mg/L)  
-	Arsenic = 9.2 ppb (just below the MCL of 10 ppb) 
-	Gross alPHS = 11 pCi/L (just below the MCL of 15 pCi/L) 

A third well, New Well #2 was drilled in 2022 and will be placed online soon.  The Old Well #2 has been abandoned.  The New Well #2 was reported to be pump tested at 100 gpm, but a 20 gpm pump will be installed.  New Well #2 has the following water quality concerns:
Well #2 Water Quality Concerns: 
-	Manganese = 0.432 mg/L (exceeds the secondary MCL of 0.05 mg/L)
-	Sulfate = 427 mg/L (exceeds the secondary MCL of 250 mg/L)
-	TDS = 1170 mg/L (exceeds the secondary MCL of 500 mg/L)  
-	Hardness = 366 mg/L as CaCO3 (> 180 mg/L is very hard) 
-	Color = 100 color units (exceeds the secondary MCL of 15 color units)

The chlorinated water is pumped to three 10,000-gallon storage tanks in the new building next to the housing area.  Prior to reaching the tanks, a lateral tees off to the campground and VIP sites.  Water from the tanks is pressured with a booster system consisting of two alternating pressure pumps, a fire pump, and a surge tank with check valve.  One small reverse osmosis system is in the treatment building and a potable water tap is provided outside the treatment building for residents to obtain potable water.  Another reverse osmosis system is at the campground housed in a building with an outside potable water spigot for drinking purposes.  The rest of the system is currently designated as non-potable.","Cottonwood Campground, staff housing, RV VIP sites, and the Historic District",6911,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",30000,2,5304,2024,2,NA,NA,TX,BIBE_WS_001_03,shallow groundwater,NA,well,-103.52438,29.13881,NAD 83,PWS Database,,NA,¬†Rio Grande Alluvium,Rio Grande Alluvium,U,U,5/4/22,101,U,U,U,Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer,7352906,U,U,TX0220019,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://irma.nps.gov/DataStore/DownloadFile/693062,7/24/24,KGE,Complete
Big Bend National Park,Intermountain Region,TX,BIBE,Harte Ranch,BIBE_WS_002,NA,Non-Public Water System (NP),NA,0,NA,"This is a non-public water system that serves a single residence at Harte Ranch, where the park's airplane runway is located. Bottled water is hauled for drinking and cooking purposes.  A rainwater collection system from the roof of the residence flows into two 1,700 gallon plastic above ground water storage tanks.  Water flows through a course water filter, then a 1 micron absolute filter, and is then pressurized by a small pump and pressure tank for the residence (toilets, bathing, sinks, etc.).  When rainwater is not sufficient, water is hauled from the Panther Junction water system and is discharged into the two rainwater catchment water tanks.  The water system is not chlorinated.",Residence at Harte Ranch,NA,yes,no,"rainwater,  hauled",,Filtration,human-non-drinking,3400,2,5312,2024,1,NA,NA,TX,BIBE_WS_002_01,rainwater,NA,rainwater catchment,-103.1873863,29.48023776,WGS 84,"Google Earth Coordinates for building at Harte Ranch, also called Malek Rosillos Mountain Ranch, used.",,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,U,NA,NA,NA,U,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://irma.nps.gov/DataStore/DownloadFile/672946,10/20/25,KEC,Unclear which building rainwater catchment is on.
Big Bend National Park,Intermountain Region,TX,BIBE,Harte Ranch,BIBE_WS_002,NA,Non-Public Water System (NP),NA,0,NA,"This is a non-public water system that serves a single residence at Harte Ranch, where the park's airplane runway is located. Bottled water is hauled for drinking and cooking purposes.  A rainwater collection system from the roof of the residence flows into two 1,700 gallon plastic above ground water storage tanks.  Water flows through a course water filter, then a 1 micron absolute filter, and is then pressurized by a small pump and pressure tank for the residence (toilets, bathing, sinks, etc.).  When rainwater is not sufficient, water is hauled from the Panther Junction water system and is discharged into the two rainwater catchment water tanks.  The water system is not chlorinated.",Residence at Harte Ranch,NA,yes,no,"rainwater, hauled",,Filtration,human-non-drinking,3400,2,5312,2024,1,NA,NA,TX,BIBE_WS_002_02,hauled,NA,hauled,-103.1873863,29.48023776,WGS 84,"Google Earth Coordinates for building at Harte Ranch, also called Malek Rosillos Mountain Ranch, used.",,Panther Junction water system,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://irma.nps.gov/DataStore/DownloadFile/693062,10/20/25,KEC,NA
Big Bend National Park,Intermountain Region,TX,BIBE,Water System CB,BIBE_WS_003,NA,Transient Non-Community Water System (TNC),TX0220022,56027,NA,"The Chisos Basin (CB) water system is a Public Non-Community, Transient Water System serves the Chisos Basin Lodge and Restaurant, convenience store, Park Service and concession staff housing, picnic area and campground.

The water source consists of a spring located at Oak Springs located at the base of Chisos Mountain, outside the ‚ Window .  The facilities include five horizontal pipes set into the spring, a concrete spring box, a concrete weir box with V-notch weir and flow recording instrument to measure flow, and overflow and bypass piping.  The flow from the spring varies considerably depending on rainfall in the recharge area.

Water is collected in a spring box and flows by gravity to a 25,000-gallon tank at Oak Springs.  Water is then transferred from the 25,000 gallon tank to a 500,000-gallon tank at Oak Springs via a small transfer pump located in an enclosure near the 25,000 gallon tank.  Two 60 horsepower booster pumps lift water from this tank at Oak Springs to a 125,000 gallon concrete tank above the basin via a dedicated water transmission line.  The water is chlorinated before entering the 125,000 gallon concrete tank with sodium hypochlorite.  Water is then filtered through a 5 micron cartridge filter followed by two filters in parallel measuring 2 microns (HC/170-LT2) to meet the requirements of the long term 2 enhanced surface water treatment rule before it is transferred to a 500,000-gallon welded steel water storage tank prior to distribution.","Chisos Basin Lodge and Restaurant, convenience store, Park Service and concession staff housing, picnic area, campground",6913,yes,no,"groundwater, spring",,Chlorination,"human-drinking, human-non-drinking",1150000,4,5313,2024,4,NA,NA,TX,BIBE_WS_003_01,spring,NA,spring box,-103.3367,29.28208,NAD 83,PWS Database,,NA,Oak Spring,Vernon Bailey Peak Talus,U,U,U,NA,NA,NA,NA,"PWS Report, 
Aquifer Information: https://www.usgs.gov/publications/hydrogeology-geochemistry-and-quality-water-basin-and-oak-spring-areas-chisos",7346701,NA,2174046,TX0220022,NA,U,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://irma.nps.gov/DataStore/DownloadFile/693062,7/24/24,KGE,Complete
Big Bend National Park,Intermountain Region,TX,BIBE,Maverick Entrance Station,BIBE_WS_004,Maverick Entrance Station,Non-Public Water System (NP),NA,0,NA,Staff haul their own water in 5 gallon containers filled from the Panther Junction Water System.  A handwash sink is connected to another 5 gallon container filled from the Panther Junction Water System that is equipped with a foot pump.  The old rooftop rainwater collection system was physically disconnected in 2020.,Entrance station,NA,yes,no,hauled,,U,human-non-drinking,5,1,5361,2023,0,NA,NA,TX,BIBE_WS_004_01,hauled,NA,hauled,-103.18253,29.30713,NAD 83,PWS Database,,Panther Junction,NA,NA,NA,NA,7/17/06,NA,NA,NA,NA,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",NA,NA,NA,NA,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://irma.nps.gov/DataStore/DownloadFile/693062,7/24/24,KGE,Complete
Big Bend National Park,Intermountain Region,TX,BIBE,Water System P-GAP,BIBE_WS_005,NA,Transient Non-Community Water System (TNC),TX0220028,56009,Water System P-GAP,"The Persimmon Gap (P-Gap) water system is a Public Non-Community System that serves two apartments, two VIP sites, and the visitor center. Water is hauled from the Panther Junction water system and is discharged into a 16,652 gallon bolted steel water storage tank with an aluminum roof.  The water is pressurized with two booster pumps and two pressure tanks and then water is disinfected with sodium hypochlorite, if needed, before it enters the distribution system.  A pressure switch set to operate between 40 and 60 psi pressure controls the booster pump.","two apartments, two VIP sites, visitor center",NA,yes,no,"groundwater, hauled",,Chlorination,"human-drinking, human-non-drinking",16652,1,5476,2024,1,NA,NA,TX,BIBE_WS_005_01,hauled,NA,hauled,-103.18253,29.30713,NAD 83,PWS Database,,Panther Junction,NA,NA,NA,NA,7/17/06,NA,NA,NA,NA,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",NA,NA,NA,TX0220028,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://irma.nps.gov/DataStore/DownloadFile/693062,7/24/24,KGE,Complete
Big Bend National Park,Intermountain Region,TX,BIBE,Water System PJ,BIBE_WS_006,Panther Junction,Community Water System (CWS),TX0220020,53121,NA,"This Public Community Water System serves all facilities located at Panther Junction.  This includes park and concession staff residences, maintenance yard, horse stables, Panther Junction Visitor Center, service station/convenience store, a school, K-Bar Ranch House, and the Construction Camp.

The system has 3 pressure zones and consists of three (3) producing groundwater wells, three (3) water storage tanks, two (2) booster stations, disinfection treatment systems, and a distribution system.  

Two wells with submersible pumps are located by the K-Bar Ranch House, K-Bar 5 (KB5) and K-Bar 10 (KB10).  Each well has its own pumphouse where the water is chlorinated before being discharged into a 24,000-gallon glass-fused-to-steel water storage tank constructed in 2022. These wells are operated automatically by radio telemetry based on the water level in the 24,000 gallon tank.   
   
Two 10-horsepower booster pumps, housed in a booster station building in K-Bar next to the KB-10 well pumphouse, pump water from the 24,000 gallon water storage tank to a 250,000 gallon welded steel water storage tank via a dedicated fill line.  The booster pumps are run automatically by a radio telemetry system based on the water level in the 250,000 gallon tank.  Water then flows from the 250,000 gallon tank into a 100,000 gallon concrete water tank through an altitude valve and then flows by gravity flow to the community.  A 1.5 HP booster pump and 119 gallon pressure tank located in the KB-10 pumphouse provide pressure to the K-Bar Ranch House and Construction Camp.  A recirculation line is available for this pressure zone to maintain adequate chlorine residuals in K-Bar.  Water flows by gravity to most of the facilities at Panther Junction.  

Well PJ4 is located in the staff residential area.  PJ4, pumps water through a separate pumphouse where it is chlorinated before being discharged directly into the 250,000 gallon welded storage tank.  PJ4 is run manually as needed due to its slow recharge capacity.

A booster station with booster pumps and a pressure tank is used to pressurize water for the residences at higher elevations.","concession staff residences, maintenance yard, horse stables, Panther Junction Visitor Center, service station/convenience store, a school, K-Bar Ranch House, and the Construction Camp",6912,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",374119,3,5528,2024,2,NA,NA,TX,BIBE_WS_006_01,deep groundwater,NA,well,-103.18242,29.30713,NAD 83,PWS Database,,NA,Upper Cretaceous Series Limestone,Upper Cretaceous Series Limestone,U,U,7/17/06,340,U,U,U,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",7347506,U,2174049,TX0220020,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://irma.nps.gov/DataStore/DownloadFile/693062,7/24/24,KGE,Complete
Big Bend National Park,Intermountain Region,TX,BIBE,Water System PJ,BIBE_WS_006,Panther Junction,Community Water System (CWS),TX0220020,53121,NA,"This Public Community Water System serves all facilities located at Panther Junction.  This includes park and concession staff residences, maintenance yard, horse stables, Panther Junction Visitor Center, service station/convenience store, a school, K-Bar Ranch House, and the Construction Camp.

The system has 3 pressure zones and consists of three (3) producing groundwater wells, three (3) water storage tanks, two (2) booster stations, disinfection treatment systems, and a distribution system.  

Two wells with submersible pumps are located by the K-Bar Ranch House, K-Bar 5 (KB5) and K-Bar 10 (KB10).  Each well has its own pumphouse where the water is chlorinated before being discharged into a 24,000-gallon glass-fused-to-steel water storage tank constructed in 2022. These wells are operated automatically by radio telemetry based on the water level in the 24,000 gallon tank.   
   
