park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Two 10-horsepower booster pumps, housed in a booster station building in K-Bar next to the KB-10 well pumphouse, pump water from the 24,000 gallon water storage tank to a 250,000 gallon welded steel water storage tank via a dedicated fill line.  The booster pumps are run automatically by a radio telemetry system based on the water level in the 250,000 gallon tank.  Water then flows from the 250,000 gallon tank into a 100,000 gallon concrete water tank through an altitude valve and then flows by gravity flow to the community.  A 1.5 HP booster pump and 119 gallon pressure tank located in the KB-10 pumphouse provide pressure to the K-Bar Ranch House and Construction Camp.  A recirculation line is available for this pressure zone to maintain adequate chlorine residuals in K-Bar.  Water flows by gravity to most of the facilities at Panther Junction.  

Well PJ4 is located in the staff residential area.  PJ4, pumps water through a separate pumphouse where it is chlorinated before being discharged directly into the 250,000 gallon welded storage tank.  PJ4 is run manually as needed due to its slow recharge capacity.

A booster station with booster pumps and a pressure tank is used to pressurize water for the residences at higher elevations.","concession staff residences, maintenance yard, horse stables, Panther Junction Visitor Center, service station/convenience store, a school, K-Bar Ranch House, and the Construction Camp",6912,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",374119,3,5528,2024,2,NA,NA,TX,BIBE_WS_006_02,deep groundwater,NA,well,-103.17804,29.30274,NAD 83,PWS Database,,NA,Upper Cretaceous Series Limestone,Upper Cretaceous Series Limestone,U,U,1/1/84,155,U,U,U,Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer,7347505,U,2174049,TX0220020,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://irma.nps.gov/DataStore/DownloadFile/693062,7/24/24,KGE,Complete
Big Bend National Park,Intermountain Region,TX,BIBE,Water System PJ,BIBE_WS_006,Panther Junction,Community Water System (CWS),TX0220020,53121,NA,"This Public Community Water System serves all facilities located at Panther Junction.  This includes park and concession staff residences, maintenance yard, horse stables, Panther Junction Visitor Center, service station/convenience store, a school, K-Bar Ranch House, and the Construction Camp.

The system has 3 pressure zones and consists of three (3) producing groundwater wells, three (3) water storage tanks, two (2) booster stations, disinfection treatment systems, and a distribution system.  

Two wells with submersible pumps are located by the K-Bar Ranch House, K-Bar 5 (KB5) and K-Bar 10 (KB10).  Each well has its own pumphouse where the water is chlorinated before being discharged into a 24,000-gallon glass-fused-to-steel water storage tank constructed in 2022. These wells are operated automatically by radio telemetry based on the water level in the 24,000 gallon tank.   
   
Two 10-horsepower booster pumps, housed in a booster station building in K-Bar next to the KB-10 well pumphouse, pump water from the 24,000 gallon water storage tank to a 250,000 gallon welded steel water storage tank via a dedicated fill line.  The booster pumps are run automatically by a radio telemetry system based on the water level in the 250,000 gallon tank.  Water then flows from the 250,000 gallon tank into a 100,000 gallon concrete water tank through an altitude valve and then flows by gravity flow to the community.  A 1.5 HP booster pump and 119 gallon pressure tank located in the KB-10 pumphouse provide pressure to the K-Bar Ranch House and Construction Camp.  A recirculation line is available for this pressure zone to maintain adequate chlorine residuals in K-Bar.  Water flows by gravity to most of the facilities at Panther Junction.  

Well PJ4 is located in the staff residential area.  PJ4, pumps water through a separate pumphouse where it is chlorinated before being discharged directly into the 250,000 gallon welded storage tank.  PJ4 is run manually as needed due to its slow recharge capacity.

A booster station with booster pumps and a pressure tank is used to pressurize water for the residences at higher elevations.","concession staff residences, maintenance yard, horse stables, Panther Junction Visitor Center, service station/convenience store, a school, K-Bar Ranch House, and the Construction Camp",6912,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",374119,3,5528,2024,2,NA,NA,TX,BIBE_WS_006_03,deep groundwater,NA,well,-103.21218,29.3198,NAD 83,PWS Database,,NA,Chisos Formation Sandstone,Chisos Formation Sandstone,U,U,1/1/84,620,U,U,U,Aquifer Information: https://rockd.org/,7347401,U,2174049,TX0220020,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://irma.nps.gov/DataStore/DownloadFile/693062,7/24/24,KGE,Complete
Big Bend National Park,Intermountain Region,TX,BIBE,"Water System, Barker Lodge, RGV",BIBE_WS_007,NA,Non-Public Water System (NP),NA,89139,NA,"This Non-Public water system serves the Barker House, a remodeled historic structure near Rio Grande Village that is used as a residence for researchers, park staff, and park guests.

An individual water well is housed in an aluminum enclosure adjacent to the residence. A 5 micron and 1 micron absolute filter are also housed in the aluminum enclosure to provide protection against giardia and cryptosporidium as the well may be under the influence of surface water.  Sodium hypochlorite is injected for disinfection followed by a 119 gallon FlexCon Mix Master chlorine contact tank with a baffling factor of 0.6 mg/L and a 80 gallon composite pressure tank to provide pressure to the house.",Barker house residence,6915,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",80,1,5571,2024,0,NA,NA,TX,BIBE_WS_007_01,shallow groundwater,NA,well,-102.95114,29.18882,NAD 83,PWS Database,,NA,Rio Grande Aluvium,Rio Grande Aluvium,unconfined,U,1/13/98,40,U,U,U,Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer,7249502,U,U,NA,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://irma.nps.gov/DataStore/DownloadFile/693062,7/24/24,KGE,Complete
Big Bend National Park,Intermountain Region,TX,BIBE,Water System RGV,BIBE_WS_008,Rio Grande Village,Transient Non-Community Water System (TNC),TX0220021,55654,NA,"The Rio Grande Village (RGV) water system serves the convenience store with shower and laundry facilities, 5 trailers, 10 houses, a trailer park, a campground with 100 sites and four comfort stations, an overflow campground area, an RV dump station, and the maintenance building.

The primary source for this system is a 798 foot deep well that was drilled in 2004 and placed into service in 2009.  The well is cased with 10-inch steel casing to a depth of 210 feet with the annual space grouted from 0 to 210 feet.  The well below 210 feet is finished in open borehole with a diameter of 6 inches.  Static water level in 2004 was 41 feet below grade.  The maximum long term sustainable well yield is estimated to be 15 gpm.  The only water quality issues with the well are secondary contaminants as follows: hardness = 720 mg/L (> 180 is considered hard), sulfates = 350 mg/L (secondary MCL = 250 mg/L), and total dissolved solids (TDS) = 670 mg/L (secondary MCL = 500 mg/L).   

Water is pumped from the well, through a treatment building where it is chlorinated, then to the 200,000 gallon glass-fused-to-steel water storage tank with an aluminum geodesic dome roof via a dedicated line.  The spring is available for backup when needed on an emergency basis only.  The spring can only be used for 24 hours per year to limit impact on the endangered gambusia pond nearby.  The spring is not equipped with filtration.  The supply line from the spring source is also routed through the treatment building for chlorination.  Control of the system is automated.

The well is located in a wash a short distance east of the tank.  The spring located about ¬Ω mile southeast of the Rio Grande Village Store.  The spring box is a stone and mortar type structure.   The water distribution system consists of 8 and 6-inch PVC water main.  The existing 8-inch ductile iron water main from the water storage tank to the distribution system was slip-lined with 6-inch PE pipe.  The treatment building contains two recirculating pumps that can circulate water from the tank (if it becomes stagnant during low water usage) and has controls for additional chlorine injection.  There is also a SCADA panel where parameters can be monitored and controlled.

A chlorine booster station building near the Berkley Cottage can inject additional chlorine into the waterline that runs to Boquillas Crossing.  This chlorine booster station has not been used to date.","onvenience store with shower and laundry facilities, 5 trailers, 10 houses, a trailer park, a campground with 100 sites and four comfort stations, an overflow campground area, an RV dump station,  maintenance building",6914,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",200000,1,5653,2024,5,NA,NA,TX,BIBE_WS_008_01,deep groundwater,NA,well,-102.95326,29.17947,NAD 83,PWS Database,,NA,Upper Cretaceous Series Limestone,Upper Cretaceous Series Limestone,confined,U,12/8/04,798,210,798,588,PWS Report,7249503,U,U,TX0220021,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://irma.nps.gov/DataStore/DownloadFile/693062,7/24/24,KGE,Complete
Bighorn Canyon National Recreation Area,Intermountain Region,MT,BICA,UTIL MK Hill Water System,BICA_WS_001,NA,Municipal,NA,75782,UTIL MK Hill Water System,NA,U,NA,no,no,NA,,NA,NA,NA,U,1916,NA,NA,NA,NA,MT,BICA_WS_001_01,municipal,NA,municipal connection,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/6/24,KGE,No Evidence of this water source was found in NPS IRMA records
Bighorn Canyon National Recreation Area,Intermountain Region,MT,BICA,UTIL Ewing-Snell  Water System,BICA_WS_002,NA,Non-Potable (NonPOT),NA,73252,NA,"The Ewing-Snell Ranch contains a restored historical ranch house used by park personnel and researchers and other park sponsored groups.  There is public access to the site and a nearby parking area that can be used by the public.  There is no public water system, however, the original ranch water system collects untreated non-potable surface water from the near-by creek and pipes it to the ranch for use to irrigate the lawn.  There is a frost-free hydrant in the yard of the ranch house that is connected to the non-potable system and is used to connect hoses for lawn sprinklers.  The ranch property is often used to accommodate park-sponsored groups of campers.

There is a non-public potable water cistern that serves facilities in the main house is supplied with potable water hauled from the Lovell Wyoming municipal water system.  The house is a seasonal residence operated and maintained by the park Interpretation division.  A potable water hauling truck owned by the park is used for hauling the water to the cistern.  Water hauling is performed by Resource Management staff.",Ewing-Snell Ranch irrigation,NA,yes,no,"surface water, municipal",,NA,"human-drinking, human-non-drinking, irrigation",U,U,4487,2015,NA,NA,NA,WY,BICA_WS_002_01,river/stream,NA,surface intake,-108.2628706,45.08440404,WGS 84,Google Earth for Ewing Snell Historic Ranch Site,,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,P92303.0W,NA,NA,NA,U,,,NA,NA,NA
Bighorn Canyon National Recreation Area,Intermountain Region,MT,BICA,UTIL Ewing-Snell  Water System,BICA_WS_002,NA,NA,NA,73252,NA,"The Ewing-Snell Ranch contains a restored historical ranch house used by park personnel and researchers and other park sponsored groups.  There is public access to the site and a nearby parking area that can be used by the public.  There is no public water system, however, the original ranch water system collects untreated non-potable surface water from the near-by creek and pipes it to the ranch for use to irrigate the lawn.  There is a frost-free hydrant in the yard of the ranch house that is connected to the non-potable system and is used to connect hoses for lawn sprinklers.  The ranch property is often used to accommodate park-sponsored groups of campers.

There is a non-public potable water cistern that serves facilities in the main house is supplied with potable water hauled from the Lovell Wyoming municipal water system.  The house is a seasonal residence operated and maintained by the park Interpretation division.  A potable water hauling truck owned by the park is used for hauling the water to the cistern.  Water hauling is performed by Resource Management staff.",Ewing-Snell Ranch main house,NA,yes,no,"surface water, municipal",,NA,"human-drinking, human-non-drinking, irrigation",U,U,4487,2015,NA,NA,NA,WY,BICA_WS_002_02,municipal,NA,municipal connection,-108.2628706,45.08440404,WGS 84,Google Earth for Ewing Snell Historic Ranch Site,,Lovell Wyoming municipal water system,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,NA,NA,NA
Bighorn Canyon National Recreation Area,Intermountain Region,MT,BICA,UTIL Horseshoe Bend Water System,BICA_WS_003,NA,Transient Non-Community Water System (TNC),WY5680175,72388,NA,"Source:  The source is a spring (Tillet Spring) classified as groundwater.  The spring is located at the Tillet Fish Rearing Station which is operated by the Wyoming Game and Fish Department.   Water is collected in a concrete spring box and then piped ~1.7 miles under a state highway to a chlorination treatment building that is located within the park. The collection transmission main is 6 inch ductile iron that has been slip lined.   The spring water collection area is fenced and has a surface water diversion ditch.  Historic data and observation at Tillet Spring shows very little fluctuation of pH and water turbidity, indicating that the source is likely very stable and of high quality.  The collection structure is a 3x3x8' deep concrete vault with a gravel base.  Water collects in the vault and gravity flows to the chlorination building and on to the storage tank via a 4‚Äù poly main that was installed in 1996.  Two MPA tests were completed in the spring and fall of 2014 to assess the potential for surface water influence.  The MPA test results indicated a low risk for surface water influence and groundwater status was maintained.  In subsequent   communications from EPA it was made clear that EPA will continue to closely assess this source for potential surface water influence in the future and indicated that further MPA tests may be required based on survey assessments.  Proactive maintenance activities in order to maintain desirable vegetation, remove deep rooted woody vegetation, maintain fencing, maintain surface water diversion ditching and maintain the sanitary seal on the collection box hatch will be critical in order to maintain groundwater designation.

Treatment:  Water is chlorinated by chlorination injection pump system that is controlled by telemetric controls and a float switch in the reservoir.  After chlorination, water is delivered to the storage reservoir via gravity flow in a dedicated 4 inch poly line.  Chlorination can be by-passed in this system through use of a valve located outside the treatment building.  This by-pass system is used in the winter season to provide non-chlorinated water to the comfort stations for use by winter fishermen.  The winter-time water is labeled as NON-POTABLE in the comfort station.

Storage and Distribution:  Treated water is stored in a 100,000 gallon above-ground steel reservoir.  Water is distributed to a campground with two loops and two comfort stations, the marina, playground and swimming beach.  The campground has to two host RV sites with full service hook-ups and has recently had 10 full service RV sites in each loop.","campground with two loops and two comfort stations, the marina, playground and swimming beach.  The campground has to two host RV sites with full service hook-ups and has recently had 10 full service RV sites in each loop.",6919,yes,yes,spring,,Chlorination,"human-drinking, human-non-drinking",100000,1,476,2022,1,NA,NA,WY,BICA_WS_003_01,spring,NA,spring box,-108.281325,44.971625,NAD 83,HarDWR,,NA,Tillet Spring,Chugwater Formation Sandstone,U,U,5/16/80,NA,NA,NA,NA,Key Aq. Report: https://irma.nps.gov/DataStore/DownloadFile/475498,NA,NA,CR CR15/250,WY5680175,NA,NA,NA,,,8/6/24,KGE,Complete
Bighorn Canyon National Recreation Area,Intermountain Region,MT,BICA,UTIL Ft Smith Ranger Station Water System,BICA_WS_004,NA,Non-Potable (NonPOT),NA,75344,NA,"This is a non-public water system serving a ranger contact station.  The water is treated as non-potable.  The facility has public restrooms and there are no drinking fountains.  A bottled water cooler is provided and the restroom sinks are posted as non-potable water.

Source:
The source is a well of unknown construction.  The well has significant problems with silt and sand.

Treatment & Distribution:
There is no disinfection on this system.  After being pumped from the well there is a foot valve inside the basement of the building which is followed by a filter and sand trap, 2 pressure tanks, a 150 gallon storage tank.  The line supplying water to the building restrooms has an additional filter on in.  A separate line supplies water for sprinkler irrigation and has an RPZ installed on it to separate it from the rest of the system.",ranger contact station,NA,yes,no,groundwater,,Filtration,human-non-drinking,150,1,1163,2022,0,NA,NA,MT,BICA_WS_004_01,deep groundwater,NA,well,-107.932733,45.306828,NAD 83,HarDWR,,NA,Hell Creek Sandstone,Hell Creek Sandstone,U,U,5/5/61,520,U,U,U,"HarDWR,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/461221",80528,U,"43P 30068196, 43P 30062332",NA,U,NA,NA,,,8/6/24,KGE,Complete
Bighorn Canyon National Recreation Area,Intermountain Region,MT,BICA,UTIL Ok-A-Beh Water System,BICA_WS_005,NA,Transient Non-Community Water System (TNC),MT0002762,77314,NA,"Source:  There are two sources on this system, a developed spring and a well.  The spring has been classified as Ground Water Under the Direct influence of Surface Water (GWUDISW) since 2016.  The spring source was abandoned, and the system operated with the well as the only source from 2016-2019.  A new surface water treatment plant was completed in 2019-2020 and started operation in 2020.  The well which served as the primary source during the surface water treatment plant construction is classified as groundwater and now serves as a back-up source.

The spring is located on a steep rocky slope above the lake and marina.  Water is collected via 2 zones of perforated pipe to a spring box with an overflow.  From the spring box water is collected into a 6 inch ductile iron line that is transitioned to a 2‚Äù PVC line prior to the treatment pumphouse.  The spring was redeveloped in 2005 and in 2015 to increase production and address potential surface water influence deficiencies.  However, as stated previously the spring was declared GWUDISW by the State of Montana DEQ in 2016.

The well is located ~800 feet from the spring by the large upper parking lot.  The 203‚Äô well was drilled in 1968 and was historically used to supplement the spring during start-up and in low water flow years when the spring did not produce adequately.  The well had been removed as a source but was re-connected in an emergency project in the spring of 2015 and served as the sole water source from 2016-2019.  In 2017, the park requested the NPS Water Resources Division (WRD) to get the well pump tested and inspected.  Results of this assessment indicated that the well could most likely serve as an adequate source for the demands of this water system.  Two triggered raw water samples taken June 4, 2015 tested positive for Total Coliform and E. coli, resulting in the system being placed on a 4-log virus removal compliance monitoring category.  The well water is chlorinated but not filtered with the surface water treatment filters.  

2020 New Treatment System:  Spring water is delivered to the treatment building and immediately pressure boosted with a 1.5 hp booster pump, pressure gauge, pressure relief valve, and a series of three Harmsco cartridge filters from 5 micron to absolute 1 micron filter pore size.   Filtration is followed by chlorination and delivery to the underground storage tank.  Automated monitors for finished water include turbidity, pH, a chlorine.  The well water line enters the treatment building separately from the spring water, is chlorinated but by-passes the filtration bank.  

Storage and Distribution:  
Treated water is stored in a 50,000 gallon buried concrete reservoir directly outside the spring collection area.  The system serves a marina and a fish cleaning station.  The marina has a small food service operation, irrigated lawns, and a boat dock operation.  There is a black water pump out and holding tank as well as a hose for potable water tank filling located on the dock.  A point-of-entry (POE) sample tap was added to the distribution as part of the 2015 emergency project.  However, the sample tap in the comfort station plumbing chase is being utilized as the POE sample site, and a Hach model sc200 free chlorine, pH, and temperature monitoring meter was installed in the plumbing chase with the 2020 system upgrade project.",U,6920,yes,yes,"groundwater, GWUDI",,"Chlorination, Filtration","human-drinking, human-non-drinking, irrigation",50000,1,1330,2022,0,NA,NA,MT,BICA_WS_005_01,spring,this is the primary source,spring box,-107.973041,45.304978,WGS 84,Google Earth for Ok-A-Beh Marina,,NA,U,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,43P 30062333,MT0002762,NA,U,U,,,10/7/25,KEC,Source Information Incomplete
Bighorn Canyon National Recreation Area,Intermountain Region,MT,BICA,UTIL Ok-A-Beh Water System,BICA_WS_005,NA,Transient Non-Community Water System (TNC),MT0002762,77314,NA,"Source:  
There are two sources on this system, a developed spring and a well.  The spring has been classified as Ground Water Under the Direct influence of Surface Water (GWUDISW) since 2016.  The spring source was abandoned, and the system operated with the well as the only source from 2016-2019.  A new surface water treatment plant was completed in 2019-2020 and started operation in 2020.  The well which served as the primary source during the surface water treatment plant construction is classified as groundwater and now serves as a back-up source.

The spring is located on a steep rocky slope above the lake and marina.  Water is collected via 2 zones of perforated pipe to a spring box with an overflow.  From the spring box water is collected into a 6 inch ductile iron line that is transitioned to a 2‚Äù PVC line prior to the treatment pumphouse.  The spring was redeveloped in 2005 and in 2015 to increase production and address potential surface water influence deficiencies.  However, as stated previously the spring was declared GWUDISW by the State of Montana DEQ in 2016.

The well is located ~800 feet from the spring by the large upper parking lot.  The 203‚Äô well was drilled in 1968 and was historically used to supplement the spring during start-up and in low water flow years when the spring did not produce adequately.  The well had been removed as a source but was re-connected in an emergency project in the spring of 2015 and served as the sole water source from 2016-2019.  In 2017, the park requested the NPS Water Resources Division (WRD) to get the well pump tested and inspected.  Results of this assessment indicated that the well could most likely serve as an adequate source for the demands of this water system.  Two triggered raw water samples taken June 4, 2015 tested positive for Total Coliform and E. coli, resulting in the system being placed on a 4-log virus removal compliance monitoring category.  The well water is chlorinated but not filtered with the surface water treatment filters.  

2020 New Treatment System:  
Spring water is delivered to the treatment building and immediately pressure boosted with a 1.5 hp booster pump, pressure gauge, pressure relief valve, and a series of three Harmsco cartridge filters from 5 micron to absolute 1 micron filter pore size.   Filtration is followed by chlorination and delivery to the underground storage tank.  Automated monitors for finished water include turbidity, pH, a chlorine.  The well water line enters the treatment building separately from the spring water, is chlorinated but by-passes the filtration bank.  

Storage and Distribution:  
Treated water is stored in a 50,000 gallon buried concrete reservoir directly outside the spring collection area.  The system serves a marina and a fish cleaning station.  The marina has a small food service operation, irrigated lawns, and a boat dock operation.  There is a black water pump out and holding tank as well as a hose for potable water tank filling located on the dock.  A point-of-entry (POE) sample tap was added to the distribution as part of the 2015 emergency project.  However, the sample tap in the comfort station plumbing chase is being utilized as the POE sample site, and a Hach model sc200 free chlorine, pH, and temperature monitoring meter was installed in the plumbing chase with the 2020 system upgrade project.",U,6920,yes,yes,"groundwater, GWUDI",,"Chlorination, Filtration","human-drinking, human-non-drinking, irrigation",50000,1,1330,2022,0,NA,NA,MT,BICA_WS_005_02,deep groundwater,this is a backup source,well,-107.973041,45.304978,WGS 84,Google Earth for Ok-A-Beh Marina,,NA,U,U,U,U,1/1/68,203,U,U,U,NA,NA,U,43P 30062333,MT0002762,U,NA,U,,,10/7/25,KEC,Source Information Incomplete
Bighorn Canyon National Recreation Area,Intermountain Region,MT,BICA,UTIL Crooked Creek Ranger Station Water System,BICA_WS_006,NA,Non-Potable (NonPOT),NA,102947,NA,"Source: Water is supplied to the contact station by a 103 foot  deep non-public well located directly adjacent to the ranger station parking lot.  Water quality is reported to be very poor and has historically been utilized as a non-potable well.

Treatment:In 2019, park rangers added a treatment system provided by Kinetico.  The system components in order are a 50 micron pre-filter, a water softener, and UV.  For drinking water there is an under sink RO unit.  The treated water is only available to employees in the employee restroom and breakroom sink.  The public is provided bottled drinking water.

Source:This well was activated as a non-potable water source in 2019 when the treatment system was installed.  Very little is known about the construction and water quality of this well although it is known to be of poor quality and not suitable for drinking.  

Distribution:This non-public system serves NPS employees for day use only while on duty.  There are currently no seasonal or permanent residents living at the station.  The public is provided bottled water and the public restroom sink is signed as non-potable.", NPS employees for day use only while on duty,"6918,",yes,no,groundwater,,"Filtration, Softener, UV",human-non-drinking,0,0,2985,2022,0,NA,NA,WY,BICA_WS_006_01,shallow groundwater,NA,well,-108.290556,44.9586,WGS 84,Coordinates for the contact station used: https://www.nps.gov/bica/planyourvisit/gps-coordinates.htm,,NA,NA,NA,U,U,U,103,U,U,U,NA,NA,U,U,NA,U,NA,U,,,10/20/25,KEC,Source Information Incomplete
Bighorn Canyon National Recreation Area,Intermountain Region,MT,BICA,UTIL Ft Smith Water System,BICA_WS_007,NA,Municipal,NA,77011,NA,"In the Fort Smith Area, the NPS has an administrative area, several residences, the Afterbay Campground with RV connections, an RV Dump Station, and the MK- Picnic area.  These areas are all served by a local municipal water supply.   The park service is responsible for maintaining cross-connection control and testing backflow prevention devices within park service facilities and areas.","administrative area, several residences, the Afterbay Campground with RV connections, an RV Dump Station, and the MK- Picnic area",NA,yes,no,municipal,,U,"human-drinking, human-non-drinking",U,U,3540,2022,0,NA,NA,MT,BICA_WS_007_01,municipal,NA,municipal connection,NA,NA,NA,NA,,Municipal MT,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/6/24,KGE,Origin of the haul is not specified
Bighorn Canyon National Recreation Area,Intermountain Region,MT,BICA,UTIL Flicker House Water System,BICA_WS_008,NA,Non-Potable (NonPOT),NA,77104,NA,"This seasonal residence house is supplied water by a 1500 gallon HDPE potable water storage cistern.  The cistern is buried immediately outside the residence.  Water for the cistern is hauled from the Lovell municipal water system.  Piping is 1‚Äù HDPE. There is a foot valve in the cistern and pressure is provided by a ¬Ω h.p. shallow well jet pump located in the residence basement and is followed by a Gould‚Äôs V100 pressure tank.  There is a pre-filter and an Aquasana Whole House Filter installed downstream of the pressure tank.  Treated municipal water is hauled in a potable water hauling tank that is owned and operated by the park.  
There is a similar cistern located at the Resource Maintenance Shop located on the same property.  The cistern serves an employee break room and restroom in the shop and is located on the same property as the Flicker House.  This facility also has a roof catchment system that collects water in a separate cistern and is used for irrigation and herbicide mixing.

NOTE:
Neither of the two cisterns serving the residence and the shop are operated as potable drinking water systems.  No bacti-testing is done and no chlorine residual is maintained for the potable water hauling tank.  Bottled drinking water is provided for any employees living or working at these facilities.",seasonal residence,NA,yes,yes,hauled,,Filtration,human-non-drinking,1500,1,4485,2018,NA,NA,NA,WY,BICA_WS_008_01,municipal,NA,hauled,-108.40001,44.83789,NAD 83,HarDWR,,"Lovell, WY",NA,NA,NA,NA,NA,NA,NA,NA,NA,PHS Report,NA,NA,NA,NA,NA,NA,NA,,,8/6/24,KGE,No Evidence of this water source was found in NPS IRMA records
Birmingham Civil Rights National Monument,Southeast Region,AL,BICR,Birmingham Water Works,BICR_WS_001,NA,Community Water System (CWS),AL0000738,NA,NA,"Birmingham Civil Rights National Monument receives all potable water from the Birmingham Water Works. This municipal water system provides water to the historic hotel that serves as a visitor center, office spaces, meeting areas, and restrooms.","Visitor center, office spaces, meeting areas, and restrooms",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,6143,2023,0,No,SER\BICR\PHA\BICR PHA Report 2-8-2023.pdf,AL,BICR_WS_001_01,municipal,NA,municipal connection,-86.784346,33.524991,WGS 84,Google Earth,,Birmingham Water Works,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.bwwb.org/,NA,NA,NA,http://dww.adem.alabama.gov/DWW/,NA,NA,NA,,,5/13/25,CH,Complete
Big Cypress National Preserve,Southeast Region,FL,BICY,Artesian Well,BICY_WS_001,NA,Non-Potable (NonPOT),NA,0,NA,The Artesian Well is an improved artesian well located at the 40 Mile Bend Check Station.  This improved water source is reportedly use by locals.  The Park collects quarterly BAC-T water samples.  The spring water contains noticeable levels of hydrogen sulfide.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,2818,2023,0,NA,SER\BICY\PHA\BICY PHA 2023\BICY PHA Report 3-23-2023.pdf,FL,BICY_WS_001_01,deep groundwater,This system is not currently in use. ,well,-80.82758677,25.76095267,WGS 84,USGWD,,NA,U,U,U,NA,U,600,U,U,U,Station Information: https://my.sfwmd.gov/dbhydroplsql/show_dbkey_info.show_station_info?v_station=G-223,NA,FL0595561,NA,NA,NA,NA,NA,,,3/26/25,CH,"Complete, System Not in Use"
Big Cypress National Preserve,Southeast Region,FL,BICY,BCW - Teufel Property Water Dist. System,BICY_WS_002,Teuful Water System,Non-Public Water System (NP),NA,12374,BCW - Teufel Property Water Dist. System,"The Teuful Water System consists well, chlorine injection system, 22 gallon hydropneumatic tank, and distribution system.  The chlorine injection system includes a dosing pump and 10 gallon dosing tank.  The system is operated year round and is a Non-Public Water System.  This system serves two VIP RV Host Sites at Teuful.",Two VIP RV Host Sites,6656,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",22,1,2211,2019,0,NA,SER\BICY\PHA\BICY PHA 2019\BICY PHA 2019.pdf,FL,BICY_WS_002_01,unknown groundwater,NA,well,"	
-80.92801",26.22495,WGS 84,"Buildings, AL - Teufel Property Building A103",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,3/26/25,CH,"Complete, location is of the Teufel Property Building because I could not find a building labeled Tuefel Property Water Distribution System, I don't know if this source is currently in use"
Big Cypress National Preserve,Southeast Region,FL,BICY,BR -  Quarters #25 Water Dist. System,BICY_WS_003,Quarters #25 Water System,Non-Public Water System (NP),NA,12366,BR -  Quarters #25 Water Dist. System,"The Quarters #25 Water System consists a well, 22 gallon hydropneumatic tank, chlorine injection system, and distribution system.  The chlorine injection system includes a dosing pump and 5 gallon dosing tank.  This system operates year round and is a Non-Public Water System. This system serves Staff Quarters #25.",One staff housing unit,6686,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",22,1,3953,2019,0,NA,SER\BICY\PHA\BICY PHA 2019\BICY PHA 2019.pdf,FL,BICY_WS_003_01,unknown groundwater,NA,well,-81.28727,25.90839,WGS 84,"Buildings, Bass Road Quarters #25",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,3/26/25,CH,"Complete, location is the staff quarters building - I couldn't find a well close to the building, I don't know if this source is still in use"
Big Cypress National Preserve,Southeast Region,FL,BICY,Burns Lake Water System,BICY_WS_004,Burns Lake Water System,Non-Public Water System (NP),NA,0,NA,"The Burns Lake Water System consists of a well, 22 gallon hydropneumatic tank, chlorine injection system, and distribution system.  The chlorine injection system includes a dosing pump and 10 gallon dosing tank.  The system is operated year round and is a Non-Public Water System.  This system serves two VIP RV Host Sites at the Burns Lake Campground.",Camp Host RV site and two other RV sites,6666,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",22,1,2709,2019,0,NA,SER\BICY\PHA\BICY PHA 2019\BICY PHA 2019.pdf,FL,BICY_WS_004_01,unknown groundwater,NA,well,-81.22993898,25.8930964,WGS 84,Google Earth coordinates for Burns Lake Campground,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,3/26/25,CH,Well Location and Information Unknown
Big Cypress National Preserve,Southeast Region,FL,BICY,"CC - Cooks Camp ,Water Dist. System",BICY_WS_005,Cook's Camp Water System,Non-Public Water System (NP),NA,12369,"CC - Cooks Camp ,Water Dist. System","The Cook's Camp Water System consists of a well, chlorine injection system, 20 gallon hydropneumatic tank, and distribution system.  The chlorine injection system includes a dosing pump and 10 gallon dosing tank. The system is operated year round and is a Non-Public Water System.  This system serves there VIP RV Host Sites at Cook's Camp.",VIP RV Host Sites,"6640, 6641, 6639",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",20,1,1493,2023,0,NA,SER\BICY\PHA\BICY PHA 2023\BICY PHA Report 3-23-2023.pdf,FL,BICY_WS_005_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,3/26/25,CH,Well Location and Information Unknown
Big Cypress National Preserve,Southeast Region,FL,BICY,"CS - Cal Stone, Water Dist. System",BICY_WS_006,NA,Non-Potable (NonPOT),NA,92647,NA,"The Cal Stone Water System consists well, 62 gallon hydropneumatic tank, 120 gallon contact tank, and distribution system.  No disinfection is provided for this system and it is considered non-potable.  The system is operated year round and is a Non-Potable Water System.  This system serves an outdoor shower and yard hose bib at the backcountry Cal Stone temporary staff quarters.  Drinking water is hauled into this site.",Outdoor shower and yard hose,6699,no,no,"groundwater, hauled",,NA,human-non-drinking,182,2,4908,2023,0,NA,SER\BICY\PHA\BICY PHA 2023\BICY PHA Report 3-23-2023.pdf,FL,BICY_WS_006_01,unknown groundwater,NA,well,-81.06374,26.0391586,WGS 84,"Buildings, CS - Cal Stone Pump House A118 ",Medium,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,3/12/26,LS,"Used coordinates for BLDGNAME ""CS - Cal Stone Pump House A118"" BLDGTYPE ""Bldg Pump House Well House"" - there is also a shower listed as ""CS - Cal Stone Shower Building A120"" which could be the point of use located at: -81.064142, 26.038815"
Big Cypress National Preserve,Southeast Region,FL,BICY,"DL - Deep Lake, Water Dist. System",BICY_WS_007,NA,Non-Public Water System (NP),NA,12376,NA,"The Deep Lake Water System consists a well, 35 gallon hydropneumatic tank, chlorine injection system, 75 gallon hydropneumatic tank and distribution system.  The chlorine injection system includes a dosing pump and 5 gallon dosing tank.  This system operates year round and is a Non-Public Water System. This system serves the Deep Lake Fire Station.",Deep Lake Fire Station,6653,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",110,2,1861,2023,0,NA,SER\BICY\PHA\BICY PHA 2023\BICY PHA Report 3-23-2023.pdf,FL,BICY_WS_007_01,unknown groundwater,NA,well,-81.34288513,26.04238348,WGS 84,USGWD,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,FL0594884,NA,NA,NA,NA,NA,,,3/26/25,CH,"Complete, Aquifer Information Unknown, Well Information Unknown"
Big Cypress National Preserve,Southeast Region,FL,BICY,EE - E.E. Center Water Dist. System,BICY_WS_008,EEC Water System,Non-Public Water System (NP),NA,12368,EE - E.E. Center Water Dist. System,"The Environmental Education Center (EEC) Water System consists of a well, 35 gallon hydropneumatic tank, chlorine injection system, water softener, 75 gallon hydropneumatic tank, and distribution system.  The chlorine injection system includes a dosing pump and 5 gallon dosing tank.  This system operates year round and is a Non-Public Water System. This system serves the Environmental Education Center.",Environmental Education Center,6683,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",110,2,3701,2023,0,NA,SER\BICY\PHA\BICY PHA 2023\BICY PHA Report 3-23-2023.pdf,FL,BICY_WS_008_01,unknown groundwater,NA,well,-81.31199143,25.93225929,WGS 84,USGWD,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,FL0594671,NA,NA,NA,NA,NA,,,3/26/25,CH,"Complete, Aquifer Information Unknown, Well Information Unknown"
Big Cypress National Preserve,Southeast Region,FL,BICY,"FO - Fire Operations Center, Water Dist. System",BICY_WS_009,Fire Operation Center Water System,Non-Public Water System (NP),NA,13245,"FO - Fire Operations Center, Water Dist. System","The Fire Operation Center Water System consists a well, hydropneumatic tank, chlorine injection system, and distribution system.  The chlorine injection system includes a dosing pump and 15 gallon dosing tank.  This system operates year round and is a Non-Public Water System. This system serves the Fire Operation Center.",Fire Operations Center,6673,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,1,2997,2023,0,NA,SER\BICY\PHA\BICY PHA 2023\BICY PHA Report 3-23-2023.pdf,FL,BICY_WS_009_01,unknown groundwater,NA,well,-81.35494007,25.95532412,WGS 84,USGWD,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,FL0594670,NA,NA,NA,NA,NA,,,3/26/25,CH,"Complete, Aquifer Information Unknown, Well Information Unknown"
Big Cypress National Preserve,Southeast Region,FL,BICY,FO - Quarters #74 Water Distribution System,BICY_WS_010,Quarters #74 Water System,Non-Public Water System (NP),NA,12408,FO - Quarters #74 Water Distribution System,"The Quarters #74 Water System consists a well, 22 gallon hydropneumatic tank, chlorine injection system, and distribution system.  The chlorine injection system includes a dosing pump and 5 gallon dosing tank.  This system operates year round and is a Non-Public Water System. This system serves Staff Quarters #74.",Staff Quarters #74,6623,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",22,1,720,2023,0,NA,SER\BICY\PHA\BICY PHA 2023\BICY PHA Report 3-23-2023.pdf,FL,BICY_WS_010_01,unknown groundwater,NA,well,-81.35577,25.95355,WGS 84,"Buildings, FO - Quarters #74",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,3/26/25,CH,"Complete, location is of the staff quarters building - I couldn't find nearby wells on the ngwmn db"
Big Cypress National Preserve,Southeast Region,FL,BICY,"LP- Loop Road RS, Water Distribution System",BICY_WS_011,Loop Road Ranger Station Water System,Non-Public Water System (NP),NA,13246,"LP- Loop Road RS, Water Distribution System","The Loop Road Ranger Station Water System consists of a well, 35 gallon hydropneumatic tank, chlorine injection system, water softener, and distribution system. The system is operated year round and is a Non-Public Water System.  This system serves the a two story building, which includes the Loop Road Ranger Station and Staff Quarters #96 on the second floor.",Loop Road Ranger Station and Staff Quarters #96,6621,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",35,1,704,2023,0,NA,SER\BICY\PHA\BICY PHA 2023\BICY PHA Report 3-23-2023.pdf,FL,BICY_WS_011_01,deep groundwater,NA,well,-80.93256459,25.74926855,WGS 84,SWF Wells,,NA,U,U,U,NA,U,200,U,U,U,Station Information: https://my.sfwmd.gov/dbhydroplsql/show_dbkey_info.show_station_info?v_station=MO-177,NA,NA,NA,NA,NA,NA,NA,,,3/26/25,CH,"Complete, Aquifer Information Unknown, Well Interval Information Unknown"
Big Cypress National Preserve,Southeast Region,FL,BICY,Mitchell Landing Water System,BICY_WS_012,Mitchell Landing Water System,Non-Public Water System (NP),NA,0,NA,"The Mitchell Landing Water System consists of a well, chlorine injection system, 22 gallon hydropneumatic tank, and distribution system.  The chlorine injection system includes a dosing pump and 5 gallon dosing tank.  The system is operated year round and is a Non-Public Water System.  This system serves three VIP RV Host Sites at the Mitchell Landing Campground.",Three VIP RV Host Sites,6665,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",22,1,2637,2023,0,NA,SER\BICY\PHA\BICY PHA 2023\BICY PHA Report 3-23-2023.pdf,FL,BICY_WS_012_01,unknown groundwater,NA,well,-80.926627,25.754416,WGS 84,"Google Earth, Mitchell Landing Campground",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,3/31/25,CH,"Complete, missing well metadata, location was taken from Google Earth and is of the Mitchell Landing Campground. There were no nearby wells on the mgwmn database "
Big Cypress National Preserve,Southeast Region,FL,BICY,ML -  Monument Lake Water Dist. System,BICY_WS_013,Monument Lake Water System,Transient Non-Community Water System (TNC),5114135,3605,ML -  Monument Lake Water Dist. System,"The Monument Lake Water System consists a well, two 44 gallon hydropneumatic tanks, chlorine injection system, 700 gallon contact tank, and distribution system.  The chlorine injection system includes a dosing pump and 5 gallon dosing tank.  The system is operated year round and is a Transient Non-Community Water System (FL5114135).  This system serves the Monument Lake Campground Comfort Station and four VIP RV Host Sites.",Campground Comfort Station and four VIP RV Host Sites,6612,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",788,3,302,2023,0,NA,SER\BICY\PHA\BICY PHA 2023\BICY PHA Report 3-23-2023.pdf,FL,BICY_WS_013_01,unknown groundwater,NA,well,-81.11541321,25.86833148,WGS 84,USGWD,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,FL0588107,NA,https://prodapps.dep.state.fl.us/swapp/Welcome/detailsByPwsNumber/5114135,NA,NA,NA,,,3/31/25,CH,"Complete, missing well metadata"
Big Cypress National Preserve,Southeast Region,FL,BICY,"MS- Monroe Station , Water Dist. System",BICY_WS_014,NA,Non-Public Water System (NP),NA,12409,NA,"The Monroe Station Water System consists a well, chlorine injection system, 20 gallon hydropneumatic tank, and distribution system.  The chlorine injection system includes a dosing pump and 5 gallon dosing tank.  This system operates year round and is a Non-Public Water System. This system serves the Monroe Station Game Check Station and two VIP RV Host Sites.",Monroe Station Game Check Station and two VIP RV Host Sites,6649,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",20,1,1729,2023,0,NA,SER\BICY\PHA\BICY PHA 2023\BICY PHA Report 3-23-2023.pdf,FL,BICY_WS_014_01,unknown groundwater,NA,well,-81.10027399,25.86250306,WGS 84,SWF Wells,,NA,U,U,U,NA,U,200,U,U,U,https://my.sfwmd.gov/dbhydroplsql/show_dbkey_info.show_station_info?v_station=C-1136,NA,NA,NA,NA,NA,NA,NA,,,4/21/25,CH,"Complete, aquifer and well information not found"
Big Cypress National Preserve,Southeast Region,FL,BICY,"MW - Midway, Water Dist. System",BICY_WS_015,Midway Campground Water System,Transient Non-Community Water System (TNC),5114153,92810,"MW - Midway, Water Dist. System","The Midway Campground Water System consists of a well, two 115 gallon hydropneumatic tank, chlorine injection system, 600 gallon contact tank, and distribution system.  The chlorine injection system includes a dosing pump and 35 gallon dosing tank.  The system is operated year round and is a Transient Non-Community Water System (FL5114153).  This system serves the Midway Campground, which includes a dump station, comfort station, and four VIP RV Host Sites.","Midway Campground, which includes a dump station, comfort station, and four VIP RV Host Sites",6694,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",830,3,4639,2023,0,NA,SER\BICY\PHA\BICY PHA 2023\BICY PHA Report 3-23-2023.pdf,FL,BICY_WS_015_01,unknown groundwater,NA,well,-80.9897819,25.85135671,WGS 84,USGWD,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,FL0588325,NA,https://prodapps.dep.state.fl.us/swapp/Welcome/detailsByPwsNumber/5114153,NA,NA,NA,,,4/21/25,CH,"Complete, aquifer and well information not found"
