park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Big Cypress National Preserve,Southeast Region,FL,BICY,OA -   Water Distribution System,BICY_WS_016,NA,Transient Non-Community Water System (TNC),5114108,3604,NA,"The Oasis Visitor Center Water System, also known as the Oasis Ranger Station Water System, consists a well, chlorine injection system, 1,000 gallon hydropneumatic tank, and distribution system.  The chlorine injection system includes a dosing pump and 10 gallon dosing tank.  The system is operated year round and is a Transient Non-Community Water System (FL5114108).  This system serves the Aviation Building, Oasis Visitor Center, twelve VIP RV Host Sites, Oasis Comfort Station, and Staff Quarter #1.","Aviation Building, Oasis Visitor Center, twelve VIP RV Host Sites, Oasis Comfort Station, and Staff Quarter #1",6659,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1000,1,2301,2023,0,NA,SER\BICY\PHA\BICY PHA 2023\BICY PHA Report 3-23-2023.pdf,FL,BICY_WS_016_01,unknown groundwater,NA,well,-81.03363,25.85772,WGS 84,"Buildings, OA - Fire Pump House A80",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://prodapps.dep.state.fl.us/swapp/Welcome/detailsByPwsNumber/5114108,NA,NA,NA,,,4/21/25,CH,"Complete, aquifer and well information not found, well location not found in state PWS or USGWD"
Big Cypress National Preserve,Southeast Region,FL,BICY,OA - Q10 Water Distribution System,BICY_WS_017,NA,Non-Public Water System (NP),NA,3680,NA,System is not active,NA,NA,no,no,groundwater,,NA,NA,NA,NA,1004,NA,NA,NA,NA,FL,BICY_WS_017_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/21/25,CH,"Complete, system not active"
Big Cypress National Preserve,Southeast Region,FL,BICY,Irrigation Water System,BICY_WS_018,Park Headquarters Water System,Community Water System (CWS),5110087,3606,OH - Ochopee Community Water Treatment Plant System,"The Park Headquarters Water System, also known as the Everglades Shores Water System and Ochopee Water System, consists of two wells, 75 gallon hydropneumatic tank, polyphosphate injection, 1-mile transmission main, chlorine injection system, gravity tower aeration, two 6,000 gallon above ground water storage tanks, three distribution pumps, and distribution system.  Dual 3 HP submersible well pumps alternate and are controlled by a float control and solenoid valve located at the treatment plant storage tanks.  Raw water is treated with polyphosphate (Aquagold 170) to inhibit corrosion.  Additional water treatment consists of forced aeration (air stripping) for removal of hydrogen sulfide and disinfection by sodium hydrochloride.  A 22 gallon hydropneumatic tank equalizes pressure between the storage tanks and distribution pumps.  The system is operated year round and is a Community Water System (FL5110087).  This system serves the following Park facilities: Park Headquarters, maintenance building, auto shop, eight park quarters, 12 VIP camper sites, ranger station, Big Cypress Swamp Welcome Center, and a RV dump station located on Dona Drive.   Additionally non-NPS users are connected to this system, including:  Wooten's Airboat Rides, Miccosukee Indian Reservation, two private residences, and Blue Crab Cafe (Joanie's Restaurant)."," Park Headquarters, maintenance building, auto shop, eight park quarters, 12 VIP camper sites, ranger station, Big Cypress Swamp Welcome Center, and a RV dump station located on Dona Drive",6708,yes,no,groundwater,,"Chlorination, Aeration, Polyphosphate","human-drinking, human-non-drinking",12075,3,5354,2023,0,NA,SER\BICY\PHA\BICY PHA 2023\BICY PHA Report 3-23-2023.pdf,FL,BICY_WS_018_01,unknown groundwater,NA,well,-81.3050885,25.9126567,WGS 84,USGWD,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,FL0587923,NA,https://prodapps.dep.state.fl.us/swapp/Welcome/detailsByPwsNumber/5110087,NA,NA,NA,,,4/21/25,CH,"Complete, aquifer and well information not found, this USGWD well is being used as location because it was nearby the pump house"
Big Cypress National Preserve,Southeast Region,FL,BICY,OH - Ochopee Water Dist. System,BICY_WS_019,NA,Non-Public Water System (NP),NA,3603,NA,"The Headquarter Water System is a groundwater system consisting of a pumphouse with two wells, 3 mile transmission line to a treatment plant, two treated water storage tanks, and distribution system. Dual 3 HP submersible well pumps alternate and are controlled by a float control and solenoid valve located at the treatment plant storage tanks. Raw water is drawn from Well #1 or Well #2, chemically treated with polyphosphate and routed to the treatment plant via buried 4 inch PVC transmission line. Treatment consists of polyphosphate injection (prior to transmission) to inhibit calcium scale, aeration (airstripping) for removal of hydrogen sulfide, corrosion control, and disinfection by chlorine injection.  The storage tanks each have 6,000 gallon capacity and are used for aeration and contact time. A 22 gallon hydropnuematic tank equalizes pressure between the storage tanks and distribution pumps. Treated water is distributed with two 5 HP variable frequency drive pumps. This system serves 22 service connections and approximately 100 park staff daily.  Specifically, this system serves the Park Headquarters, maintenance building, auto shop, eight park housing units, 12 VIP camper sites, and two RV service stations located on Dona Drive.  An additional distribution line to Tamiami Trail serves the Park Welcome Center, Wooten's Airboat Rides, Miccosukee Indian Reservation, a private residence, Blue Crab Cafe and the SCA house.","NAserves 22 service connections and approximately 100 park staff daily.  Specifically, this system serves the Park Headquarters, maintenance building, auto shop, eight park housing units, 12 VIP camper sites, and two RV service stations located on Dona Drive.  An additional distribution line to Tamiami Trail serves the Park Welcome Center, Wooten's Airboat Rides, Miccosukee Indian Reservation, a private residence, Blue Crab Cafe and the SCA house.",NA,no,no,groundwater,,NA,NA,NA,NA,2175,NA,NA,NA,NA,NA,BICY_WS_019_01,unknown groundwater,NA,well,-81.32326044,25.89756419,WGS 84,NPS Buildings Layer - Ochopee Vehicle Wash Station for general area,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/21/25,CH,"Complete, system is listed as non active and is either not in use or part of OH - Ochopee Community Water Treatment Plant System, sitle location could not be found on USGWD or PWS"
Big Cypress National Preserve,Southeast Region,FL,BICY,OH - Ochopee Well System,BICY_WS_020,NA,Non-Transient Non-Community Water System (NTNC),5110087,110316,NA,The Ochopee community water system is a ground water treatment system.  Treatment consists of air-stripping to remove trihalo-methanes and chlorine for disinfection.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,3139,NA,NA,NA,NA,NA,BICY_WS_020_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,5110087,NA,NA,NA,,,4/21/25,CH,"Complete, system is listed as non active and is either not in use or part of OH - Ochopee Community Water Treatment Plant System, sitle location could not be found on USGWD or PWS"
Big Cypress National Preserve,Southeast Region,FL,BICY,TR - Q2/Q4 Water Dist. system,BICY_WS_021,Quarters #2 & #4 Water System,Non-Public Water System (NP),NA,3702,TR - Q2/Q4 Water Dist. system,"The Quarters #2 & #4 Water System consists of a well, 35 gallon hydropneumatic tank, chlorine injection system, 170 gallon hydropneumatic tank, water softener, and distribution system.  The chlorine injection system includes a dosing pump and 5 gallon dosing tank.  The system is operated year round and is a Non-Public Water System.  This system serves Staff Quarters #2 and #4.", Staff Quarters #2 and #4,6697,yes,no,groundwater,,"Chlorination, Softener","human-drinking, human-non-drinking",205,2,4773,2023,0,NA,SER\BICY\PHA\BICY PHA 2023\BICY PHA Report 3-23-2023.pdf,FL,BICY_WS_021_01,unknown groundwater,NA,well,-81.26277498,25.89829076,WGS 84,"Buildings, TR - Quarter #2 Pump House Bldg. A 131",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,4/21/25,CH,"Complete, located bulding pump house but couldn't locate the well on usgwd or state pws, well location and aquifer information unknown"
Big Cypress National Preserve,Southeast Region,FL,BICY,WP - Weeks Property  Water Dist. System,BICY_WS_022,NA,Non-Public Water System (NP),NA,12407,NA,The Weeks Property Water System is a groundwater well system. This system is rarely used and a potential an option for abandonment.,NA,6642,no,no,groundwater,,NA,NA,NA,NA,1513,NA,NA,NA,NA,NA,BICY_WS_022_01,unknown groundwater,NA,well,-81.34040483,25.96576226,WGS 84,NPS Buildings Layer - Weeks Property,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/21/24,CH,"Complete, system not in use"
Big Hole National Battlefield,Pacific West Region,MT,BIHO,BIHO National Battlefield,BIHO_WS_001,NA,Transient Non-Community Water System (TNC),MT0001271,32779,NA,"This system consists of a 250 foot drilled well installed in June 1965, a submersible pump rated at 10 gallons per minute, and continuous chlorination.  Treated water then flows into an underground 50,000 gallon concrete water storage tank.  The treated water is then pumped via a variable frequency drive for distribution to the Visitor Center, staff residential area, and maintenance shop.  A separate, high capacity fire pump can also pump treated water from the underground water storage tank in the case of an emergency.","Visitor center, staff residential area, and maintenance shop",6555,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",50000,1,5379,2014,3,NA,NA,MT,BIHO_WS_001_01,unknown groundwater,NA,well,-113.6432664,45.64131929,WGS 84,Google Earth Coordinates for the visitor center,,NA,U,U,U,U,NA,250,U,U,U,NA,NA,U,41D 162331 00,MT0001271,NA,NA,NA,,,NA,NA,NA
Biscayne National Park,Southeast Region,FL,BISC,AK Water System (Non-Potable),BISC_WS_001,NA,Non-Public Water System (NP),0000003,5398,NA,"The Adams Key Water System consists of potable and non-potable water systems that operate independently of one another.  However, cross-over piping exists to provide water from the non-potable system into the potable system if demand exceeds supply.  The non-potable water system consists of a salt water intake that pumps through a 40 gallon hydropneumatic tank and into a distribution system that serves toilets at the comfort station and staff quarters.  ",Toilets at the comfort station and staff quarters,NA,yes,no,ocean,,NA,human-non-drinking,40,1,5283,2022,0,NA,SER\BISC\PHA\BISC PHA 2022\BISC PHA - JAN 2022.pdf,FL,BISC_WS_001_01,ocean,NA,surface intake,-80.23469,25.39795,WGS 84,"Buildings, AK Water System",,NA,Atlantic ocean,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,0000003,NA,NA,NA,,,6/6/25,CH,Complete
Biscayne National Park,Southeast Region,FL,BISC,AK Water System (Potable ),BISC_WS_002,NA,Non-Public Water System (NP),0000003,5398,NA,"The Adams Key Water System consists of potable and non-potable water systems that operate independently of one another.  However, cross-over piping exists to provide water from the non-potable system into the potable system if demand exceeds supply.  With cross-over piping open, salt water is processed through a reverse osmosis system before entering a 1,000 gallon above ground concrete holding tank.  From the holding tank, the RO product water is pumped into the potable water storage tanks and serves the water faucets at the two staff quarters.  No potable water is available to visitors at Adams Key.",Water faucets at the two staff quarters,NA,yes,no,"ocean, rainwater",,"Reverse Osmosis, Filtration, Chlorination","human-drinking, human-non-drinking",20020,4,5283,2022,0,NA,SER\BISC\PHA\BISC PHA 2022\BISC PHA - JAN 2022.pdf,FL,BISC_WS_002_01,ocean,NA,surface intake,-80.23469,25.39795,WGS 84,"Buildings, AK Water System",,NA,Atlantic ocean,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,0000003,NA,NA,NA,,,6/6/25,CH,Complete
Biscayne National Park,Southeast Region,FL,BISC,AK Water System (Potable ),BISC_WS_002,NA,Non-Public Water System (NP),0000003,5398,NA,"The Adams Key Water System consists of potable and non-potable water systems that operate independently of one another.  However, cross-over piping exists to provide water from the non-potable system into the potable system if demand exceeds supply.  The potable water system consists of a rainwater collection system, 1,000 gallon above ground concrete holding tank, transfer pump, two 9,500 gallon above ground concrete storage tanks, distribution pump, chlorine injection system with 35 gallon dosing tank, ultra-filtration with automatic backwash, 20 gallon hydropneumatic tank, and distribution system that serves potable water faucets at the two staff quarters.  Rainwater is collected from the roofs of the picnic pavilion, staff quarters, comfort station, and water storage tanks.  No potable water is available to visitors at Adams Key.",Water faucets at the two staff quarters,NA,yes,no,"ocean, rainwater",,"Reverse Osmosis, Filtration, Chlorination","human-drinking, human-non-drinking",20020,4,5283,2022,0,NA,SER\BISC\PHA\BISC PHA 2022\BISC PHA - JAN 2022.pdf,FL,BISC_WS_002_02,rainwater,NA,rainwater catchment,-80.23389,25.39738,WGS 84,"Buildings, AK Pavillion",,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,0000003,NA,NA,NA,,,6/6/25,CH,Complete
Biscayne National Park,Southeast Region,FL,BISC,BC Water System,BISC_WS_003,Boca Chita Key Water System,Non-Potable (NonPOT),NA,111487,BC Water System,"The Boca Chita Key Water System consists of dual source water intakes, a small-scale reverse osmosis (RO) system, two 2,500 above ground water storage tanks, HP distribution pump, and distribution system with a 120 gallon hydropneumatic tank in the comfort station.  The primary water source is a rainwater collection system that utilizes the roof of the Barn, which also houses the RO system and storage tanks.  In the event that rainwater is not available, water is pumped from Biscayne Bay, treated through the RO system, and enters the storage tanks.  The RO system is designed for low flow production and functions as a backup water supply.  The RO brine is released to marine waters near the Barn location.  This system is a non-potable system and does not include chlorination.  This system serves the Boca Chita Key Comfort Station, which only has toilets and no sinks.  Water is used for flushing toilets and by maintenance staff for cleaning.  No potable water is available to visitors at Boca Chita Key.","Boca Chita Key Comfort Station, which only has toilets and no sinks",NA,yes,no,"ocean, rainwater",,Reverse Osmosis,human-non-drinking,5120,3,2405,2022,0,NA,SER\BISC\PHA\BISC PHA 2022\BISC PHA - JAN 2022.pdf,FL,BISC_WS_003_01,rainwater,NA,rainwater catchment,-80.17314,25.5235,WGS 84,"Buildings, BC Barn",,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/6/25,CH,Complete
Biscayne National Park,Southeast Region,FL,BISC,BC Water System,BISC_WS_003,Boca Chita Key Water System,Non-Potable (NonPOT),NA,111487,BC Water System,"The Boca Chita Key Water System consists of dual source water intakes, a small-scale reverse osmosis (RO) system, two 2,500 above ground water storage tanks, HP distribution pump, and distribution system with a 120 gallon hydropneumatic tank in the comfort station.  The primary water source is a rainwater collection system that utilizes the roof of the Barn, which also houses the RO system and storage tanks.  In the event that rainwater is not available, water is pumped from Biscayne Bay, treated through the RO system, and enters the storage tanks.  The RO system is designed for low flow production and functions as a backup water supply.  The RO brine is released to marine waters near the Barn location.  This system is a non-potable system and does not include chlorination.  This system serves the Boca Chita Key Comfort Station, which only has toilets and no sinks.  Water is used for flushing toilets and by maintenance staff for cleaning.  No potable water is available to visitors at Boca Chita Key.","Boca Chita Key Comfort Station, which only has toilets and no sinks",NA,yes,no,"ocean, rainwater",,Reverse Osmosis,human-non-drinking,5120,3,2405,2022,0,NA,SER\BISC\PHA\BISC PHA 2022\BISC PHA - JAN 2022.pdf,FL,BISC_WS_003_02,ocean,NA,surface intake,-80.17314,25.5235,WGS 84,"Buildings, BC Barn",,NA,Biscayne Bay,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/6/25,CH,"Complete, The specific location of ocean water intake is unknowns and the location is the Barn, where the water is treated with RO. "
Biscayne National Park,Southeast Region,FL,BISC,CP Water System,BISC_WS_004,Dade County Water System,Municipal,NA,5344,CP Water System,"Biscayne National Park receives potable water from the Dade County Water and Sewer Authority.  This municipal water system provides water to Park facilities located at Convoy Point, which includes the Visitor Center, Gift Shop, three RV VIP sites, two staff quarters, park headquarters and associated buildings, and maintenance shop.","Park facilities located at Convoy Point, which includes the Visitor Center, Gift Shop, three RV VIP sites, two staff quarters, park headquarters and associated buildings, and maintenance shop",NA,yes,no,municipal,,NA,human-drinking,NA,NA,4330,2022,0,NA,SER\BISC\PHA\BISC PHA 2022\BISC PHA - JAN 2022.pdf,FL,BISC_WS_004_01,municipal,NA,municipal connection,-80.211386,25.810576,WGS 84,Google Earth,,Dade County Water & Sewer,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.miamidade.gov/water/,NA,NA,NA,NA,NA,NA,NA,,,6/6/25,CH,Complete
Biscayne National Park,Southeast Region,FL,BISC,EK Water System (Potable),BISC_WS_005,NA,Non-Public Water System (NP),FL4131923,5447,NA,"The Elliott Key Water System consist of a 185 foot deep, brackish water well, 5 hp well pump, treatment system, and potable and non-potable distribution systems.  After the well, the raw water enters a 275 gallon hydropneumatic tank and then divides between the potable and non-potable systems. The potable water system's treatment system includes pH neutralizer (CaCO3), water softener , a 5-micron pre-filter, reverse osmosis (RO) system, chlorine injection system with a 50 gallon dosing tank, two 8,000 gallon above ground fiberglass tanks, distribution pump, a chlorine booster system with a 50 gallon dosing tank, two 120 gallon hydropneumatic tanks, and distribution system that serves one outdoor shower, water fountain, and sinks at the comfort station, two staff quarters, and maintenance shop.","One outdoor shower, water fountain, and sinks at the comfort station, two staff quarters, and maintenance shop",NA,yes,no,groundwater,,"PH Neutralizer, Water Softener, Filtration, Chlorination","human-drinking, human-non-drinking",16240,4,5617,2022,0,NA,SER\BISC\PHA\BISC PHA 2022\BISC PHA - JAN 2022.pdf,FL,BISC_WS_005_01,deep groundwater,NA,well,-80.19619493,25.4524467,WGS 84,"Buildings, EK Comfort Station",,NA,U,U,U,NA,U,185,U,U,U,NA,NA,NA,NA,https://prodapps.dep.state.fl.us/swapp/Welcome/detailsByPwsNumber/4131923,NA,NA,NA,,,6/6/25,CH,"Complete, well location could not be found in state well database or pws, well and aquifer information unknown"
Biscayne National Park,Southeast Region,FL,BISC,EK Water System (Non-Potable),BISC_WS_006,NA,Non-Public Water System (NP),FL4131923,5447,NA,"The Elliott Key Water System consist of a 185 foot deep, brackish water well, 5 hp well pump, treatment system, and potable and non-potable distribution systems.  After the well, the raw water enters a 275 gallon hydropneumatic tank and then divides between the potable and non-potable systems.  The non-potable system includes a chlorine injection system with a 35 gallon dosing tank, a 500 gallon pressurized storage tank, and distribution system that serves six flush toilets and four showers at the Elliott Key Comfort Station.  ",Six flush toilets and four showers at the Elliott Key Comfort Station ,NA,yes,no,groundwater,,Chlorination,human-non-drinking,775,2,5617,2022,0,NA,SER\BISC\PHA\BISC PHA 2022\BISC PHA - JAN 2022.pdf,FL,BISC_WS_006_01,deep groundwater,NA,well,-80.19619493,25.4524467,WGS 84,"Buildings, EK Comfort Station",,NA,U,U,U,NA,U,185,U,U,U,NA,NA,NA,NA,https://prodapps.dep.state.fl.us/swapp/Welcome/detailsByPwsNumber/4131923,NA,NA,NA,,,6/6/25,CH,"Complete, well location could not be found in state well database or pws, well and aquifer information unknown"
Big South Fork National River & Recreation Area,Southeast Region,TN,BISO,Bandy Creek Water System,BISO_WS_001,Bandy Creek Water System,Non-Public Water System (NP),TN0004508,53484,Bandy Creek Water Production and Treatment System,"The Bandy Creek Water System consists of four wells, soda ash and potassium permanganate injection at the wet well, dual chlorination injection pre- and post-filtration, green sand filtration, on-grade 75,000 gallon steel storage tank, and distribution system.  The chlorination systems include two 30 gallon dosing tanks and dual injectors.  The water storage tank was built in the 1970's.  The system is operated year round and is a Transient Non-Community Water System (TN0004508).  This system serves the facilities at Bandy Creek, which includes the Campground with 100 campsites with water, two VIP RV Host sites, Visitor Center, Maintenance Facility, Interpretation and Education, two pools, Camp Store, horse stable, RV dump station, and three comfort stations and seven bathhouses at the campground.","Facilities at Bandy Creek, which includes the Campground with 100 campsites with water, two VIP RV Host sites, Visitor Center, Maintenance Facility, Interpretation and Education, two pools, Camp Store, horse stable, RV dump station, and three comfort stations and seven bathhouses at the campground",NA,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",75000,1,5701,2019,0,NA,SER\BISO\PHA\BISO PHA 2019\BISO PHA 2019.pdf,TN,BISO_WS_001_01,unknown groundwater,NA,well,-84.69808,36.4905,WGS 84,"Buildings, B129 Bandy Creek Water Treatment Building",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,U,NA,NA,,,6/3/25,CH,"Complete, could not locate any of the four wells on usgwd or the TN state database, could not find well and aquifer information"
Big South Fork National River & Recreation Area,Southeast Region,TN,BISO,Charit Creek Water System,BISO_WS_002,Charit Creek Water System,Non-Public Water System (NP),TN0004556,0,NA,"The Charit Creek Water System consists of a well, chlorination system, water storage tank, and distribution system.  The chlorination system consists of a 30 gallon dosing tank and chlorine injector.  The system is operated year round and is a Transient Non-Community Water System (TN0004556).  This system serves the Charit Creek Lodge facilities, which includes the Lodge Kitchen, Managers Quarters, and Guest Bathhouse and Bathroom.","Charit Creek Lodge facilities, which includes the Lodge Kitchen, Managers Quarters, and Guest Bathhouse and Bathroom",NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,U,2687,2021,1,NA,SER\BISO\PHA\BISO PHA 2021\BISO PHA - August 2021.pdf,TN,BISO_WS_002_01,unknown groundwater,NA,well,-84.72708,36.5379,WGS 84,"Buildings, B157 Charit Creek Pump House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,U,NA,NA,,,6/3/25,CH,"Complete, could not locate on usgwd or the TN state well database, could not find well or aquifer information"
Big South Fork National River & Recreation Area,Southeast Region,TN,BISO,City of Oneida Water System,BISO_WS_003,City of Oneida Water System,Municipal,NA,0,NA,"The City of Oneida Water System provides water to many Park facilities located in Tennessee.  This is a municipal water system managed by the City of Oneida, Water Department.  This system serves the Station Camp Campground, Leatherwood Ford Comfort Station, and the facilities in the East Rim Area, which include the Park Headquarters, Ranger Station, Fire Cache, Maintenance Facility, Staff Dorm, Staff Quarters, and Resource Management Facility.","Station Camp Campground, Leatherwood Ford Comfort Station, and the facilities in the East Rim Area, which include the Park Headquarters, Ranger Station, Fire Cache, Maintenance Facility, Staff Dorm, Staff Quarters, and Resource Management Facility",NA,yes,no,municipal,,None,human-drinking,0,0,1908,2021,0,NA,SER\BISO\PHA\BISO PHA 2021\BISO PHA - August 2021.pdf,TN,BISO_WS_003_01,municipal,NA,municipal connection,-84.50437,36.516232,WGS 84,Google Earth,,Oneida Water Department,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://oneidawater.com/,NA,NA,NA,NA,NA,NA,NA,,,6/3/25,CH,Complete
Big South Fork National River & Recreation Area,Southeast Region,TN,BISO,McCreary County Water System,BISO_WS_004,McCreary County Water System,Municipal,NA,0,NA,"The McCreary County Water System provides water to Park facilities located in Kentucky.  This municipal water system is managed by McCreary County Water District.  This system serves the Bear Creek Horse Camp, Blue Heron Campground, Yahoo Falls Comfort Station, Blue Heron Train Depot and Concession Stand, and the facilities in the North end of the Park, which includes a Staff Dorm, Ranger Station, Maintenance Facility, and Fire Cache.","Bear Creek Horse Camp, Blue Heron Campground, Yahoo Falls Comfort Station, Blue Heron Train Depot and Concession Stand, and the facilities in the North end of the Park, which includes a Staff Dorm, Ranger Station, Maintenance Facility, and Fire Cache",NA,yes,no,municipal,,None,human-drinking,0,0,2396,2021,0,NA,SER\BISO\PHA\BISO PHA 2021\BISO PHA - August 2021.pdf,KY,BISO_WS_004_01,municipal,NA,municipal connection,-84.468456,36.7295,WGS 84,Google Earth,,McCreary County Water District,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.mccrearywater.com/,NA,NA,NA,NA,NA,NA,NA,,,6/3/25,CH,Complete
Big Thicket National Preserve,Intermountain Region,TX,BITH,Water System at Staley Cabin,BITH_WS_001,Kirby Nature Trail,Non-Public Water System (NP),TX1000072,28228,Water System at Staley Cabin,"This system that serves the drinking fountain and hand wash station is currently classified as a public non-community transient system.  Water is pumped from a well located in a pumphouse where it is disinfected with sodium hypochlorite solution before it enters a 250-gallon hydropneumatic tank.  An 80 gallon Mix Master chlorine contact tank was installed in 2017 to provide adequate chlorine contact time.  The water is then delivered to the contact station and drinking fountain via a 1-inch PVC water line.

The drilled well has the following characteristics: depth 340 ft, casing diameter 4 inches, sanitary seal depth 318 ft, yield 25 gpm, installed 1998, casing depth 318 ft, static water level 34.6 ft.","drinking fountain, wash station",NA,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",330,2,5314,2018,NA,NA,NA,TX,BITH_WS_001_01,deep groundwater,NA,well,-94.35075,30.46204,NAD 83,Well serves an out-of-use building. Cooridnantes for this well were extrapolated from the NPS Big Thicket information page (https://www.nps.gov/places/staley-cabin.htm),,NA,Beaumont Formation Clay,Beaumont Formation Clay,U,U,6/20/05,340,318,340,22,"National Parks Service - Big Thicket, TWDB Groundwater Report",NA,U,U,TX1000072,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Big Thicket National Preserve,Intermountain Region,TX,BITH,Seale House,BITH_WS_002,Seale House,Non-Public Water System (NP),TX2290001,0,NA,"The Seale House was acquired by the Park in 2011 and includes the main house and a separate building that will be used as an office.  The buildings are served by an individual well with  the pump reported to be set at 160 feet.  The system also has a booster pump and chlorinator.  In 2012, this house was no longer a BITH housing unit.  The park is trying to sell the property.",Seale House and accessory building,NA,no,no,groundwater,,Chlorination,U,U,U,4816,2013,NA,NA,NA,TX,BITH_WS_002_01,deep groundwater,Seale House is no longer an NPS property.,well,U,U,U,U,,NA,U,U,U,U,NA,200,U,U,U,Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer,NA,U,U,TX2290001,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Big Thicket National Preserve,Intermountain Region,TX,BITH,Water System at Visitor Center & Maintenance,BITH_WS_003,NA,Municipal,TX1000001,28247,Water System at Visitor Center & Maintenance,"The City of Kountze provides water to this area through approximately seven miles of six-inch water line.  Facilities served include the headquarters and maintenance building, and the visitor center.  

A separate water service line provides water to the fire suppression system for these buildings.  The fire suppression water service line is equipped with a reduced pressure zone (RPZ) backflow protection device.  The fire suppression system consists of an at-grade 75,000-gallon welded steel water storage tank and a booster station.  The water tank inlet is equipped with a float valve, which shuts off the water into the tank when the tank is full.  

Backflow devices include the double check valve for the fire suppression system at the visitor center (no longer needed), double check valve for the fire suppression system for the maintenance complex (no longer needed), the reduced pressure zone (RPZ) valve on the City water service before the fire suppression water tank, and two reduced pressure zone (RPZ) valves for the boiler system.","visitor center, maintenance area",NA,yes,no,municipal,,NA,"fire, human-drinking",75000,1,1085,2021,1,NA,NA,TX,BITH_WS_003_01,municipal,NA,municipal connection,-94.32301,30.39498,NAD 83,PHS Report,,"Kountze, TX",NA,NA,NA,NA,NA,NA,NA,NA,NA,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",6138806,NA,NA,TX1000001,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Big Thicket National Preserve,Intermountain Region,TX,BITH,Fire Complex,BITH_WS_004,NA,Municipal,TX2290001,NA,NA,"The Fire Complex is located in Woodville, TX and is connected to the City of Woodville municipal water system.",U,NA,yes,no,municipal,,None,fire,U,U,1526,2021,0,No,NA,TX,BITH_WS_004_01,municipal,NA,municipal connection,-94.40915,30.79696,NAD 83,PHS Report,,"Woodville, TX",NA,NA,NA,NA,NA,NA,NA,NA,NA,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",6113908,NA,NA,TX2290001,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Big Thicket National Preserve,Intermountain Region,TX,BITH,Water System at Ranch House,BITH_WS_005,NA,Non-Public Water System (NP),NA,27606,NA,Water is pumped using a jet pump from a well located in a pumphouse about 100 feet from the house where it is disinfected with sodium hypochlorite solution before entering a 34 gallon pressure tank and a 120 gallon chlorine contact tank.  The water is then delivered to the ranch house via a 1-inch PVC water line.,Ranch House,6917,yes,no,groundwater,,U,human-non-drinking,154,2,2119,2021,1,NA,NA,TX,BITH_WS_005_01,deep groundwater,Well sees seasonal use. Well was bought and not properly registered.,well,U,U,U,Ranch house is a private residence on the big Thicket property. Location Information is not provided.,,NA,U,U,U,U,6/19/05,300,U,U,U,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",U,U,U,NA,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Missing Coordinates
Big Thicket National Preserve,Intermountain Region,TX,BITH,Water System at Field Research Station,BITH_WS_006,NA,Municipal,TX1000055,28606,Water System at Field Research Station,The Saratoga Field Science Research Center and neighboring Bremmer House are connected to the West Hardin Water Supply Corporation (WSC) water system.,"Saratoga Field Science Research Center, Bremmer House",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",U,U,4220,2021,0,NA,NA,TX,BITH_WS_006_01,municipal,NA,municipal connection,-94.61707,30.40722,NAD 83,PWS Database,,West Hardin Water Supply Corporation (WSC),Beaumont Formation Clay,Beaumont Formation Clay,NA,NA,NA,NA,NA,NA,NA,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",6136705,NA,NA,TX1000055,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Big Thicket National Preserve,Intermountain Region,TX,BITH,Water System at Lilly House,BITH_WS_007,NA,Non-Public Water System (NP),NA,28080,Water System at Lilly House,This non-public well water system serves the Lilly House.  Water is supplied by a well that was drilled in 2005 and a pumphouse.  The well is located inside the pumphouse and is equipped with a small jet pump located on top of the well in the pumphouse.  Water is pressurized by a small 20 gallon pressure tank.  The water is chlorinated with sodium hypochlorite.,Lily House,6916,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",20,1,5147,2021,0,NA,NA,TX,BITH_WS_007_01,unknown groundwater,Well was bought and not properly registered.,well,"	-94.69429","	30.62044",WGS 84,"Buildings, Lily House",,NA,U,U,U,U,6/27/05,U,U,U,U,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",U,U,U,NA,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Black Canyon of the Gunnison National Park,Intermountain Region,CO,BLCA,S. Rim Water System SR,BLCA_WS_001,NA,Transient Non-Community Water System (TNC),CO0243152,72592,NA,"This water system is supplied with hauled water from the City of Montrose (PWS#: CO0143518). The City utilizes monochloramines for chlorine residual and the park boosts chlorine as needed to achieve 1 mg/L total chlorine. Hauled water is stored in a 10,00 gallon buried fiberglass tank and gravity feeds to the distribution system. The system serves an NPS building that houses eight apartments and several offices, a maintenance facility, and a campground. ","NPS building that houses eight apartments and several offices, a maintenance facility, and a campground",NA,yes,no,"hauled, groundwater",,Chlorination,"human-drinking, human-non-drinking",10000,1,5284,2023,0,No,NA,CO,BLCA_WS_001_01,hauled,NA,municipal connection,-107.6864986,38.54309093,WGS 84,Google Earth coordinates for general area of NPS buildings and campground,,"Montrose, CO",Piney Creek Alluvium,Piney Creek Alluvium,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,CO0243152,NA,NA,NA,,,7/31/24,KGE,Complete
Black Canyon of the Gunnison National Park,Intermountain Region,CO,BLCA,S Rim VC Water System SR,BLCA_WS_002,NA,Transient Non-Community Water System (TNC),CO0243148,73363,NA,"This water system is supplied with hauled water from the City of Montrose (PWS#: CO0143518).The City utilizes monochloramines for chlorine residual and the park boosts chlorine as needed to achieve 1 mg/L total chlorine. Hauled water is stored in a 3,500 gallon buried fiberglass tank and gravity feeds to the distribution system. The system serves a single water faucet at the Visitor Center. ",Visitor center,NA,yes,yes,"hauled, groundwater",,Chlorination,human-non-drinking,3500,1,5330,2023,1,No,NA,CO,BLCA_WS_002_01,hauled,NA,municipal connection,-107.686496,38.55496414,WGS 84,Google Earth coordinates for the South Rim Visitor Center,,"Montrose, CO",Piney Creek Alluvium,Piney Creek Alluvium,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,CO0243148,NA,NA,NA,,,7/31/24,KGE,Complete
Black Canyon of the Gunnison National Park,Intermountain Region,CO,BLCA,N. Rim VC Water System NR,BLCA_WS_003,NA,Transient Non-Community Water System (TNC),CO0243149,73436,NA,"This water system is supplied with hauled water from the City of Montrose (PWS#: CO0143518). The City utilizes monochloramines for chlorine residual and the park boosts chlorine as needed to achieve 1 mg/L total chlorine residual. The hauled water is stored in a 3,500 gallon buried fiberglass tank and gravity feeds 3 potable water spigots in the campground.A 1/2 HP booster pump and small pressure tank provides additional pressure to the visitor center and a residence.",campground with three spigots,NA,yes,yes,"hauled, groundwater",,Chlorination,human-drinking,3500,1,5377,2023,0,No,NA,CO,BLCA_WS_003_01,hauled,NA,municipal connection,-107.7097002,38.58523654,WGS 84,Google Earth Coordinates for the North Rim Campground,,"Montrose, CO",Piney Creek Alluvium,Piney Creek Alluvium,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,CO0243149,NA,NA,NA,,,7/31/24,KGE,Complete
Black Canyon of the Gunnison National Park,Intermountain Region,CO,BLCA,N. Rim Non-Potable Water System,BLCA_WS_004,NA,Non-Potable (NonPOT),NA,NA,NA,"The North Rim non-potable water system consists of a buried water storage tank that is estimated to be between 10,000 and 15,000 gallons. Water is hauled from the City of Montrose. The non-potable water system is used for fire suppression. It serves a separate water distribution system with fire hydrants.",fire suppression,NA,yes,yes,"hauled, groundwater",,None,fire,10000,1,7337,2023,0,No,NA,CO,BLCA_WS_004_01,municipal,NA,municipal connection,NA,NA,NA,NA,,"Montrose, CO",Piney Creek Alluvium,Piney Creek Alluvium,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/31/24,KGE,Complete
Blue Ridge Parkway,Southeast Region,NC,BLRI,BGAP MP 442.8 W42 Balsam Gap \B807 (Well) (0000012),BLRI_WS_001,NA,Non-Public Water System (NP),NA,4974,NA,"The Balsam Gap Water System consists of a well with submersible pump, chlorine injection system, 20,000 buried concrete water storage tank, and distribution system.  The chlorine injection system includes a 45 gallon dosing tank.  This system serves the Balsam Gap Ranger Station, Interpretation Office, Maintenance Shop, and one staff quarters.","This system serves the Balsam Gap Ranger Station, Interpretation Office, Maintenance Shop, and one staff quarters",NA,yes,no,groundwater,,Chlorination,human-drinking,20000,1,1643,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_001_01,unknown groundwater,NA,well,-83.07813454,35.43175048,WGS 84,"Buildings, Well House - Balsam Gap MA W 42",,NA,U,U,U,NA,U,U,U,U,U,Water Right Docket: https://irma.nps.gov/DataStore/DownloadFile/432302,NA,NA,NA,NA,U,NA,NA,,,4/1/25,KEC,Complete no well information or source coordinates. Checked USGWD. State well database maintained by county health department. Do not have access at this time.
Blue Ridge Parkway,Southeast Region,NC,BLRI,BGAP MP 451.2 W44 Waterrock Knob (Spring) (0150469),BLRI_WS_002,NA,Non-Public Water System (NP),NC0150469,4976,NA,"The Waterrock Knob Water System consists of a well with submersible pump, buried concrete storage tank, and distribution system.  While this system is connected to the Waterrock Visitor Center, it only serves one faucet used for facility cleaning and which is labeled as non-potable.",One Faucet at Waterrock Visitor Center,7293,no,no,groundwater,,None,human-non-drinking,10000,1,5636,2018,0,NA,SER\BLRI\PHA\BLRI PHA 2018\BLRI PHA 2018.pdf,NC,BLRI_WS_002_01,unknown groundwater,"Water rights docket describes Waterrock Knob as ""Source of Supply: spring"" and ""Type of System: pumped to storage - gravity distribution"". Exact well location unknown. ",well,-83.14113,35.46051,WGS 84,"Buildings, Visitor Center Waterrock Knob",,NA,U,U,U,NA,U,U,U,U,U,Water Right Docket: https://irma.nps.gov/DataStore/DownloadFile/432343,NA,NA,NA,NA,U,NA,NA,,,3/24/25,CH,"Complete, source information or source coordinates were found, source is not in use"
Blue Ridge Parkway,Southeast Region,NC,BLRI,BGAP MP 455.5 W43 Soco Gap Well/B747 (Well) (0144568),BLRI_WS_003,Soco Gap Water System,Non-Public Water System (NP),NA,4975,BGAP MP 455.5 W43 Soco Gap Well/B747 (Well) (0144568),"The Soco Gap Water System consists of Water system consists of a well with submersible pump, chlorine injection system, 10,000 gallon buried concrete water storage tank, and distribution system.  The chlorine injection system includes a 45 gallon dosing tank.  This system serves the Soco Gap Maintenance Shop and one staff quarters.",Soco Gap Maintenance Shop and one staff quarters,NA,yes,no,groundwater,,Chlorination,human-drinking,10000,1,2688,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_003_01,unknown groundwater,NA,well,-83.15647684,35.49464371,WGS 84,"Buildings, Pump House - Soco Gap W43",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,4/2/25,CH,"Complete, no well information or source coordinates were found in USGWD. State well database maintained by county health department. Do not have access at this time."
Blue Ridge Parkway,Southeast Region,NC,BLRI,BLUF MP 217.6 W20 Cumberland Knob (Well)( 0103443),BLRI_WS_004,Cumberland Knob Water System,Non-Public Water System (NP),NC0103443,4510,BLUF MP 217.6 W20 CumberlandKnob (Well)( 0103443),"The Cumberland Knob Water System consists of a well with submersible pump, chlorine injection system, buried 15,000 gallon concrete storage tank, and distribution system.  
The well pumps at 6 gpm and the chlorine injection system includes a 50 gallon dosing tank. This system serves the Cumberland Knob Picnic Area, Maintenance Area, and Visitor Center, which includes a comfort station.","Cumberland Knob Picnic Area, Maintenance Area, and Visitor Center",NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",15000,1,5311,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_004_01,unknown groundwater,NA,well,-80.91093166,36.55655084,WGS 84,NC PWS,,NA,U,U,U,NA,10/19/61,115,U,U,U,Water Right Docket: https://irma.nps.gov/DataStore/DownloadFile/432320,NA,NA,NA,NC DWR ==> Public Water Supply,U,NA,NA,,,3/24/25,CH,"Complete, Missing Source Type, Missing Aquifer Information, Missing Well Interval Information"
Blue Ridge Parkway,Southeast Region,NC,BLRI,BLUF MP 239.2 W21 Doughton CG (Well) (0103444),BLRI_WS_005,Doughton Park Campground Water System,Non-Public Water System (NP),NC0103444,4511,BLUF MP 239.2 W21 Doughton CG (Well) (0103444),"The Doughton Park Campground Water System consists of a 250 feet deep well with submersible pump, chlorine injection system, a 30,000 gallon elevated steel storage tank, and distribution system.  The chlorine injection system includes a 50 gallon dosing tank.  This seasonal water system serves the Doughton Park Campground, which includes four comfort stations and one RV dump station.","Doughton Park Campground, which includes four comfort stations and one RV dump station",NA,yes,no,groundwater,,Chlorination,human-non-drinking,30000,1,5368,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_005_01,deep groundwater,Water storage tank does not meet current design and safety standards,well,-81.16531259,36.43679888,WGS 84,NC PWS,,NA,U,U,U,NA,7/17/68,250,U,U,U,Water Rights Docket: https://irma.nps.gov/DataStore/DownloadFile/432330,NA,NA,NA,NC DWR ==> Public Water Supply,U,NA,NA,,,3/24/25,CH,"Complete, Missing Aquifer Information, Missing Well Interval Information"
Blue Ridge Parkway,Southeast Region,NC,BLRI,BLUF MP 241.1 W22  Doughton Lodge (Well) (0103445),BLRI_WS_006,NA,Non-Public Water System (NP),NC0103445,4512,NA,"The Doughton Park Picnic Area Water System consists of a well with submersible pump, chlorine injection system, a 30,000 gallon elevated steel storage tank, and distribution system. The chlorine injection system includes a 35 gallon dosing tank. This seasonal water system serves the Doughton Park Picnic Area, which includes two comfort stations and a Gift Shop. Additionally, this system is connected to the Lodge and Coffee Shop. The Lodge is not open.","Doughton Park Picnic Area, which includes two comfort stations and a Gift Shop",NA,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",30000,1,5416,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_006_01,deep groundwater,Water tank does not meet current design and safety standards,well,-81.17860159,36.42982588,WGS 84,NC PWS,,NA,U,U,U,NA,U,280,U,U,U,Water Rights Docket: https://irma.nps.gov/DataStore/DownloadFile/432344,NA,NA,NA,NC DWR ==> Public Water Supply,U,NA,NA,,,3/24/25,CH,"Complete, Missing Aquifer Information, Missing Well Information"
Blue Ridge Parkway,Southeast Region,NC,BLRI,BLUF MP 245.5  W23 Bluffs Maint (Well) (0000006),BLRI_WS_007,Bluff's Maintenance Water System,Non-Public Water System (NP),NA,4513,BLUF MP 245.5  W23 Bluffs Maint (Well) (0000006),"The Bluff's Maintenance Water System consists of a well with submersible pump, chlorine injection system, buried 10,000 gallon concrete storage tank, and distribution system. The chlorine injection system includes a 50 gallon dosing tank.  This system serves the Bluff's Maintenance Shop and two staff quarters.",Bluff's Maintenance Shop and two staff quarters,NA,yes,no,groundwater,,Chlorination,human-drinking,10000,1,3424,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_007_01,unknown groundwater,NA,well,-81.2041398,36.3902119,WGS 84,"Buildings, Pump House - Bluffs MA W23",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,4/2/24,CH,"Complete, no well information or source coordinates were found in USGWD. State well database maintained by county health department. Do not have access at this time."
