park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Blue Ridge Parkway,Southeast Region,NC,BLRI,BLUF MP 258.7 W25  NW Trading Post (Well) (0105501),BLRI_WS_008,Northwest Trading Post Water System,Non-Public Water System (NP),NC0105501,4515,BLUF MP 258.7 W25  NW Trading Post (Well) (0105501),"The Northwest Trading Post Water System consists of a well with submersible pump, chlorine injection system, two 120 gallon hydropneumatic tanks, a 42 gallon contact tank, 25 micron cartridge filter, and distribution system.  The chlorine injection system includes a 50 gallon dosing tank.  This system serves the Northwest Trading Post, which includes a comfort station and food concessions.","Northwest Trading Post, which includes a comfort station and food concessions",NA,yes,no,groundwater,,"Chlorination, Filtration",human-drinking,282,2,5325,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_008_01,unknown groundwater,NA,well,-81.37625,36.34439,WGS 84,"Buildings, Pump House - NW Trading Post W25",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NC DWR ==> Public Water Supply,U,NA,NA,,,4/2/25,CH,"Complete, no well information or source coordinates were found in USGWD. State well database maintained by county health department. Do not have access at this time."
Blue Ridge Parkway,Southeast Region,NC,BLRI,FGAP MP 188.8 W17 Groundhog Mtn (Well) (1035275),BLRI_WS_09,Groundhog Mountain Water System,Non-Public Water System (NP),VA1035275,6638,FGAP MP 188.8 W17 Groundhog Mtn (Well) (1035275),"The Groundhog Mountain Water System consists of two wells with submersible pumps, chlorine injection system, buried 10,000 gallon concrete storage tank, two booster pumps, two 100 gallon hydropneumatic tanks, and distribution system.  The chlorine injection system includes a 25 gallon dosing tank.  This is a seasonal water system that serves the Groundhog Mountain Comfort Station.",Groundhog Mountain Comfort Station,NA,yes,no,groundwater,,Chlorination,human-non-drinking,200,2,5452,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_009_01,unknown groundwater,NA,well,-80.52711,36.64864,WGS 84,"Buildings, Pump House (PA) - Groundhog Mtn",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,Home - Drinking Water Viewer,U,NA,NA,,,4/2/25,CH,"Complete, no well information or source coordinates were found in USGWD. State well database maintained by county health department. Do not have access at this time."
Blue Ridge Parkway,Southeast Region,NC,BLRI,FGAP MP 199.1 W18 Fancy Gap Maint (Well) (0000004),BLRI_WS_010,Fancy Gap Maintenance Water System,Non-Public Water System (NP),NA,6639,FGAP MP 199.1 W18 Fancy Gap Maint (Well) (0000004),"The Fancy Gap Maintenance Water System consists of a well with submersible pump, chlorine injection system, 30 gallon hydropneumatic tank, and distribution system.  The chlorine injection system includes a 30 gallon dosing tank.  This water system serves the Fancy Gap Maintenance Area.",Fancy Gap Maintenance Area,NA,yes,no,groundwater,,Chlorination,human-drinking,30,1,5264,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_010_01,unknown groundwater,NA,well,-80.68883,36.66697,WGS 84,"Buildings, Maintenance Bldg - Fancy Gap",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,4/2/25,CH,"Complete, no well information or source coordinates were found in USGWD. State well database maintained by county health department. Do not have access at this time."
Blue Ridge Parkway,Southeast Region,NC,BLRI,FGAP MP 200.2 W19 Fancy Gap Qtr (Well) (0000005),BLRI_WS_011,Fancy Gap Quarters Water System,Non-Public Water System (NP),NA,6640,FGAP MP 200.2 W19 Fancy Gap Qtr (Well) (0000005),"The Fancy Gap Quarters Water System consists of a well with submersible pump, chlorine injection system, two 80 gallon pressure vessels, and distribution system.  This water system serves two staff quarters at Fancy Gap.",two staff quarters,NA,yes,no,groundwater,,Chlorination,human-drinking,80,1,4875,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_011_01,unknown groundwater,NA,well,-80.6973,36.66113,WGS 84,"Buildings, Pump House - Fancy Gap Housing W19",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,4/2/25,CH,"Complete, no well information or source coordinates were found in USGWD. State well database maintained by county health department. Do not have access at this time."
Blue Ridge Parkway,Southeast Region,NC,BLRI,FGAP MP 202.9 W50 Ranger Office (Hipp Dwelling),BLRI_WS_012,HIPP Water System,Non-Public Water System (NP),NA,95045,FGAP MP 202.9 W50 Ranger Office (Hipp Dwelling),"The HIPP Water System consists of a well with submersible pump, chlorine injection system, 15 gallon hydropneumatic tank, and distribution system.  The chlorine injection system includes a 30 gallon dosing tank.  This water system serves the HIPP Ranger Station.",HIPP Ranger Station,NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",15,1,4197,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_012_01,unknown groundwater,NA,well,-80.72728,36.63971,WGS 84,"Buildings, Ranger Office (Hipp Dwelling)",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,4/2/25,CH,"Complete, no well information or source coordinates were found in USGWD. State well database maintained by county health department. Do not have access at this time."
Blue Ridge Parkway,Southeast Region,NC,BLRI,FGAP MP 213.5  W49 - Fishers Peak/B960 & B961 (2 wells),BLRI_WS_013,Blue Ridge Music Center Water System,Non-Public Water System (NP),VA1035050,71046,FGAP MP 213.5  W49 - Fishers Peak/B960 & B961 (2 wells),"The Blue Ridge Music Center Water System consists of two wells with submersible pumps, chlorine injection system, 114,000 gallon tank, and distribution system.  The chlorine injection system includes a 100 gallon dosing tank.  This water  system serves the Blue Ridge Music Center, which includes a Museum with restroom, comfort station, and amphitheater with restroom.","Blue Ridge Music Center, which includes a Museum with restroom, comfort station, and amphitheater with restroom",NA,yes,no,groundwater,,Chlorination,human-drinking,114000,1,4372,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_013_01,unknown groundwater,NA,well,-80.85142,36.57643,WGS 84,"Buildings, Well House #2 - Fishers Peak",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,Home - Drinking Water Viewer,U,NA,NA,,,4/2/25,CH,"Complete, no well information or source coordinates were found in USGWD. State well database maintained by county health department. Do not have access at this time."
Blue Ridge Parkway,Southeast Region,NC,BLRI,GGAP MP 330.9 W36 Gillespie Gap (Well) (0106408),BLRI_WS_014,Gillespie Gap Water System,Non-Public Water System (NP),NA,4792,GGAP MP 330.9 W36 Gillespie Gap (Well) (0106408),"The Gillespie Gap Water System consists of a well with submersible pump, chlorine injection system, buried 30,000 gallon concrete water storage tank, and distribution system.  The chlorine injection system includes a 35 gallon dosing tank.  This system serves the Gillespie Gap Maintenance Shop, one staff quarters, Ranger Office, and Visitor Center.","Gillespie Gap Maintenance Shop, one staff quarters, Ranger Office, and Visitor Center",NA,yes,no,groundwater,,Chlorination,human-drinking,30000,1,2617,2019,0,NA,SER\BLRI\PHA\BLRI PHA 2019\BLRI PHA 2019.pdf,NC,BLRI_WS_014_01,unknown groundwater,NA,well,-82.05284,35.85543,WGS 84,"Buildings, Well House - Gillespie Gap MA",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,4/2/25,CH,"Complete, no well information or source coordinates were found in USGWD. State well database maintained by county health department. Do not have access at this time."
Blue Ridge Parkway,Southeast Region,NC,BLRI,GGAP MP 339.5 W37 Crabtree Meadows (Well) (0100491),BLRI_WS_015,Crabtree Falls Water System,Non-Public Water System (NP),NC0100491,4793,GGAP MP 339.5 W37 Crabtree Meadows (Well) (0100491),"The Crabtree Falls Water System consists of a well with submersible pump, chlorine injection system, three buried concrete water storage tanks, and distribution system.  The storage tanks consist of one 30,000 and two 10,000 gallon tanks.  The chlorine injection system includes a 45 gallon dosing tank.  This seasonal system serves the Crabtree Campground and Picnic Area, which includes four comfort stations, two RV Host Sites, one RV dump station, and one seasonal cabin.  Additionally, this system is connected to the Crabtree Falls Visitor Center, which is closed to the public.","Crabtree Campground and Picnic Area, which includes four comfort stations, two RV Host Sites, one RV dump station, and one seasonal cabin",NA,yes,no,groundwater,,Chlorination,human-non-drinking,50000,3,5359,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_015_01,deep groundwater,NA,well,-82.14563434,35.81316204,WGS 84,NC PWS,,NA,U,U,U,NA,U,365,U,U,U,NA,NA,NA,NA,NC DWR ==> Public Water Supply,U,NA,NA,,,3/25/25,CH,"Complete, Missing Aquifer Informaation, Mising Well Interval Information"
Blue Ridge Parkway,Southeast Region,NC,BLRI,JRVR MP 60.8 W5 Otter Creek (Well) (2163657),BLRI_WS_016,Otter Creek Water System,Non-Public Water System (NP),VA2163657,5173,JRVR MP 60.8 W5 Otter Creek (Well) (2163657),"The Otter Creek Water System consists of a 350 feet deep well with submersible pump, chlorine injection system, buried 50,000 gallon dual chamber concrete storage tank, and distribution system.  The storage tank has automatic float controls.  The chlorine injection system includes a 50 gallon dosing tank.  This is a seasonal water system that serves the Otter Creek Campground, which includes two comfort stations, VIP RV host site, campground kiosk, and a vacant restaurant.","Otter Creek Campground, which includes two comfort stations, VIP RV host site, campground kiosk, and a vacant restaurant",NA,yes,no,groundwater,,Chlorination,human-drinking,50000,1,4345,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_016_01,deep groundwater,NA,well,-79.335311,37.574714,WGS 84,USGWD,,NA,Piedmont Plateau,Piedmont Plateau,U,USGWD,U,350,U,U,U,NA,NA,VA0010902,NA,Water System Information - Drinking Water Viewer,U,NA,NA,,,4/2/25,CH,"Complete, no well information"
Blue Ridge Parkway,Southeast Region,NC,BLRI,JRVR MP 63.6 W6 James River VC (Well) (2163315),BLRI_WS_017,James River Visitor Center Water System,Non-Public Water System (NP),VA2163315,5174,JRVR MP 63.6 W6 James River VC (Well) (2163315),"The James River Visitor Center Water System consists of a 205 feet deep well with submersible pump, chlorine injection system, 100 gallon hydropneumatic tank, a plug flow tank, and distribution system.  This is a seasonal water system that serves the James River Maintenance Visitor Center, which includes a comfort station.","James River Maintenance Visitor Center, which includes a comfort station",NA,yes,no,groundwater,,Chlorination,human-drinking,100,1,378,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_017_01,deep groundwater,NA,well,-79.36588965,37.55517478,WGS 84,"Buildings, Visitor Ctr/Comfort Station - James River",,NA,U,U,U,NA,U,205,U,U,U,NA,NA,NA,NA,https://vadwv.gecsws.com/,U,NA,NA,,,4/2/25,CH,"Complete, no well information other than depth was found, no USGWD well location was found"
Blue Ridge Parkway,Southeast Region,NC,BLRI,JRVR MP 66.3 W7 James River Maint (Well) (0000002),BLRI_WS_018,James River Maintenance Water System,Non-Public Water System (NP),NA,5175,JRVR MP 66.3 W7 James River Maint (Well) (0000002),"The James Rivers Maintenance Water System consists of a well with submersible pump, chlorine injection system, buried 10,000 gallon concrete storage tank, and distribution system.  The chlorine injection system includes a 50 gallon dosing tank.  This is a seasonal water system that serves the James River Maintenance Facility, Ranger Station, and one staff quarters.","James River Maintenance Facility, Ranger Station, and one staff quarters",NA,yes,no,groundwater,,Chlorination,human-drinking,10000,1,876,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_018_01,unknown groundwater,NA,well,-79.412444,37.556763,WGS 84,USGWD,,NA,U,U,U,NA,U,156,U,U,U,NA,NA,VA0010353,NA,NA,U,NA,NA,,,4/2/25,CH,"Complete, no well information other than depth was found"
Blue Ridge Parkway,Southeast Region,NC,BLRI,LFAL MP 316.4 W33 Linville VC (Well) (0112569),BLRI_WS_019,NA,Non-Public Water System (NP),NC0106481,4790,NA,"The Linville Visitor Center System consists of a well with submersible pump, chlorine injection system, storage tank, hydropneumatic tank, and distribution system. This seasonal system serves the Linville Falls Visitor Center.",Linville Falls Visitor Center,NA,yes,yes,groundwater,,Chlorination,human-drinking,0,0,5545,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_019_01,unknown groundwater,NA,well,-81.93635839,35.974419,WGS 84,NC PWS,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,3/25/25,CH,"Complete, Missing Use Category, Missing Aquifer Information, Missing Well Information"
Blue Ridge Parkway,Southeast Region,NC,BLRI,LFAL MP 317.4 W35  Linville Quarters (Well) (0000011),BLRI_WS_020,Linville Quarters Water System,Non-Public Water System (NP),NA,4791,LFAL MP 317.4 W35  Linville Quarters (Well) (0000011),"The Linville Quarters Water System consists of a well with submersible pump, chlorine injection system, 50 gallon hydropneumatic tank, 100 gallon contact tank, 5-micron cartridge filter, and distribution system.  The chlorine injection system includes a 45 gallon dosing tank.  This seasonal system serves two staff quarters in the Linville area.",Two staff quarters,NA,yes,no,groundwater,,Chlorination,human-drinking,150,2,1314,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_020_01,unknown groundwater,NA,well,-81.94887887,35.9675581,WGS 84,"Buildings, Pump House - Linville Falls Qtr./W35",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,4/7/25,CH,"Complete, couldn't find the well in the USGWD or PWS databases. Well information is unknown"
Blue Ridge Parkway,Southeast Region,NC,BLRI,Linville Campground Water System,BLRI_WS_021,NA,Transient Non-Community Water System (TNC),NC1012031,245910,NA,"The Linville Falls Campground Water System consists of a well with submersible pump, chlorine injection system, 20 gallon hydropneumatic tank, underground piping for contact time, and distribution system. This seasonal system serves the Linville Falls Campground, which includes two comfort stations and three RV VIP sites.","Linville Falls Campground, which includes two comfort stations and three RV VIP sites",NA,yes,no,groundwater,,Chlorination,human-drinking,20,1,7370,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_021_01,deep groundwater,NA,well,-81.93271139,35.965985,WGS 84,NC PWS,,NA,U,U,U,NA,U,405,U,U,U,NA,NA,NA,NA,NC DWR ==> Public Water Supply,U,NA,NA,,,4/7/25,CH,"Complete, couldn't find well information other than depth"
Blue Ridge Parkway,Southeast Region,NC,BLRI,Linville Picnic Area Water System,BLRI_WS_022,Linville Picnic Area Water System,NA,NA,0,NA,"The Linville Picnic Area Water System consists of a well with submersible pump, chlorine injection system, buried 50,000 gallon dual chamber concrete tank (25,000 gal each chamber), and distribution system.  The chlorine injection system includes a 45 gallon dosing tank.  This seasonal system serves the Linville Picnic Area and Maintenance Area, which includes the maintenance shop, three comfort stations, and RV dump station."," Linville Picnic Area and Maintenance Area, which includes the maintenance shop, three comfort stations, and RV dump station",NA,yes,no,groundwater,,Chlorination,human-drinking,50000,2,3833,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_022_01,unknown groundwater,NA,well,-81.93635839,35.974419,WGS 84,NC PWS,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,4/7/25,CH,"Complete, could not find well depth or well information"
Blue Ridge Parkway,Southeast Region,NC,BLRI,MONT MP 16.1 W3 Love Maint-Well,BLRI_WS_023,Love Water System,Non-Public Water System (NP),NA,5117,MONT MP 16.1 W3 Love Maint-Well,"The Love Water System consists of well with submersible pump, chlorine injection system, and distribution system.  This system serves the Love Maintenance Area.  The Love Maintenance Area is in the process of being decommissioned and all facilities will be demolished.",NA,NA,no,no,groundwater,,NA,NA,NA,NA,328,2022,NA,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_023_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,4/7/25,CH,"Complete, site decomissioned"
Blue Ridge Parkway,Southeast Region,NC,BLRI,MONT MP 29.0 W4 Whetstone/B343 (Well) (2163900),BLRI_WS_024,Montebello Water System,Non-Public Water System (NP),VA2163900,5118,MONT MP 29.0 W4 Whetstone/B343 (Well) (2163900),"The Montebello Water System, also known as the Whetstone Water System, consists of a well with submersible pump, chlorine injection system, buried 10,000 gallon concrete storage tank, and distribution system.  The pump, piping, and meter were replaced in 2018 due to freeze damage, and the pump was replaced again in 2022.  The chlorine injection system includes a 50 gallon dosing tank.  This water system serves the Montebello Comfort Station, one staff quarters, administrative office, and maintenance building.","Montebello Comfort Station, one staff quarters, administrative office, and maintenance building",NA,yes,no,groundwater,,Chlorination,human-drinking,10000,1,1469,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_024_01,unknown groundwater,NA,well,-79.148381,37.86645,WGS 84,USGWD,,NA,U,U,U,NA,U,80,U,U,U,NA,NA,VA0011890,NA,https://vadwv.gecsws.com/,U,NA,NA,,,4/7/25,CH,"Complete, well depth was located on USGWD, other well information is unknown"
Blue Ridge Parkway,Southeast Region,NC,BLRI,MONT MP 5.7 W1 Humpback VC /B410 (Well) (2015384),BLRI_WS_025,Humpback Rocks Visitor Center Water System,Non-Public Water System (NP),VA2015384,5115,MONT MP 5.7 W1 Humpback VC /B410 (Well) (2015384),"The Humpback Rocks Visitor Center Water System consists of a well with a 10 gpm submersible pump, chlorine injection system, buried 10,000 gallon concrete storage tank, and PVC distribution system.  The chlorine injection system includes a 50 gallon dosing tank.  This is a seasonal water system that serves the Humpback Rocks Visitor Center, which includes a comfort station.","Humpback Rocks Visitor Center, which includes a comfort station",NA,yes,yes,groundwater,,Chlorination,human-drinking,10000,1,5578,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_025_01,unknown groundwater,NA,well,-78.898692,37.970219,WGS 84,USGWD,,NA,U,U,U,NA,U,120,U,U,U,NA,NA,VA0014240,NA,https://vadwv.gecsws.com/,U,NA,NA,,,4/7/25,CH,"Complete, well depth was located on USGWD, other well information is unknown"
Blue Ridge Parkway,Southeast Region,NC,BLRI,MONT MP 8.4 W2 Humpback PA (Spring & Well) (2015382),BLRI_WS_026,Humpback Rocks Picnic Area Water System,Non-Public Water System (NP),VA2015382,5116,MONT MP 8.4 W2 Humpback PA (Spring & Well) (2015382),"The Humpback Rocks Picnic Area Water System consists of a well with submersible pump, chlorine injection system, buried and divided 15,000-gallon concrete storage tank, and distribution system.  Each section of the storage tank is approximately 7,500 gallons.  The generator is powered by a small solar system.  This is a seasonal water system that serves the Humpback Rocks Picnic Area, which includes two comfort stations.","Humpback Rocks Picnic Area, which includes two comfort stations",NA,yes,no,groundwater,,NA,human-non-drinking,NA,0,5597,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_026_01,deep groundwater,NA,well,-78.921042,37.945858,WGS 84,USGWD,,NA,U,U,U,NA,U,270,U,U,U,NA,NA,VA0013981,NA,https://vadwv.gecsws.com/,U,NA,NA,,,4/7/25,CH,"Complete, well depth was located on USGWD, other well information is unknown"
Blue Ridge Parkway,Southeast Region,NC,BLRI,MTPI MP 407.8 W41  Mt Pisgah  Bldg.B505 (Well) (0188538),BLRI_WS_027,NA,Non-Transient Non-Community Water System (NTNC),NC0188538,4910,MTPI MP 407.8 W41  Mt Pisgah  Bldg.B505 (Well) (0188538),"The water system consists of 2 wells (new well, old well) and one 500,000 gallon water reservoir.",U,NA,yes,no,groundwater,,U,U,500000,1,5315,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,NC,BLRI_WS_027_01,unknown groundwater,Well #1  ,well,-82.75780118,35.40611115,WGS 84,NC PWS,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NC DWR ==> Public Water Supply,U,NA,NA,,,4/7/25,CH,"Complete, system BLRI_WS_028 may be the same as system BLRI_WS_027 as they have the same pws number and are labeled Well#1 and Well#2 in NC PWS. Most well information is unknown. "
Blue Ridge Parkway,Southeast Region,NC,BLRI,MTPI MP 407.8 W46 Mt Pisgah #2/B748 (Well) (0188538),BLRI_WS_028,Mt. Pisgah Water System,Non-Transient Non-Community Water System (NTNC),NC0188538,4977,MTPI MP 407.8 W46 Mt Pisgah #2/B748 (Well) (0188538),"The Mt. Pisgah Water System consists two wells with submersible pumps, chlorine, phosphate, and soda ash injection systems, a dual chamber water storage tank with a 225,000 gallon capacity, and distribution system.  The phosphate injection system is used as a corrosion inhibitor, while soda ash is injected to raise and neutralize pH.  This system serves the Mt. Pisgah Lodge, Restaurant, 29 employee housing units, one employee laundry, Picnic Area Comfort Station, and Campground, which consists of five comfort stations (two with showers), one VIP RV site, and cabin.","Mt. Pisgah Lodge, Restaurant, 29 employee housing units, one employee laundry, Picnic Area Comfort Station, and Campground, which consists of five comfort stations (two with showers), one VIP RV site, and cabin",NA,yes,no,groundwater,,"Chlorintion, Phosphate Injection, Soda Ash Injection",human-drinking,"225,000",2,3115,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_028_01,deep groundwater,Well #2,well,-82.75486818,35.40367815,WGS 84,NC PWS,,NA,U,U,U,NA,U,400,U,U,U,NA,NA,NA,NA,https://xapps.ncdenr.org/eh/pws/pwslist.do,U,NA,NA,,,4/7/25,CH,"Complete, system BLRI_WS_028 may be the same as system BLRI_WS_027 as they have the same pws number and are labeled Well#1 and Well#2 in NC PWS. Most well information is unknown. "
Blue Ridge Parkway,Southeast Region,NC,BLRI,OTEN MP 365.0 W39 Craggy Gardens (Well) (0111493),BLRI_WS_029,Craggy Gardens Water System,Non-Public Water System (NP),NC0111493,4908,OTEN MP 365.0 W39 Craggy Gardens (Well) (0111493),"The Craggy Gardens Water System consists of two wells with submersible pumps, chlorine injection system, two 15,000 gallon buried concrete water storage tanks, and distribution system.  One storage tank serves the Visitor Center, while the other serves the picnic area.  The chlorine injection system includes a 45 gallon dosing tank.  This seasonal system serves the Craggy Gardens Visitor Center and Picnic Area, which includes two comfort stations.","Craggy Gardens Visitor Center and Picnic Area, which includes two comfort stations",NA,yes,yes,groundwater,,Chlorination,human-non-drinking,30000,2,5455,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_029_01,unknown groundwater,Well #1,well,-82.36596328,35.71146907,WGS 84,NC PWS,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,3/25/25,CH,"Complete, Missing Aquifer Information, Missing Well Information"
Blue Ridge Parkway,Southeast Region,NC,BLRI,OTEN MP 365.0 W39 Craggy Gardens (Well) (0111493),BLRI_WS_029,Craggy Gardens Water System,Non-Public Water System (NP),NC0111493,4908,OTEN MP 365.0 W39 Craggy Gardens (Well) (0111493),"The Craggy Gardens Water System consists of two wells with submersible pumps, chlorine injection system, two 15,000 gallon buried concrete water storage tanks, and distribution system.  One storage tank serves the Visitor Center, while the other serves the picnic area.  The chlorine injection system includes a 45 gallon dosing tank.  This seasonal system serves the Craggy Gardens Visitor Center and Picnic Area, which includes two comfort stations.","Craggy Gardens Visitor Center and Picnic Area, which includes two comfort stations",NA,yes,yes,groundwater,,Chlorination,human-non-drinking,30000,2,5455,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_029_02,deep groundwater,Well #2,well,-82.36548728,35.71222107,WGS 84,NC PWS,,NA,U,U,U,NA,U,550,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,3/25/25,CH,"Complete, Missing Aquifer Information, Missing Well Information"
Blue Ridge Parkway,Southeast Region,NC,BLRI,OTEN MP 382.3 W40 Oteen (Municipal) (0000041),BLRI_WS_030,City of Asheville Water System,Municipal,NA,4909,OTEN MP 382.3 W40 Oteen (Municipal) (0000041),"The City of Asheville Water System provides potable water to various Park facilities, which includes the Park Headquarters, Folk Art Center, Oteen Maintenance Area, and two staff quarters.","various Park facilities, which includes the Park Headquarters, Folk Art Center, Oteen Maintenance Area, and two staff quarters",NA,yes,no,municipal,,None,human-drinking,0,0,3286,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,NC,BLRI_WS_030_01,municipal,NA,municipal connection,-82.588184,35.607795,WGS 84,"Google Earth, City of Asheville Water Resources",,City of Ashevill,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/7/25,CH,Complete
Blue Ridge Parkway,Southeast Region,NC,BLRI,PEAK MP 85.6 W8 Peaks Lodge (Well) (2023475),BLRI_WS_031,Peaks of Otter Water System,Non-Transient Non-Community Water System (NTNC),VA2023475,5257,PEAK MP 85.6 W8 Peaks Lodge (Well) (2023475),"The Peaks of Otter Water System consists of two systems that have connection piping.  The two systems are normally operated as two independent systems with the connection valve closed.  However, either of the systems is capable of providing water to all facilities located on both distribution networks.  The first water system (aka Lodge System) consists of a well with submersible  pump, two buried concrete water tanks, chlorine injection system, and distribution system.  The water is pumped from the well to the first tank (Maintenance Tank), which is 2,500 gallons, and then flows by gravity to the second tank (Lodge Tank), which is a dual chamber 150,000 gallon tank.  The Maintenance Tank serves the staff quarters and maintenance area.  The Lodge Tank uses one 75,000 gallon chamber as the primary water supply and the other chamber as an emergency backup supply.  This water system serves the Peaks of Otter area, which includes a maintenance area, ranger office, one staff quarters, Peaks of Otter Lodge, and Peaks of Otter Restaurant.","Staff quarters, maintenance area, ranger office, Peaks of Otter Lodge, Peaks of Otter Restaurant",NA,yes,no,groundwater,,Chlorination,human-drinking,152500,3,4993,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_031_01,unknown groundwater,NA,well,-79.606352,37.448751,WGS 84,USGWD,,NA,U,U,U,NA,U,140,U,U,U,NA,NA,VA0008985,NA,https://vadwv.gecsws.com/,U,NA,NA,,,4/7/25,CH,"Complete, I found the two points from this system from USGWD points near the building but I am not sure from the description if there are actually 1 or 2 wells for this system. Other will information is unknown"
Blue Ridge Parkway,Southeast Region,NC,BLRI,PEAK MP 85.6 W8 Peaks Lodge (Well) (2023475),BLRI_WS_031,Peaks of Otter Water System,Non-Transient Non-Community Water System (NTNC),VA2023475,5257,PEAK MP 85.6 W8 Peaks Lodge (Well) (2023475),"The Peaks of Otter Water System consists of two systems that have connection piping.  The two systems are normally operated as two independent systems with the connection valve closed.  However, either of the systems is capable of providing water to all facilities located on both distribution networks.  The first water system (aka Lodge System) consists of a well with submersible  pump, two buried concrete water tanks, chlorine injection system, and distribution system.  The water is pumped from the well to the first tank (Maintenance Tank), which is 2,500 gallons, and then flows by gravity to the second tank (Lodge Tank), which is a dual chamber 150,000 gallon tank.  The Maintenance Tank serves the staff quarters and maintenance area.  The Lodge Tank uses one 75,000 gallon chamber as the primary water supply and the other chamber as an emergency backup supply.  This water system serves the Peaks of Otter area, which includes a maintenance area, ranger office, one staff quarters, Peaks of Otter Lodge, and Peaks of Otter Restaurant.","Staff quarters, maintenance area, ranger office, Peaks of Otter Lodge, Peaks of Otter Restaurant",NA,yes,no,groundwater,,Chlorination,human-drinking,152500,3,4993,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_031_02,unknown groundwater,NA,well,-79.605947,37.448772,WGS 84,USGWD,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,VA0008989,NA,https://vadwv.gecsws.com/,U,NA,NA,,,4/7/25,CH,"Complete, I found the two points from this system from USGWD points near the building but I am not sure from the description if there are actually 1 or 2 wells for this system. Other will information is unknown"
Blue Ridge Parkway,Southeast Region,NC,BLRI,PEAK MP 85.7  W9 Peaks of Otter CG (Well)(2023476),BLRI_WS_032,Peaks of Otter Campground and V.C.,Non-Transient Non-Community Water System (NTNC),VA2023475,5258,PEAK MP 85.7  W9 Peaks of Otter CG (Well)(2023476),"The second water system (Visitor Center System) consists of a well with submersible pump, two buried concrete water tanks, chlorine injection system, and distribution system.  The Visitor Center System has a 15,000 gallon and a dual chamber 75,000 water storage tank (two chambers of 37,500 gallons each).  Both water systems have chlorine injection systems that include a 50 gallon dosing tank. The distribution piping was replaced in 2015.  This water system serves a campground with five comfort stations, picnic area with two comfort stations, Sharp Top Store with comfort station, Visitor Center, and Country Store.","Campground with five comfort stations, picnic area with two comfort stations, Sharp Top Store with comfort station, Visitor Center, and Country Store",NA,yes,no,groundwater,,Chlorination,human-drinking,90000,3,693,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_032_01,unknown groundwater,NA,well,-79.607492,37.444797,WGS 84,USGWD,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,VA0008976,NA,https://vadwv.gecsws.com/,U,NA,NA,,,4/7/25,CH,"Complete, I could not locate the peaks of otter campground (PEAK MP 85.7  W9 Peaks of Otter CG), so the well location is of the closest well to the Paks of Otter Well House (PEAK MP 85.6 B935)"
Blue Ridge Parkway,Southeast Region,NC,BLRI,Price Park Water System,BLRI_WS_033,Price Park Water System,Non-Public Water System (NP),0195501,0,NA,"The Price Park Water System consists of well with submersible pump, chlorine injection system, two buried 18,000 gallon concrete tanks, and distribution system.  One of the storage tanks is cracked and not in service.  The chlorine injection system includes a 40 gallon dosing tank.  This seasonal system serves the Price Park Campground and Picnic Area, which includes shower facilities, five comfort stations, entrance kiosk, and Staff Quarters #545.","Price Park Campground and Picnic Area, which includes shower facilities, five comfort stations, entrance kiosk, and Staff Quarters #545",NA,yes,yes,groundwater,,Chlorination,human-drinking,18000,1,752,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_033_01,unknown groundwater,NA,well,-81.73941244,36.14052996,WGS 84,NC PWS,,NA,U,U,U,NA,U,150,U,U,U,NA,NA,NA,NA,https://xapps.ncdenr.org/eh/pws/pwslist.do;jsessionid=BB83464FB6DC5F9B330E54AB3798D74C,U,NA,NA,,,4/8/25,CH,"Complete, well depth source reference is NC PWS, other well and aquifer information is unknown"
Blue Ridge Parkway,Southeast Region,NC,BLRI,RKNB MP 154.5 W12 Smart View B080 (Well)(2161735),BLRI_WS_034,Smart View Water System,Non-Public Water System (NP),VA5067938,6436,RKNB MP 154.5 W12 Smart View B080 (Well)(2161735),"The Smart View Water System consists of a well with submersible pump, chlorine injection system, buried 8,000 gallon concrete storage tank, and distribution system. The chlorine injection system includes a 25 gallon dosing tank.  Additionally, this system has a booster pump in the one of the comfort stations.  This is a seasonal system that serves the two comfort stations at the Smart View Day Use Picnic Area.",Two comfort stations at the Smart View Day Use Picnic Area,NA,yes,no,groundwater,,Chlorination,human-drinking,8000,1,5456,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_034_01,deep groundwater,NA,well,-80.185775,36.9308,WGS 84,USGWD,,NA,U,U,U,NA,U,245,U,U,U,NA,NA,VA0003797,NA,https://vadwv.gecsws.com/,U,NA,NA,,,4/8/25,CH,"Complete, well depth source reference is the USGWD database, other well and aquifer information is unknown"
Blue Ridge Parkway,Southeast Region,NC,BLRI,RKNB MP 167.1 W13 Rocky Knob Maint & CG/B010 (Well)(1063701),BLRI_WS_035,Rock Knob Campground Water System,Non-Public Water System (NP),VA1063701,6437,RKNB MP 167.1 W13 Rocky Knob Maint & CG/B010 (Well)(1063701),"The Rocky Knob Campground Water System consists of a well with submersible pump, chlorine injection system, three buried concrete storage tanks, and distribution system.  The chlorine injection system includes a 50 gallon dosing tank.  The Maintenance Storage tank has a capacity of 10,000 gallons and serves the Rocky Knob Maintenance Area and two staff quarters.  The other two tanks have capacities of 20,000 and 10,000 gallons and serve the Rocky Knob Campground, which includes four comfort stations, one dump station, one VIP RV site, and two staff quarters.  This is a seasonal water system.","Four comfort stations, one dump station, one VIP RV site, and two staff quarters.  This is a seasonal water system",NA,yes,no,groundwater,,Chlorination,human-drinking,40000,3,5615,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_035_01,unknown groundwater,NA,well,-80.354121,36.809865,WGS 84,USGWD,,NA,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/432332,U,100,U,U,U,NA,NA,VA0003209,NA,https://vadwv.gecsws.com/,U,NA,NA,,,4/8/25,CH,"Complete, well depth sourced from USGWD, well point was part of a cluster of 3 wells from USGWD and it is unknown which of those 3 is the correct source, other well and aquifer information is unknown"
Blue Ridge Parkway,Southeast Region,NC,BLRI,RKNB MP 169.0 W14 Rocky Knob PA (Well)(1063702),BLRI_WS_036,Rocky Knob Picnic Area Water System,Non-Public Water System (NP),VA1063702,6438,RKNB MP 169.0 W14 Rocky Knob PA (Well)(1063702),"The Rocky Knob Picnic Area Water System consists of a well with submersible pump, chlorine injection system, buried 20,000 gallon concrete water storage tank, and distribution system.  The chlorine injection system includes a 55 gallon dosing tank.  This is a seasonal water system that serves the Rocky Knob Visitor Center and two comfort stations in the Rocky Knob Picnic Area.",Two comfort stations in the Rocky Knob Picnic Area,NA,yes,yes,groundwater,,Chlorination,human-drinking,20000,1,5533,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_036_01,unknown groundwater,NA,well,-80.349388,36.812087,WGS 84,USGWD,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,VA0003224,NA,Water System Information - Drinking Water Viewer,U,NA,NA,,,4/8/25,CH,"Complete, this area has two USGWD wells, the point listed (VA0003224) is a 350 ft deep well, the other well (VA0003225) is a 125 ft deep well"
Blue Ridge Parkway,Southeast Region,NC,BLRI,RKNB MP 174.1 W15 Rocky Knob Cabins/B839(Well)(1063700),BLRI_WS_037,Rocky Knob Cabins Water System,Non-Public Water System (NP),VA1063700,6439,RKNB MP 174.1 W15 Rocky Knob Cabins/B839(Well)(1063700),"Water system consists of a well, pumphouse and a 10,000 gallon water storage reservoir.  Treatment consists of chlorination.  CLOSED.",NA,NA,no,no,groundwater,,NA,NA,NA,NA,5349,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_037_01,unknown groundwater,NA,well,-80.34192873,36.83357504,WGS 84,Google Earth Coordinates - Approximate - Rocky Knob area,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,4/8/25,CH,"Complete, source is closed"
Blue Ridge Parkway,Southeast Region,NC,BLRI,"RKNB MP 176.2 W16 Mabry Mill (Well #1 and #3, B839)(1063500)",BLRI_WS_038,Mabry Mill #1 Water System,Non-Public Water System (NP),VA1063500,6440,"RKNB MP 176.2 W16 Mabry Mill (Well #1 and #3, B839)(1063500)","The Mabry Mill Restaurant Water System consists of two wells with submersible pumps, two chlorine injection systems, buried dual chamber 15,000 gallon concrete water storage tank, and distribution system.  Well #1 is 240 feet deep, while Well #3 is 140 feet.  Well #1 pumps to one side of the divided storage tank, while Well #3 supplies water to both sides.  Well #3 serves as the primary water supply well for this system.  Each pumphouse has a chlorine injection system with a 30 gallon dosing tank at Well #1 and 55 gallon dosing tank at Well #3.  This is a seasonal water system that serves the Mabry Mill Restaurant.",Mabry Mill Restaurant,NA,yes,yes,groundwater,,Chlorination,human-drinking,15000,1,5674,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_038_01,deep groundwater,NA,well,-80.405472,36.748106,WGS 84,USGWD,,NA,U,U,U,NA,U,240,U,U,U,NA,NA,VA0002983,NA,https://vadwv.gecsws.com/WaterSystem?n0=VA1063500%20%20%20,U,NA,NA,,,4/8/25,CH,"Complete, Well#1 at was located on USGWD, Well#3 was not located, well and aquifer information not found"
Blue Ridge Parkway,Southeast Region,NC,BLRI,RKNB MP 176.2 W47 Mabry Mill#2/B806(Well)(1063501),BLRI_WS_039,Mabry Mill #2 Water System,Non-Public Water System (NP),VA1063501,6441,RKNB MP 176.2 W47 Mabry Mill#2/B806(Well)(1063501),"The Mabry Mill #2 Water System consists of a 345 foot deep well with submersible pump, chlorine injection system, buried 8,000 gallon concrete water storage tank, and distribution system.  The well is known as Well #2.  This seasonal water system serves the Mabry Mill Comfort Station.",Mabry Mill Comfort Station,NA,yes,yes,groundwater,,Chlorination,human-non-drinking,8000,1,5364,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_039_01,deep groundwater,NA,well,-80.405433,36.752775,WGS 84,USGWD,,NA,U,U,U,NA,U,345,U,U,U,NA,NA,VA0002984,NA,https://vadwv.gecsws.com/WaterSystem?n0=VA1063501%20%20%20,U,NA,NA,,,4/8/25,CH,"Complete, besides depth no other well information or aquifer information is known"
Blue Ridge Parkway,Southeast Region,NC,BLRI,SFLT MP 267.6 W26 Benge (Well) (0000008),BLRI_WS_040,NA,Non-Public Water System (NP),NA,4625,SFLT MP 267.6 W26 Benge (Well) (0000008),"Water system consists of a well, pumphouse and a small reservoir.  The pump house is located in the maintenance building.  Disinfection consists of chlorination.",U,NA,yes,no,groundwater,,Chlorination,U,0,0,2885,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,NC,BLRI_WS_040_01,unknown groundwater,NA,well,-81.41368321,36.28184227,WGS 84,"Buildings, Maintenance Bldg - Genge MA",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,4/8/25,CH,"Complete, could not find well location on NC PWS or USGWD, no other well or aquifer information is known"
Blue Ridge Parkway,Southeast Region,NC,BLRI,SFLT MP 271.9 W27 Jeffress Park (Well) (0105502),BLRI_WS_041,NA,Non-Public Water System (NP),NC0105502,4626,NA,"The Jeffress Water System consists of a well with submersible pump, chlorine injection system, buried 10,000 gallon concrete tank, and distribution system. Well is generator powered. The chlorine injection systems include 45 gallon dosing tanks. This seasonal system serves the Jeffress Comfort Station.",Jeffress Comfort Station,NA,yes,yes,groundwater,,Chlorination,human-non-drinking,10000,1,5387,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_041_01,deep groundwater,NA,well,-81.45652652,36.25002693,WGS 84,NC PWS,,NA,U,U,U,NA,U,430,U,U,U,NA,NA,NA,NA,NC DWR ==> Public Water Supply,U,NA,NA,,,3/25/25,CH,"Complete, Missing Aquifer Information, Missing Well Information"
Blue Ridge Parkway,Southeast Region,NC,BLRI,SFLT MP 294.0 W30 Cone Park (Well) (0195500),BLRI_WS_042,NA,Non-Public Water System (NP),NC0195500,4629,NA,"The Cone Park Water System consists of well with submersible pump, chlorine injection system with a 45 gallon dosing tank, buried 15,000 gallon dual chamber concrete tank, and distribution system. The well has automated controls. There is an 85 gallon pressure tank and booster pump at the Carriage Barn.&nbsp; This system serves Cone Park, which includes the Carriage Barn Comfort Station, three staff quarters, Main House, Maintenance Shop, Preservation Shop, and Sandy Flats Baptist Church.","Cone Park, which includes the Carriage Barn Comfort Station, three staff quarters, Main House, Maintenance Shop, Preservation Shop, and Sandy Flats Baptist Church",NA,yes,no,groundwater,,Chlorination,human-drinking,15000,2,1142,2023,0,NA,SER\BLRI\PHA\BLRI PHA 2023\BLRI PHA Report 7-13-2023.pdf,NC,BLRI_WS_042_01,deep groundwater,NA,well,-81.6925794,36.152135,WGS 84,NC PWS,,NA,U,U,U,NA,U,250,U,U,U,NA,NA,NA,NA,https://xapps.ncdenr.org/eh/pws/pwslist.do?pwsId=0195500&dispatch=showDetail,U,NA,NA,,,4/8/25,CH,"Complete, well depth was sourced from NC PWS, no other well or aquifer information is known"
Blue Ridge Parkway,Southeast Region,NC,BLRI,SFLT MP 304.4 W48 Linn Cove/B820 (Well) (0106509),BLRI_WS_043,Linn Cove Water System,Non-Public Water System (NP),NC0106509,4978,SFLT MP 304.4 W48 Linn Cove/B820 (Well) (0106509),"The Linn Cove Water System consists of a well with submersible pump, chlorine injection system, two 85 gallon hydropneumatic tanks, a 42 gallon contact tank, and distribution system.  The chlorine injection system includes a 45 gallon dosing tank.  This seasonal system serves the Linn Cove Visitor Center, which includes a comfort station.","Linn Cove Visitor Center, which includes a comfort station",NA,yes,yes,groundwater,,Chlorination,human-drinking,170,2,3136,2019,0,NA,SER\BLRI\PHA\BLRI PHA 2019\BLRI PHA 2019.pdf,NC,BLRI_WS_043_01,unknown groundwater,NA,well,-81.8144616,36.09007134,WGS 84,"Buildings, Visitor Center - Linn Cove",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,4/8/25,CH,"Complete, well location was not found in NC PWS or USGWD, other well and aquifer information are unknown"
Blue Ridge Parkway,Southeast Region,NC,BLRI,VINT MP 120.3 W11 Roanoke Mtn (Municipal) (0000011),BLRI_WS_044,City of Roanoke Water System,Municipal,0000011,5563,VINT MP 120.3 W11 Roanoke Mtn (Municipal) (0000011),"The Roanoke Mountain Day Use Area receives potable water from the City of Roanoke Water System.  This municipal water system provides water to Roanoke Mountain Day Use Area, which includes three comfort stations.","Roanoke Mountain Day Use Area, which includes three comfort stations",NA,yes,no,groundwater,,NA,human-drinking,NA,NA,5611,2022,0,NA,SER\BLRI\PHA\BLRI PHA 2022\BLRI PHA 2022.pdf,VA,BLRI_WS_044_01,municipal,NA,municipal connection,-79.91464,37.264856,WGS 84,"Google Earth, Western Virginia Water Authority",,Western Virginia Water Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,Western Virginia Water Authority:https://www.westernvawater.org/home,NA,NA,NA,NA,NA,NA,NA,,,4/9/25,CH,"Complete, couldn't find pws link"
Blackwell School,Intermountain Region,TX,BLSC,Municipal Connection,BLSC_WS_001,NA,Municipal,NA,NA,NA,"The Blackwell School is a single building that is served by a water service line from the City of Marfa, TX public water system (TX1890001).  The school has restrooms and an irrigation system.",Blackwell School,NA,yes,no,municipal,,NA,"human-non-drinking, irrigation",0,0,5839,2022,0,NA,NA,TX,BLSC_WS_001_01,municipal,NA,municipal connection,-104.0224362,30.30577894,WGS 84,Google Earth Coordinates for the school,,"Marfa, TX",Volcanics,Volcanics,NA,NA,NA,NA,NA,NA,NA,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",5148602,NA,NA,NA,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Boston African American National Historic Site,Northeast Region,MA,BOAF,Municipal System,BOAF_WS_001,NA,Municipal,3035000,NA,NA,"Water is supplied to the park by the City of Boston, who purchases their water from the Massachusetts Water Resources Authority. NPS does not own or operate any of the buildings supplied with municipal water.",All Park Facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,7448,2023,0,NA,NER\BOAF\EHSurvey\BOAF PHA Report 4-19-2023_Final.pdf,MA,BOAF_WS_001_01,municipal,NA,municipal connection,-71.07823,42.332552,WGS 84,"Google Earth, Boston Water and Sewer Comission",,Massachusetts Water Resources Authority (MWRA),NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://massgov.github.io/MassDEP/brp/dwp/pws-documents-search/build/,NA,NA,NA,,,6/16/25,CH,Complete
Boston Harbor Islands National Recreation Area,Northeast Region,MA,BOHA,Georges Island,BOHA_WS_001,NA,Municipal,NA,NA,NA,"This island is served by a municipal system from Hull, MA (Weir River Water System). Boston Harbor Islands National Recreation Area (BOHA) is managed by the Boston Harbor Islands Partnership, which is comprise of 11 different partners, including the National Park Service (NPS). NPS does not own or maintain any buildings or property in BOHA, except for Long Island Head Lighthouse on Long Island (this facility does not have any water/ wastewater). The water and wastewater systems on each island are owned and maintained by the Boston Harbor Islands Partnership. ",Georges Island,NA,yes,no,municipal,,NA,U,U,U,7471,NA,NA,NA,NA,MA,BOHA_WS_001_01,municipal,"The Weir River Water System is a municipal supply for Hingham and Hull and gets its water from surface water and groundwater supplies including Accord Brook, Accord Pond, and several water supply wells. https://www.hingham-ma.gov/953/Weir-River-Water-System",municipal connection,-70.927839,42.32034,WGS 84,"Google Earth, Georges Island",,Weir River Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Complete, there are no PHA reports describing the BOHA systems so some water system info is unkown, coordinates used are coordinates of the island rather than coordinates of the municipality"
