park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Boston Harbor Islands National Recreation Area,Northeast Region,MA,BOHA,Peddocks Island,BOHA_WS_002,NA,Municipal,NA,NA,NA,"This island is served by a municipal system from Hull, MA (Weir River Water System). Boston Harbor Islands National Recreation Area (BOHA) is managed by the Boston Harbor Islands Partnership, which is comprise of 11 different partners, including the National Park Service (NPS). NPS does not own or maintain any buildings or property in BOHA, except for Long Island Head Lighthouse on Long Island (this facility does not have any water/ wastewater). The water and wastewater systems on each island are owned and maintained by the Boston Harbor Islands Partnership. ",Peddocks Island,NA,yes,no,municipal,,NA,U,U,U,7470,NA,NA,NA,NA,MA,BOHA_WS_002_01,municipal,"The Weir River Water System is a municipal supply for Hingham and Hull and gets its water from surface water and groundwater supplies including Accord Brook, Accord Pond, and several water supply wells. https://www.hingham-ma.gov/953/Weir-River-Water-System",municipal connection,-70.935217,42.295234,WGS 84,"Google Earth, Peddocks Island",,Weir River Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Complete, there are no PHA reports describing the BOHA systems so some water system info is unkown, coordinates used are coordinates of the island rather than coordinates of the municipality"
Boston Harbor Islands National Recreation Area,Northeast Region,MA,BOHA,Spectacle Island,BOHA_WS_003,NA,Municipal,NA,NA,NA,"This island is served by a municipal waterline from Quincy, MA, via Long Island. Boston Harbor Islands National Recreation Area (BOHA) is managed by the Boston Harbor Islands Partnership, which is comprise of 11 different partners, including the National Park Service (NPS). NPS does not own or maintain any buildings or property in BOHA, except for Long Island Head Lighthouse on Long Island (this facility does not have any water/ wastewater). The water and wastewater systems on each island are owned and maintained by the Boston Harbor Islands Partnership. ",Spectacle Island,NA,yes,no,municipal,,NA,U,U,U,7469,NA,NA,NA,NA,MA,BOHA_WS_003_01,municipal,Quincy municipal water is purchased from the Massachsetts Water Resources Authority which sources its water from the Quabbin and Wachusett Reservoirs,municipal connection,-70.985893,42.324495,WGS 84,"Google Earth, Spectacle Island",,Massachusetts Water Resources Authority (MWRA),NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Complete, there are no PHA reports describing the BOHA systems so some water system info is unkown, coordinates used are coordinates of the island rather than coordinates of the municipality"
Boston Harbor Islands National Recreation Area,Northeast Region,MA,BOHA,Thompson Island,BOHA_WS_004,NA,Municipal,NA,NA,NA,"This island is served by municipal water from Quincy, MA. Boston Harbor Islands National Recreation Area (BOHA) is managed by the Boston Harbor Islands Partnership, which is comprise of 11 different partners, including the National Park Service (NPS). NPS does not own or maintain any buildings or property in BOHA, except for Long Island Head Lighthouse on Long Island (this facility does not have any water/ wastewater). The water and wastewater systems on each island are owned and maintained by the Boston Harbor Islands Partnership. ",Thompson Island,NA,yes,no,municipal,,NA,U,U,U,7468,NA,NA,NA,NA,MA,BOHA_WS_004_01,municipal,Quincy municipal water is purchased from the Massachsetts Water Resources Authority which sources its water from the Quabbin and Wachusett Reservoirs,municipal connection,-71.008926,42.315963,WGS 84,"Google Earth, Thompson Island",,Massachusetts Water Resources Authority (MWRA),NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Complete, there are no PHA reports describing the BOHA systems so some water system info is unkown, coordinates used are coordinates of the island rather than coordinates of the municipality"
Boston Harbor Islands National Recreation Area,Northeast Region,MA,BOHA,Webb Memorial State Park,BOHA_WS_005,NA,Municipal,NA,NA,NA,"The park is served by municipal water. Boston Harbor Islands National Recreation Area (BOHA) is managed by the Boston Harbor Islands Partnership, which is comprise of 11 different partners, including the National Park Service (NPS). NPS does not own or maintain any buildings or property in BOHA, except for Long Island Head Lighthouse on Long Island (this facility does not have any water/ wastewater). The water and wastewater systems on each island are owned and maintained by the Boston Harbor Islands Partnership. ",Webb Memorial State Park,NA,yes,no,municipal,,NA,U,U,U,7466,NA,NA,NA,NA,MA,BOHA_WS_005_01,municipal,"Hingham is the nearest town so likely also sourced from Weir River Water System. The Weir River Water System is a municipal supply for Hingham and Hull and gets its water from surface water and groundwater supplies including Accord Brook, Accord Pond, and several water supply wells. https://www.hingham-ma.gov/953/Weir-River-Water-System",municipal connection,-70.922777,42.257553,WGS 84,"Google Earth, Webb Memorial State Park",,Weir River Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Complete, there are no PHA reports describing the BOHA systems so some water system info is unkown, coordinates used are coordinates of the park rather than coordinates of the municipality"
Boston Harbor Islands National Recreation Area,Northeast Region,MA,BOHA,World's End,BOHA_WS_006,NA,Municipal,NA,NA,NA,"This park is served by a municipal system from Hull, MA (Weir River Water System). This part of the park is managed by the Trustees of Reservations. Boston Harbor Islands National Recreation Area (BOHA) is managed by the Boston Harbor Islands Partnership, which is comprise of 11 different partners, including the National Park Service (NPS). NPS does not own or maintain any buildings or property in BOHA, except for Long Island Head Lighthouse on Long Island (this facility does not have any water/ wastewater). The water and wastewater systems on each island are owned and maintained by the Boston Harbor Islands Partnership. ",Worlds End,NA,yes,no,municipal,,NA,U,U,U,7479,NA,NA,NA,NA,MA,BOHA_WS_006_01,municipal,"The Weir River Water System is a municipal supply for Hingham and Hull and gets its water from surface water and groundwater supplies including Accord Brook, Accord Pond, and several water supply wells. https://www.hingham-ma.gov/953/Weir-River-Water-System",municipal connection,-70.873999,42.258441,WGS 84,"Google Earth, World's End",,Weir River Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Complete, there are no PHA reports describing the BOHA systems so some water system info is unkown, coordinates used are coordinates of the park rather than coordinates of the municipality"
Boston National Historic Park,Northeast Region,MA,BOST,Municipal System,BOST_WS_001,NA,Municipal,NA,0,NA,"Water is supplied to the park by the City of Boston, who purchases their water from the Massachusetts Water Resources Authority. The park operates the service piping to buildings on its campus.",All Park Facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,422,2023,1,NA,NER\BOST\EHSurvey\BOST PHA Report 4-19-2023_Final.pdf,MA,BOST_WS_001_01,municipal,Backfow device for direct connection to health hazard not checked annually by certifed backfow tester (DL 4),municipal connection,-71.07823,42.332552,WGS 84,"Google Earth, Boston Water and Sewer Comission",,Massachusetts Water Resources Authority (MWRA),NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,Complete
Booker T.  Washington National Monument,Northeast Region,VA,BOWA,Animal Water Well,BOWA_WS_001,NA,Non-Potable (NonPOT),NA,NA,NA,This well is located behind the Visitor Center. Water is pumped from the well to a 500-gallon storage tank inside the Visitor Center and then out to the farm for the animals. There is no connection to the potable water system.,Farm for animals,NA,yes,no,groundwater,,None,stock,500,1,7404,2023,0,NA,NER\BOWA\EHSurvey\BOWA PHA Report 3-21-2023_Final.pdf,VA,BOWA_WS_001_01,unknown groundwater,NA,well,-79.7317,37.119436,WGS 84,Google Earth,,NA,U,U,U,NA,U,126,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/432346,NA,NA,NA,NA,U,NA,NA,,,7/21/25,CH,"Complete, could not find most well and aquifer information"
Booker T.  Washington National Monument,Northeast Region,VA,BOWA,Headquarters,BOWA_WS_002,NA,Non-Public Water System (NP),NA,27034,NA,"This water system serves the former school building. The building was now being used to house administrative and maintenance offices. The water system consists of a well, pressure tank and water softener. There is no continuous chlorination or other disinfection treatment for it.",Administrative and maintenance offices,6341,yes,no,groundwater,,Softener,"human-drinking, human-non-drinking",U,1,5502,2023,1,NA,NER\BOWA\EHSurvey\BOWA PHA Report 3-21-2023_Final.pdf,VA,BOWA_WS_002_01,unknown groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,-79.733515,37.117593,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/432346,NA,NA,NA,NA,U,NA,NA,,,7/21/25,CH,"Complete, could not find most well and aquifer information"
Booker T.  Washington National Monument,Northeast Region,VA,BOWA,Visitor Center,BOWA_WS_003,NA,Municipal,NA,26758,NA,The Visitor Center receives its water from the Western Virginia Water Authority.,Visitor Center,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,5150,2023,1,NA,NER\BOWA\EHSurvey\BOWA PHA Report 3-21-2023_Final.pdf,VA,BOWA_WS_003_01,unknown groundwater,Backflow device for direct connection to health hazard not checked annually by certified backflow tester (DL 4),municipal connection,-79.914804,37.265138,WGS 84,Google Earth,,Western Virginia Water Authority,U,NA,NA,NA,NA,NA,NA,NA,NA,Municipal Supplier: https://www.westernvawater.org/,NA,NA,NA,NA,NA,NA,NA,,,7/21/25,CH,Complete
Bryce Canyon National Park,Intermountain Region,UT,BRCA,Yovimpa Water System 10020,BRCA_WS_001,NA,Non-Public Water System (NP),UTAH13040,45903,Yovimpa Water System 10020,The Yovimpa water system serves a restroom.  It is currently not being used.,restroom,NA,no,no,"GWUDI, spring",,U,human-non-drinking,U,U,U,U,U,U,U,UT,BRCA_WS_001_01,spring,"According to a November 2024 park newsletter, Yovempa Point water line is under review to be demolished as an obsolete asset in 2026. ",spring box,-112.2382541,37.46274011,WGS 84,Utah PODs,,NA,Yovimpa Spring,Claron Formation Sandstone,U,U,U,NA,NA,NA,NA,"Dormus & Kreamer, 2000",1028990389,UT0267554,89-1486,UTAH13040,NA,NA,NA,,,3/5/25,CH,"QC Complete, PHA report not found"
Bryce Canyon National Park,Intermountain Region,UT,BRCA,East Creek Water System 09045,BRCA_WS_002,NA,Community Water System (CWS),UTAH09045,45902,NA,"The main water system is fed from two wells.  The wells have been classified as a groundwater source.  After being pumped from the wells, the water is transferred through a steel pipe to an absolute 1-micron bag filter system.  After filtration, liquid chlorine is injected and the water is transferred to one of two storage tanks (320,000 gallon and 1,000,000 gallon).  From the storage tanks water is distributed to the Park facilities.",Park facilities,6921,yes,no,groundwater,,"Chlorination, Filtration",human-drinking,1320000,2,5622,2022,0,NA,"""IMR\BRCA\EHSurvey\BRCA PHA Report 9-13-2022.pdf""",UT,BRCA_WS_002_01,shallow groundwater,"Well No. 2. The water table is lower in the summer months in response to pumping, higher evapotranspiration rates, and less recharge from precipitation. The aquifer is generally fully recharged in the winter and spring in response to precipitation and snowmelt. ",well,-112.2123943,37.63280609,WGS 84,USGWD,High,NA,East Creek Alluvium,East Creek Alluvium,unconfined,https://irma.nps.gov/DataStore/DownloadFile/475514,9/4/56,52,U,U,U,"1. Well info - Martin, 1998 (https://irma.nps.gov/DataStore/DownloadFile/436289) 
2. Potable Water Sources for the Headquarters Area - Martin, 2012 (https://irma.nps.gov/DataStore/DownloadFile/475514)",61-893,UT0199466,61-893,DEQ - WaterSystem,NA,NA,NA,,,2/25/25,KEC,"QC Complete, Updated Tank vol"
Bryce Canyon National Park,Intermountain Region,UT,BRCA,East Creek Water System 09045,BRCA_WS_002,NA,Community Water System (CWS),UTAH09045,45902,NA,"The main water system is fed from two wells.  The wells have been classified as a groundwater source.  After being pumped from the wells, the water is transferred through a steel pipe to an absolute 1-micron bag filter system.  After filtration, liquid chlorine is injected and the water is transferred to one of two storage tanks (320,000 gallon and 1,000,000 gallon).  From the storage tanks water is distributed to the Park facilities.",Park facilities,6921,yes,no,groundwater,,"Chlorination, Filtration",human-drinking,1320000,2,5622,2022,0,NA,"""IMR\BRCA\EHSurvey\BRCA PHA Report 9-13-2022.pdf""",UT,BRCA_WS_002_02,shallow groundwater,"Well No.1. Has a perforated casing from 50-60 feet below ground surface.The water table is lower in the summer months in response to pumping, higher evapotranspiration rates, and less recharge from precipitation. The aquifer is generally fully recharged in the winter and spring in response to precipitation and snowmelt. ",well,-112.2114552,37.63198335,WGS 84,USGWD,High,NA,East Creek Alluvium,East Creek Alluvium,unconfined,https://irma.nps.gov/DataStore/DownloadFile/475514,6/12/81,90,U,U,U,"1. Well info - Martin, 1998 (https://irma.nps.gov/DataStore/DownloadFile/436289) 
2. Potable Water Sources for the Headquarters Area - Martin, 2012 (https://irma.nps.gov/DataStore/DownloadFile/475514)",61-893,UT0199467,61-893,DEQ - WaterSystem,NA,NA,NA,,,2/25/25,KEC,"QC Complete, Updated Tank vol"
Brown v. Board Of Education National Historic Site,Midwest Region,KS,BRVB,City Water,BRVB_WS_001,NA,Community Water System (CWS),NA,0,NA,"The Operations Section at the Topeka Water Treatment Facility uses various chemical and mechanical processes to transform raw water from the Kansas River into clean and safe drinking water. The first of these treatment processes is the elevation of raw river water into the treatment basins using water intake structures. The Topeka Water Treatment Facility has two intake structures that contain six pumps each. All water intake pumps have rated daily capacities of five to ten million gallons. A durable and heavyweight, small mesh traveling screen is positioned immediate the intake pumps to prevent entry of debris that may either damage mechanical equipment or impair chemical treatment processes.

The newest plant, the East-South Plant (1999), was constructed in parallel and identical design as the East-North Plant (1981). Many infrastructure improvements were added in 1999 to 2001. At the Topeka Water Treatment Facility, there are many shapes and sizes of basins and each is designed to provide controlled contact and settling time for each specific chemical or mechanical process. Depending on their location in the treatment scheme, individual basin capacities range from thousands of gallons to nearly three million gallons. The basins in each of the three treatment plants at the Topeka Water Treatment Facility are connected in series, with each adjoining basin slightly lower in elevation than the previous. This allows the water to continuously flow by gravity from the beginning of the treatment process to the end. The average detention time for an entire process cycle though each of the three treatment plants is nearly 24 hours. The first chemical used in the water treatment process at the Topeka Water Treatment Facility is a positively charged synthetic polymer. It is flash-mixed into the raw river water before it flows into the first sedimentation basin. The polymer effectively attracts and enmeshes negatively charged turbidity particles in raw river water and causes them to settle. A large blow-down located at the center of the polymer sedimentation basin is activated at timed intervals to dispel settled and collected solids. This process reduces the amount of suspended material or turbidity significantly.

The partially processed water then flows by gravity to the disinfection contact basin. Chlorine is added at the disinfection contact basin to destroy any bacteria or viruses that may be present. Ammonia is subsequently added at a specified entry point after chlorine addition to form the secondary distribution disinfectant, chloramine. A series of baffles in the disinfection contact basin provide effective contact and reaction time to ensure that the destruction of pathogens is complete. The controlled application of chlorine and ammonia in the absence of sunlight reduces the level of disinfection by-products below regulatory requirements. These small, covered and baffled treatment units are also designed to be economically and easily retrofit as regulations progress and alternative disinfectants such as chlorine dioxide and ozone are required.

The disinfected water then flows into the coagulation, flocculation and softening basins where lime and alum are added. Lime reacts with various dissolved minerals to form primarily two insoluble precipitates: calcium carbonate and magnesium hydroxide. Additionally, the softening process enmeshes, coagulates and settles smaller remaining particles and dissolved organic substances.

Alum is added to further aid and enhance coagulation. In the two east treatment plants, previously reacted solids in specialized solid contact basins provide improved softening precipitation and efficiency of chemical application.

Clarification basins have similar collection weirs, sweeps and blow-downs. The water is then diverted to large primary clarification basins that allow additional detention time for gravity to settle out remaining precipitates and suspended materials. Large sweeps slowly rotate along the entire bottom of these basins to collect and move settled precipitates and turbidity to a central collection area. Large blow-downs located at the center of the primary clarification basins are activated at timed intervals to dispel settled and collected solids.
After the primary clarification basin, carbon dioxide is bubbled in to stabilize and lower the pH of softened water. Controlled application of soda ash and phosphate is also added at the primary recarbonation basin to increase the alkalinity level and provide corrosion control. The water then flows into a second large clarification basin. This allows additional detention time for remaining suspensions and precipitates to settle. Center sweeps and blow-downs collect and remove additional settled solids.

After water exits the secondary clarifying basin, fluoride is added to supplement levels that occur naturally. Large rectangular filtration beds are located in the enclosed area behind the doors. Cleansing of the water through specialized filtration units completes the treatment process at the Topeka Water Treatment Facility. The small amounts of suspended fine particles that remain after secondary clarification are nearly all removed by processing the water through automated filtration units. The Topeka Water Treatment Facility has nearly 10,000 square feet of mixed layer filtration units containing approximately four feet of filtrating materials. Regular cleaning of the filter beds is accomplished by repeatedly forcing clean water up through filtration beds. Processed filtered water is stored in clearwell reservoirs located beneath the filters. To ensure the filtration process is optimized, turbidity meters continuously monitor finished water quality.

The suction shafts on these pumps are as long as twenty-seven feet. The Topeka Water Treatment Facility has nearly nine million gallons of underground reservoir storage and seven high service pumps with rated capacities from five to fifteen million gallons a day. These pumps transfer water from underground clearwells into four large transmission lines. These large arterial water lines branch out into a network of more than 800 miles of water mains that transport clean and safe drinking water every day.",All park facilities,", 6028",yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,512,2021,0,NA,MWR\BRVB\EHSurvey\2021 BRVB PHA_FINAL.pdf,KS,BRVB_WS_001_01,municipal,NA,municipal connection,-95.715784,39.070531,WGS 84,"Google Earth, Topeka Water Treatment Plant",,City of Topeka,Kansas River,NA,NA,NA,NA,NA,NA,NA,NA,https://files.topeka.gov/utilities/water-quality/2025WaterQualityReport.pdf,NA,NA,NA,NA,NA,NA,NA,,,8/18/25,CH,"The description for this system is very long. It matches the description of ""A Tour of Topeka's Water Treatment Facility"" at https://s3.amazonaws.com/cot-wp-uploads/wp-content/uploads/utilities/planttour.pdf"
Buffalo National River,Midwest Region,AR,BUFF,LD BP Water System U2-01,BUFF_WS_001,NA,Transient Non-Community Water System (TNC),T0098,70412,NA,"Buffalo Point: The campground, cabins/concession area, maintenance area, contact/visitor center and residence are served by the same water source.  The source consists of a deep water well.  The water distribution system for the campground consists of a 4-inch PVC fill line from the pump house to a new 30,000-gallon above ground fiberglass water storage reservoir located above the campground.  The reservoir provides gravity pressure to the water distribution system serving all the loops of the campground.  Each loop of the campground has a comfort station and each campsite a water hookup with a vacuum breaker on every hydrant.

Additionally, the campground reservoir water is delivered by booster pump to a 100,000-gallon bolted steel reservoir located at the top of a hill. This reservoir provides water storage and gravity pressure for the distribution system serving the rest of the facilities.  The reservoir provides potable water to rental cabins, restaurant, ranger station, maintenance area, trailer dump station and residences.","campground, cabins/concession area, maintenance area, visitor center, contact center, and residence",6203,yes,no,groundwater,,U,human-drinking,30000,1,4781,2024,0,No,NA,AR,BUFF_WS_001_01,deep groundwater,NA,well,-92.57360957,36.07878725,WGS 84,Google Earth coordinates for the visitor center,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,T0098,U,NA,NA,,,10/28/25,KEC,NA
Buffalo National River,Midwest Region,AR,BUFF,LD DF Dillards Ferry Water System 202,BUFF_WS_002,NA,Non-Public Water System (NP),NA,70550,NA,"Dillards Ferry Landing: The water supply facilities at this location consist of an artesian well, two 150-gallon pressure tanks and a hypo chlorinator.",Ferry landing,6204,yes,no,groundwater,,Chlorination,U,500,2,4630,2023,0,No,NA,AR,BUFF_WS_002_01,deep groundwater,NA,well,-92.57706425,36.06677963,WGS 84,Google Earth coordinates for Dillard's Ferry,,NA,U,U,confined,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,10/25/25,KEC,Missing Source Information
Buffalo National River,Midwest Region,AR,BUFF,LD RU Rush Campground Water System 248,BUFF_WS_003,Rush Campground,Non-Public Water System (NP),T1022,70617,LD RU Rush Campground Water System 248,Rush Landing: This area is served with a well and pump house with a pressure tank and chlorination for disinfection.,Rush landing,6205,yes,no,groundwater,,Chlorination,U,U,U,310,2024,0,No,NA,AR,BUFF_WS_003_01,unknown groundwater,NA,well,-92.54937868,36.1250562,WGS 84,Google Earth coordinates for Rush Landing Campground,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,T1022,U,NA,NA,,,10/28/25,KEC,NA
Buffalo National River,Midwest Region,AR,BUFF,LD RU Toney Bend Residence Water System 205,BUFF_WS_004,U2-05 Tony Bend Residence B2-05Q,Non-Public Water System (NP),NA,70664,LD RU Toney Bend Residence Water System 205,Well with a pressure tank and chlorine chemical disinfection to serve a single residence.,Residence ,6206,yes,no,groundwater,,Chlorination,U,U,U,248,2022,0,No,NA,AR,BUFF_WS_004_01,unknown groundwater,NA,well,-92.54874373,36.0890923,WGS 84,NPS Buildings Layer - Toney Bend Residence,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,10/28/25,KEC,NA
Buffalo National River,Midwest Region,AR,BUFF,LD RU Toney Bend Residence Water System 215,BUFF_WS_005,U2-15 Tony Bend Residence B2-15Q,Non-Public Water System (NP),NA,70684,LD RU Toney Bend Residence Water System 215,Well with ST/DF. PHS indicates that this home is scheduled for removal and well will soon be decomissioned. ,Residence,6207,yes,no,groundwater,,U,U,U,U,820,2022,NA,No,NA,AR,BUFF_WS_005_01,unknown groundwater,NA,well,-92.54895921,36.08907511,WGS 84,NPS Buildings Layer - Toney Bend Residence Water System 215,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,10/28/25,KEC,NA
Buffalo National River,Midwest Region,AR,BUFF,MD TB Blair Residence Water System U3-21,BUFF_WS_006,Not in Use,Non-Public Water System (NP),NA,70565,MD TB Blair Residence Water System U3-21,Has not been used. Is not being tested.  Proposed use for research with college in the future.,Residence,NA,no,no,groundwater,,U,U,U,U,3948,2022,NA,No,NA,AR,BUFF_WS_006_01,unknown groundwater,NA,well,-92.71815695,35.9826196,WGS 84,NPS Buildings Layer - Tb Blair House,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,10/28/25,KEC,NA
Buffalo National River,Midwest Region,AR,BUFF,MD TB Campground Water System 3-12,BUFF_WS_007,NA,Non-Public Water System (NP),T0906,70538,NA,"Tyler Bend campground/visitor center: This system consists of a drilled well, hypo chlorinator, 50,000-gallon ground-level water storage tank and associated piping.  The system provides water service to several comfort stations, hydrants and visitor center.","Comfort stations, hydrants, visitor center",6208,yes,no,groundwater,,Chlorination,U,50000,1,3874,2024,0,No,NA,AR,BUFF_WS_007_01,unknown groundwater,NA,well,-92.76360076,35.98654675,WGS 84,Google Earth coordinates for Visitor center,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,T0906,U,NA,NA,,,10/28/25,KEC,NA
Buffalo National River,Midwest Region,AR,BUFF,MD TB Rock House Water System 3-01,BUFF_WS_008,Rock House Water System 3-01,Non-Public Water System (NP),NA,70514,MD TB Rock House Water System 3-01,Not on park monthly testing schedule. This system is connected to community water from Marshall.  It serves to RV pads and may serve a building or two in the future.,RV pads,NA,yes,no,municipal,,None,U,0,0,869,2022,NA,No,NA,AR,BUFF_WS_008_01,municipal,NA,municipal connection,-92.74678072,35.9697357,WGS 84,NPS Buildings Layer - Rock House,,"Marshall, AR Community Water System",NA,NA,NA,NA,NA,NA,NA,NA,NA,https://cityofmarshallar.com/water-quality-report,NA,NA,NA,NA,NA,NA,NA,,,10/28/25,KEC,NA
Buffalo National River,Midwest Region,AR,BUFF,MD TB Water System Maintenance 3-12,BUFF_WS_009,NA,Non-Public Water System (NP),T0097,70519,NA,"Tyler Bend maintenance: This system consists of a drilled well, hypo chlorinator, 20,000-gallon ground-level water storage tank, 12 gpm booster pumps and two 250-gallon hydro pneumatic tanks. The system provides water service to the maintenance area and RV dump station.  A fire booster system provides additional pumping capacity in the pump house.","maintenance area, RV dump station",6209,yes,no,groundwater,,Chlorination,U,500,2,4982,2024,0,No,NA,AR,BUFF_WS_009_01,unknown groundwater,NA,well,-92.7626615,35.98689762,WGS 84,Google Earth Coordinates for Tyler Bend Visitor Center,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,T0097,U,NA,NA,,,10/28/25,KEC,NA
Buffalo National River,Midwest Region,AR,BUFF,MD WO Woolum Residence Water System U3-07,BUFF_WS_010,Woolum Residence Water System,Non-Public Water System (NP),NA,70193,MD WO Woolum Residence Water System U3-07,Well and ST/ DF. Park does show this on there monthly testing. Not visited in 2011.,Residence,6210,yes,no,groundwater,,U,U,20000,1,1635,2022,NA,No,NA,AR,BUFF_WS_010_01,unknown groundwater,NA,well,-92.88665914,35.97105597,WGS 84,Google Earth Coordinates for Woolum Area,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,NA,NA,NA,,,10/28/25,KEC,NA
Buffalo National River,Midwest Region,AR,BUFF,UD BV LV Water System 4-02,BUFF_WS_011,NA,Non-Public Water System (NP),T0963,71333,NA,"Lost Valley (U4-02): This system consists of a pump house that houses a 1250 feet deep well, a 2500-gallon ground level water storage tank, booster pump, 280-gallon pressure tank and hypo chlorinator.  Two filter cartridges are installed for removal of suspended sediment.  The water system provides water to a residence, yard hydrants and comfort station.","Residence, yard hydrants, comfort station",6211,yes,no,groundwater,,"Chlorination, Filtration",human-drinking,2500,1,1207,2024,0,No,NA,AR,BUFF_WS_011_01,deep groundwater,NA,well,-93.37415309,36.01016482,WGS 84,Google Earth Coordinates for Lost Valley Area,,NA,U,U,U,U,U,1250,U,U,U,U,NA,U,NA,T0963,U,NA,NA,,,10/28/25,KEC,NA
Buffalo National River,Midwest Region,AR,BUFF,UD CA Carver Water System 4-62,BUFF_WS_012,Carver Water System 4-62,Non-Public Water System (NP),NA,72858,UD CA Carver Water System 4-62,"This system is connected to Eastern Newton County Water and provides one hose bibb to the area.  One Romteck vault toilet provides wastewater collection.

EAST NEWTON COUNTY WATER ASSN, contact information: Gerald Norton, HC-72 Box 85, Jasper AR 72641, Office Telephone: (870) 434-5512, PWS ID Number 768, Retail Population Served: 1738, Source Type(s) Ground, Type: Community, Sources for this water system: HASTY WELL #1, PIERCETOWN WELL #2, WELL #3",hose bibb,NA,yes,no,"municipal, groundwater",,None,U,0,0,3504,2022,NA,No,NA,AR,BUFF_WS_012_01,municipal,NA,municipal connection,-93.04013439,35.9834314,WGS 84,Google Earth coordinates for Carver campground and landing,,East Newton County Water,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://newton.myruralwater.com/,NA,NA,NA,NA,NA,NA,NA,,,10/28/25,KEC,Complete
Buffalo National River,Midwest Region,AR,BUFF,UD ER Erbie CG Water System 4-59,BUFF_WS_013,Erbie Campground,Non-Public Water System (NP),T0964,70526,UD ER Erbie CG Water System 4-59,"Erbie: This system consists of a pump house that houses the well, 2500-gallon ground level water storage tank, booster pump, 280-gallon pressure tank, 10 micron filter and hypo chlorinators.",Campground,6212,yes,no,groundwater,,"Chlorination, Filtration",U,2500,1,1917,2024,0,No,NA,AR,BUFF_WS_013_01,unknown groundwater,NA,well,-93.21622412,36.07151871,WGS 84,Google Earth coordinates for Erbie Campground,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,T0964,U,NA,NA,,,10/28/25,KEC,Missing Source Information
Buffalo National River,Midwest Region,AR,BUFF,UD ER Erbie Residence  443 Water Sys. 4-43,BUFF_WS_014,U4-43 Erbie Ranger Quarters,Non-Public Water System (NP),NA,72853,UD ER Erbie Residence  443 Water Sys. 4-43,"This system consists of a drilled well, hypo chlorinator, pressure tank and associated piping. The well is ‚Ä©located in the pumphouse.",Residence,6213,no,no,groundwater,,Chlorination,human-drinking,U,U,2726,2023,NA,No,NA,AR,BUFF_WS_014_01,unknown groundwater,NA,well,-93.21622412,36.07151871,WGS 84,Google Earth coordinates for Erbie Campground,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,10/28/25,KEC,Missing Source Information
Buffalo National River,Midwest Region,AR,BUFF,UD HA Hasty Residence  Water Sys.,BUFF_WS_015,U4-35 Hasty Residence B4-35Q,Non-Public Water System (NP),NA,72852,UD HA Hasty Residence  Water Sys.,"This system consists of a drilled well, hypo chlorinator, pressure tank and associated piping.  It was not being used in 2015.",Residence,6214,no,no,groundwater,,Chlorination,human-drinking,U,U,3539,2023,NA,No,NA,AR,BUFF_WS_015_01,unknown groundwater,NA,well,-93.1032391,36.019095,WGS 84,NPS Buildings Layer - Hasty House,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,10/28/25,KEC,Missing coordinates
Buffalo National River,Midwest Region,AR,BUFF,UD KY Kyles  Water Sys. 4-24,BUFF_WS_016,NA,NA,T0961,72851,NA,"The system consists of a pump house that houses a well, hypo chlorinator, 2500-gallon ground level water storage tank, booster pump and a 280-gallon pressure tank.  The water system provides water to the campground.",Campground,6215,yes,no,groundwater,,Chlorination,human-drinking,2500,1,4462,2024,0,No,NA,AR,BUFF_WS_016_01,unknown groundwater,NA,well,-93.28082171,36.05568692,WGS 84,Google Earth coordinates for Kyles Landing Campground,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,T0961,NA,NA,NA,,,11/7/25,KEC,Missing source information
Buffalo National River,Midwest Region,AR,BUFF,UD OZ Ozark CG Water System 4-08,BUFF_WS_017,NA,NA,T0965,71152,NA,"Ozark campground: This public system consists of a well, pressure tank and chlorinator.  Water is provided to the comfort station in the campground.",Campground comfort station,6216,yes,no,groundwater,,Chlorination,human-drinking,U,U,2053,2024,0,No,NA,AR,BUFF_WS_017_01,unknown groundwater,NA,well,-93.1602486,36.06398698,WGS 84, Google Earth coordinates for Ozark Campground,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,T0965,NA,NA,NA,,,11/7/25,KEC,Missing source information
Buffalo National River,Midwest Region,AR,BUFF,UD OZ Ozark Res. 410 Q Water Sys.,BUFF_WS_018,Ozark Residence B4-10Q Well,Non-Public Water System (NP),NA,72850,UD OZ Ozark Res. 410 Q Water Sys.,"This system consists of a drilled well, hypo chlorinator, pressure tank and associated piping.",U,6217,yes,no,groundwater,,Chlorination,U,U,U,4796,2024,0,No,NA,AR,BUFF_WS_018_01,unknown groundwater,NA,well,-93.1605816,36.064008,WGS 84,Google Earth coordinates for residence near Ozark Campground,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,11/7/25,KEC,Missing source information
Buffalo National River,Midwest Region,AR,BUFF,UD OZ Ozark Sea. Res. 416 Water Sys.,BUFF_WS_019,Seasonal,Non-Transient Non-Community Water System (NTNC),NA,71150,UD OZ Ozark Sea. Res. 416 Water Sys.,"This system is comprised of a well, pressure tank and chlorinator.  The water is filtered using 10-micron and 20-micron filters to remove suspended sediment.",U,6218,yes,no,groundwater,,"Chlorination, Filtration",U,U,U,3710,2024,0,No,NA,AR,BUFF_WS_019_01,unknown groundwater,NA,well,-93.1605816,36.064008,WGS 84,Google Earth coordinates for residence near Ozark Campground,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,11/7/25,KEC,Missing source information
Buffalo National River,Midwest Region,AR,BUFF,UD PR Maintenance Area Water System 442,BUFF_WS_020,Pruitt Compound Area U4-42,Non-Public Water System (NP),NA,72829,UD PR Maintenance Area Water System 442,"U442: This system consists of a well, hydropneumatic tank and chlorinator and serves a residence and the maintenance shop.","Residence, maintenance shop",6219,yes,no,groundwater,,Chlorination,human-drinking,U,U,2551,2024,0,No,NA,AR,BUFF_WS_020_01,unknown groundwater,NA,well,-93.13965012,36.06110869,WGS 84,Google Earth coordinates for Pruitt Trailhead and Ranger Station Area,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,11/7/25,KEC,Missing source information
Buffalo National River,Midwest Region,AR,BUFF,UD PR Upper Pruitt Water System 4-06,BUFF_WS_021,NA,Non-Public Water System (NP),T0096,72847,NA,"Pruitt ranger station/comfort station: This system consists of a drilled well, hypo chlorinator, above ground storage tank and associated piping.  The system provides potable water to the adjacent comfort station and the ranger station.","Ranger station, comfort station",6220,yes,no,groundwater,,Chlorination,human-drinking,U,U,4457,2024,0,No,NA,AR,BUFF_WS_021_01,unknown groundwater,NA,well,-93.13965012,36.06110869,WGS 84,Google Earth coordinates for Pruitt Trailhead and Ranger Station Area,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,T0096,U,NA,NA,,,11/7/25,KEC,Missing source information
Buffalo National River,Midwest Region,AR,BUFF,UD SC Steel Creek Water System 4-12,BUFF_WS_022,NA,Municipal,NA,72856,NA,"Steel Creek: This system is connected to the Mount Sherman community water system.  Facilities served include a residence (B4-22Q), a seasonal home (B4-12Q), an apartment (B4-21Q) and public campground.","Residence, Seasonal Home, apartment, campground",NA,yes,no,municipal,,None,human-drinking,U,U,2895,2024,0,No,NA,AR,BUFF_WS_022_01,municipal,NA,municipal connection,-93.34628092,36.03958952,WGS 84,Google Earth coordinates for Steel Creek campground,,Mount Sherman Water Association which purchases water from the Ozard Mountain Regional Public Water Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.ozarkmountainregionalpwa.org/,NA,NA,NA,NA,NA,NA,NA,,,11/7/25,KEC,Complete
Canyon de Chelly National Monument,Intermountain Region,AZ,CACH,Parkwide Water System NON-POT,CACH_WS_001,NA,Non-Transient Non-Community Water System (NTNC),NN0403022,68941,Fire Supression System,"Water for the fire suppression system is supplied by an 8-inch water main from the Chinle Navajo Tribal Utility Authority (NTUA) system. There are no cross connections between the two systems. Additionally, NTUA supplies potable water for the laundry room inside the Thunderbird Lodge and park housing units 1 ‚Äì 4.",Fire suppression,6922,yes,no,municipal,,None,fire,U,U,5472,2023,0,No,NA,AZ,CACH_WS_001_01,municipal,NA,municipal connection,-109.5389774,36.15302995,WGS 84,Google Earth Coordinates for the visitor center,,Chinle Navajo Tribal Utility Authority (NTUA) system,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NN0403022,NA,NA,NA,,,10/20/25,KEC,Complete
Canyon de Chelly National Monument,Intermountain Region,AZ,CACH,Parkwide Water System,CACH_WS_002,NA,Non-Transient Non-Community Water System (NTNC),NN0403022,68941,NA,"Canyon de Chelly (CACH) National Monument operates separate water systems for potable water needs inside the Park and the Park fts fire suppression systems. otable water for use inside the Park is supplied from a 120-foot drilled well located near the southwest corner of the parking lot for the Thunderbird lodge, with a backup potable water connection provided by the NTUA. A well with a submersible pump (normal operations 35 gallons/minute) supplies water to the distribution system. From the well, water travels through a depth filter to remove iron and then a carbon filter in series. Following filtration, a sodium hypochlorite solution is injected into the water. Through a liquid level control, potable water is pumped to a 100,000-gallon buried concrete potable water storage reservoir, comprised of two, 50,000-gallon compartments that are operated in series. This gravity reservoir is located on top of a hill, east of the Park fts maintenance facility. The south potable water reservoir was built during the 1980s and was identified as the settling reservoir. The north potable water reservoir was identified as the reservoir supplying the distribution system. From the two potable water storage reservoirs, potable water is distributed to service connections within the Park including the maintenance shop, the visitor center, park headquarters, the campground, and park housing.  ","maintenance shop, the visitor center, park headquarters, the campground, and park housing",6922,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",150000,2,5472,2023,4,No,NA,AZ,CACH_WS_002_01,shallow groundwater,NA,well,-109.557032,36.164611,NAD 83,ADWR,,NA,Chinle Wash Alluvium,Chinle Wash Alluvium,unconfined,"ADWR,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/475520",3/1/67,120,U,U,U,"ADWR,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/475520",649818,U,U,NN0403022,NA,NA,NA,,,7/30/24,KGE,Complete
Cape Cod National Seashore,Northeast Region,MA,CACO,(NACL)  Bio Lab,CACO_WS_001,NA,Non-Public Water System (NP),NA,NA,NA,NA,Bio Lab,6533,yes,no,groundwater,,NA,U,U,U,5959,NA,NA,NA,NA,MA,CACO_WS_001_01,shallow groundwater,NA,well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Incomplete, coordinates not found, this system is mentioned as not visited in the 2024 and 2022 PHA reports, it is not mentioned in any older reports, well information is not known"
Cape Cod National Seashore,Northeast Region,MA,CACO,Ahearn house,CACO_WS_002,NA,Non-Public Water System (NP),NA,NA,NA,unknown,Ahearn House,6536,no,yes,groundwater,,NA,NA,NA,NA,5962,NA,NA,NA,NA,MA,CACO_WS_002_01,shallow groundwater,NA,well,-70.04446,41.95929,WGS 84,"MA Historic Places, Ahearn House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"System not in use, not mentioned in any PHA reports"
Cape Cod National Seashore,Northeast Region,MA,CACO,Allmon house,CACO_WS_003,NA,Non-Public Water System (NP),NA,NA,NA,NA,Allmon House,6542,yes,no,groundwater,,NA,U,U,U,5967,NA,NA,NA,NA,MA,CACO_WS_003_01,shallow groundwater,NA,well,-70.01466,41.9512,WGS 84,"MA Historic Places, Allmon House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Incomplete, this system is mentioned as not visited in the 2024 and 2022 PHA reports, it is not mentioned in any older reports, well information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Barros House,CACO_WS_004,Barros House,Non-Public Water System (NP),NA,0,NA,"This system consisted of a well located outdoors with a submersible pump. The well casing was raised above ground about 12 inches. The well cap was a watertight design. There was no treatment for this system. The well was operated by a pressure tank switch. The pressure tank was located in the basement. It served the Barros House (2 bedroom, 1 bathroom) which was used as a year round residence.",Barros House,6343,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,1889,2024,0,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_004_01,shallow groundwater,NA,well,-70.08138,42.04463,WGS 84,"MA Historic Places, Barros Cottage",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Complete, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Bartlett house,CACO_WS_005,NA,Non-Public Water System (NP),NA,NA,NA,NA,Bartlett house,6516,no,yes,groundwater,,NA,NA,NA,NA,5940,NA,NA,NA,NA,NA,CACO_WS_005_01,shallow groundwater,NA,well,-69.94831184,41.84770043,WGS 84,Google Earth coordinates for Bartlett House,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,NA,NA,NA,NA,NA,https://www.nps.gov/caco/learn/news/cape-cod-national-seashore-structure-threatened-by-erosion.htm,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"System Not in Use, Bartlett House is not inhabitable due to erosion"
Cape Cod National Seashore,Northeast Region,MA,CACO,Benz House Water System,CACO_WS_006,Benz House,Non-Public Water System (NP),NA,0,NA,"This water system serves a permanent three bedroom residence, used for housing Park employees. This residence has a kitchen and restrooms. A drilled well with a 4-inch submersible pump supplies water to the distribution system. The reported output of the well is 10 gallons per minute. This well was drilled during 2017. There is no continuous disinfection system attached that provides a measurable disinfectant residual in the water supplied to this house.",Benz House,6344,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,2398,2020,1,NA,NER\CACO\EHSurvey\CACO Public Health Assessment - 7-27-2020 to 7-29-2020 - KING FINAL.pdf,MA,CACO_WS_006_01,shallow groundwater,No disinfection installed (DL 4),well,-69.9562 ,41.83923 ,WGS 84,USGWD,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,1/1/17,25,U,U,U,NA,NA,MA0142682 ,NA,NA,NA,NA,NA,,,6/16/25,CH,Complete
Cape Cod National Seashore,Northeast Region,MA,CACO,Biddle Property Water,CACO_WS_007,NA,Non-Public Water System (NP),NA,0,NA,Biddle Property,NA,NA,no,no,groundwater,,NA,NA,NA,NA,1727,2018,NA,NA,"NER\CACO\EHSurvey\CACO, EHS, 8-7-18.pdf",MA,CACO_WS_007_01,shallow groundwater,NA,well,-70.07198137,41.95218067,WGS 84,Google Earth coordinates for Biddle Property,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,System Not in Use
Cape Cod National Seashore,Northeast Region,MA,CACO,Bolander House  Water,CACO_WS_008,Bolander House  Water,Non-Public Water System (NP),NA,0,NA,"Bolander House #1 (1 bath 2 beds) and Bolander House #2 (1 bath, 2 bed) Staff Quarters",Bolander House #1 and Bolander House #2,6345,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,3669,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_008_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,-69.98067682,41.91962741 ,WGS 84,USGWD,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,1/1/19,65,U,U,U,NA,NA,MA0117372 ,NA,NA,NA,NA,NA,,,6/16/25,CH,Complete
Cape Cod National Seashore,Northeast Region,MA,CACO,Bolander House  Water,CACO_WS_008,Bolander House  Water,Non-Public Water System (NP),NA,0,NA,"Bolander House #1 (1 bath 2 beds) and Bolander House #2 (1 bath, 2 bed) Staff Quarters",Bolander House #1 and Bolander House #2,6345,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,3669,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_008_02,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,-69.98045,41.91966,WGS 84,USGWD,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,1/1/19,65,U,U,U,NA,NA,MA0133722 ,NA,NA,NA,NA,NA,,,6/16/25,CH,Complete
Cape Cod National Seashore,Northeast Region,MA,CACO,Boule House Water,CACO_WS_009,Boule House Water,Non-Public Water System (NP),NA,0,NA,"Vacation rental, well head extended 18 inches above ground. Untreated system.",Boule House,6346,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,1793,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_009_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,-69.97905,41.92276,WGS 84,Mapcarta,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,https://mapcarta.com/W217064327,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Complete, I found building coordinates on the site travel site Mapcarta"
Cape Cod National Seashore,Northeast Region,MA,CACO,Churma house,CACO_WS_010,NA,Non-Public Water System (NP),NA,NA,NA,Seasonal housing. Water is tested in spring prior to the system use and then tested monthly. Water is not treated. ,Churma house,6517,yes,yes,U,,NA,"human-drinking, human-non-drinking",0,0,5942,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_010_01,U,NA,U,U,U,NA,NA,,NA,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Incomplete, there is very little description for this system, I could not find any location or source information"
