park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Cape Cod National Seashore,Northeast Region,MA,CACO,Coast Guard Beach Water System,CACO_WS_011,NA,Transient Non-Community Water System (TNC),MA4318084,37968,NA,"This water system serves a house utilized as a former Coast Guard/Ranger station and showers adjacent to the parking lot. A well with a submersible pump supplies water to the distribution system. The old well supplying this system was abandoned during 2007, and new well with a plastic wellhead was put into service. Water travels through a Well-X-Troll 119-gallon pressure tank, is chlorinated, and then is stored in an underground 25,000-gallon concrete potable water storage tank. Automatic chlorination is activated once the submersible pump initiates.",A house utilized as a former Coast Guard/Ranger station and showers adjacent to the parking lot,6360,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",25000,1,2477,2020,0,NA,NER\CACO\EHSurvey\CACO Public Health Assessment - 7-27-2020 to 7-29-2020 - KING FINAL.pdf,MA,CACO_WS_011_01,shallow groundwater,NA,well,-69.94793079 ,41.84368847 ,WGS 84,MA PWS,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,https://www.mass.gov/info-details/public-water-supplier-document-search,NA,NA,NA,,,6/16/25,CH,"Complete, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Conover House Water,CACO_WS_012,NA,Non-Public Water System (NP),NA,0,NA,"Conover House (1 bath, 2 beds);  Present well is not operable (there is a contract out for well replacement)",Conover House,NA,no,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,382,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_012_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,-69.97719,41.92249,WGS 84,"MA Historic Places, Conover, Garret Elliot and Olive House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Complete, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Cooke House Water,CACO_WS_013,Cooke House Water,Non-Public Water System (NP),NA,0,NA,Cooke House Vacation Rental,Cooke House,6347,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,3259,2018,1,NA,"NER\CACO\EHSurvey\CACO, EHS, 8-7-18.pdf",MA,CACO_WS_013_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Incomplete, this rental matches this description but I couldn't find coordinates: https://www.nausetrental.com/property/cooks-brook-cottage-walk-to-bayside-beach-eastham, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Crapser Cottages Water System,CACO_WS_014,NA,Non-Public Water System (NP),NA,NA,NA,"This water system serves a group of five cottages primarily used to house summer seasonal employees. Each cottage includes a kitchen sink, toilet, and shower fixture. A drilled well with a submersible pump provides water to these five cottages. Water travels through a WellMate 87-gallon pressure tank and then is sent to distribution. There is no continuous disinfection system attached that provides a measurable disinfectant residual in the water supplied to these cottages.",Five cottages primarily used to house summer seasonal employees,7336,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",0,0,438,2020,1,NA,NER\CACO\EHSurvey\CACO Public Health Assessment - 7-27-2020 to 7-29-2020 - KING FINAL.pdf,MA,CACO_WS_014_01,shallow groundwater,No disinfection installed (DL 4),well,-70.06979,42.04333 ,WGS 84,USGWD,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,1/1/16,95,U,U,U,NA,NA,MA0142479 ,NA,NA,NA,NA,NA,,,6/16/25,CH,Complete
Cape Cod National Seashore,Northeast Region,MA,CACO,Curatorial Storage Bldg,CACO_WS_015,NA,Non-Public Water System (NP),NA,NA,NA,NA,Curatorial Storage Building,6534,yes,no,groundwater,,NA,U,U,U,5960,NA,NA,NA,NA,MA,CACO_WS_015_01,shallow groundwater,NA,well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Incomplete, this sytem was listed as not visited in the 2024 PHA report but wasn't mentioned in any other reports, all system and source information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Deane House Water System,CACO_WS_016,NA,Non-Public Water System (NP),NA,NA,NA,"This water system serves a seasonal residence, used for housing Park employees. This residence has a kitchen and restrooms. A drilled well with submersible pump supplies water to the distribution system. There is no continuous disinfection system attached that provides a measurable disinfectant residual in the water supplied to this house.","Deane House, which is used for housing Park employees",6426,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",0,0,4307,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_016_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,-69.95608,41.84138,WGS 84,"MA Historic Places, Deane, Charles N. and Elizabeth House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Complete, well information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Delfino house,CACO_WS_017,NA,Non-Public Water System (NP),NA,NA,NA,NA,Delfino House,6543,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,5968,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_017_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,-69.95853,41.85842,WGS 84,"MA Historic Places, Delfino, Francis A. Cottage",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/16/25,CH,"Complete, well information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Dickinson Apartments Water System,CACO_WS_018,NA,Non-Public Water System (NP),NA,NA,NA,"This water system serves three apartments (Dickinson 1, 2, and 3) primarily used to house summer seasonal employees. Each apartment includes a kitchen sink, toilet, and shower fixture. A drilled well with a submersible pump supplies water to the distribution system. The capacity of the well was reported as 15 gallons per minute. Water travels through a Well-Rite (44 gallon) pressure tank, located in the basement of the apartments, and then travels to the distribution system. There is no continuous disinfection system attached that provides a measurable disinfectant residual in the water supplied to these apartments.","Three apartments (Dickinson 1, 2, and 3) primarily used to house summer seasonal employees",6417,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",44,1,489,2020,1,NA,NER\CACO\EHSurvey\CACO Public Health Assessment - 7-27-2020 to 7-29-2020 - KING FINAL.pdf,MA,CACO_WS_018_01,shallow groundwater,No disinfection installed (DL 4),well,-70.07297,42.04491,WGS 84,"MA Historic Places, Dickinson Motel Wellhouse",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/17/25,CH,"Complete, well information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Doane Rock Water System,CACO_WS_019,NA,Transient Non-Community Water System (TNC),MA4086041,38449,NA,"The water system consists of a well, pressure tank (well x-trol), and chlorine disinfection. County: Barnstable, City: WellFleet. Population served: 320. Reported to be a low usage system.",Doane Rock Picnic Area,6362,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,1,2760,2024,0,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_019_01,shallow groundwater,NA,well,-69.95663,41.84349,WGS 84,MA PWS,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,https://www.mass.gov/info-details/public-water-supplier-document-search,NA,NA,NA,,,6/17/25,CH,"Complete, well information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Driver Brady House Water,CACO_WS_020,Driver Brady House Water,Non-Public Water System (NP),NA,0,NA,Driver Brady House Vacation Rental,Driver Brady House,6350,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,5151,2018,1,NA,"NER\CACO\EHSurvey\CACO, EHS, 8-7-18.pdf",MA,CACO_WS_020_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/17/25,CH,"Incomplete, location unknown, well information unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Duarte house,CACO_WS_021,NA,Non-Public Water System (NP),NA,NA,NA,NA,Duarte House,6518,yes,yes,groundwater,,NA,U,U,U,5943,NA,NA,NA,NA,MA,CACO_WS_021_01,shallow groundwater,NA,well,-70.02962,41.99544,WGS 84,"MA Historic Places, Hamilton, Thomas and Amy - Duarte, Antone and Marjorie House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/17/25,CH,"Incomplete, the system is mentioned as not visited in the 2024 and 2022 PHA reports, it is not mentioned in older reports, well information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Eggleston House Water,CACO_WS_022,NA,Non-Public Water System (NP),NA,0,NA,"Eggleston House #1 and #2, Staff Quarters",Eggleston House #1 and #2 Staff Quarters,6342,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,4192,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_022_01,shallow groundwater,"Eggleston House #1, No disinfection installed or disinfection system is not operable (DL 4)",well,-69.98051,41.92223,WGS 84,Mapcarta,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,https://mapcarta.com/W217064352,NA,NA,NA,NA,NA,NA,NA,,,6/17/25,CH,"Complete, could not find well information so I am not sure if there are two sources for Eggleston"
Cape Cod National Seashore,Northeast Region,MA,CACO,Eggleston House Water,CACO_WS_022,NA,Non-Public Water System (NP),NA,0,NA,"Eggleston House #1 and #2, Staff Quarters",Eggleston House #1 and #2 Staff Quarters,6342,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,4192,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_022_02,shallow groundwater,"Eggleston House #2, No disinfection installed or disinfection system is not operable (DL 4)",well,-69.98075,41.92215,WGS 84,Mapcarta,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,https://mapcarta.com/W217064356,NA,NA,NA,NA,NA,NA,NA,,,6/17/25,CH,"Complete, could not find well information so I am not sure if there are two sources for Eggleston"
Cape Cod National Seashore,Northeast Region,MA,CACO,Ellis house,CACO_WS_023,NA,Non-Public Water System (NP),NA,NA,NA,NA,Ellis House,6519,yes,yes,groundwater,,NA,U,U,U,5944,NA,NA,NA,NA,MA,CACO_WS_023_01,shallow groundwater,NA,well,-70.04096,42.01783,WGS 84,"MA Historic Places, Ellis House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/17/25,CH,"Incomplete, the 2024 PHA lists Ellis House as Not Visited, older PHA reports do not mention Ellis House, well information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Gilbert house,CACO_WS_024,NA,Non-Public Water System (NP),NA,NA,NA,"Non-public system that serves a one bathroom and three bedroom house, currently occupied on a year round basis. System consists of a well located outdoors with a submersible pump and pressure tank. There is no treatment for this system. The well head is less than six inches from the ground",Gilbert House,6544,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,5969,2017,1,NA,"NER\CACO\EHSurvey\CACO, EHS, 8-22-17.pdf",MA,CACO_WS_024_01,shallow groundwater,NA,well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/17/25,CH,"Incomplete, there are two buildings named Gilbert House on opposite ends of the park so I couldn't determine coordinates, well information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Gregory House Water System,CACO_WS_025,NA,Non-Public Water System (NP),NA,NA,NA,"This water system serves a seasonal residence, used for housing Park employees. This residence has a kitchen and restrooms. A drilled well with a 4-inch submersible pump supplies water to the distribution system. There is no continuous disinfection system attached that provides a measurable disinfectant residual in the water supplied to this house.",Gregory House,NA,no,yes,groundwater,,NA,NA,NA,NA,3585,2022,NA,NA,NER\CACO\EHSurvey\CACO PHA Report 8-18-2022.pdf,MA,CACO_WS_025_01,shallow groundwater,Inactive,well,-69.95606,41.8403,WGS 84,"MA Historic Places, Gregory House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/17/25,CH,System Not in Use
Cape Cod National Seashore,Northeast Region,MA,CACO,Gunther house,CACO_WS_026,NA,Non-Public Water System (NP),NA,NA,NA,NA,Gunther House,6520,yes,yes,groundwater,,NA,U,U,U,5945,NA,NA,NA,NA,MA,CACO_WS_026_01,shallow groundwater,NA,well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/17/25,CH,"Incomplete, the 2024 and 2022 PHA reports list this system as Not Visited, it is not mentioned in older PHA reports, location is unknown, well information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Hardman,CACO_WS_027,NA,Non-Public Water System (NP),NA,NA,NA,NA,Hardman House,6545,yes,no,groundwater,,NA,U,U,U,5970,NA,NA,NA,NA,MA,CACO_WS_027_01,shallow groundwater,NA,well,-70.01293,41.93578,WGS 84,"MA Historic Places, Hardman House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/17/25,CH,"Incomplete, the 2024 and 2022 PHA reports list this system as Not Visited, it is not mentioned in older PHA reports, well information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Hatch house,CACO_WS_028,NA,Non-Public Water System (NP),NA,NA,NA,NA,Hatch House,6537,yes,no,groundwater,,NA,U,U,U,5963,NA,NA,NA,NA,MA,CACO_WS_028_01,shallow groundwater,NA,well,-70.0772,41.99953,WGS 84,"MA Historic Places, Hatch House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/25,CH,"Incomplete, the 2024 and 2022 PHA reports list this sytem as Not Visited, it is not mentioned in older PHA reports, well information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Head of the Meadow Water System,CACO_WS_029,NA,Transient Non-Community Water System (TNC),4318090,38536,NA,"This water system serves the 2 shower tower, foot wash stations, and comfort station with water fountain located at the Head of the Meadow Beach. A drilled well with a submersible pump supplies water to the distribution system. This well is located inside an enclosed structure. The reported outlet of the pump is 18 gallons per minute. Water is pumped into a buried 25,000-gallon concrete potable water storage tank. Chlorine is hand dosed into this buried concrete storage tank through the hatch."," 2 shower tower, foot wash stations, and comfort station with water fountain located at the Head of the Meadow Beach",6365,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",25000,1,3325,2024,0,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_029_01,shallow groundwater,NA,well,-70.08348854 ,42.04772546 ,WGS 84,MA PWS,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,https://www.mass.gov/info-details/public-water-supplier-document-search,NA,NA,NA,,,6/18/25,CH,"Complete, well information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Hemenway Water System,CACO_WS_030,NA,NA,4318087,37956,NA,"Well water serving a comfort station at Hemenway Landing.  Well and pressure tank system.  System is chlorinated.
No longer a PWS 4/5/2023. Well is inactive. No potable water at this site.",NA,NA,no,no,groundwater,,NA,NA,NA,NA,4809,2017,NA,NA,"NER\CACO\EHSurvey\CACO, EHS, 8-22-17.pdf",MA,CACO_WS_030_01,shallow groundwater,NA,well,NA,NA,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,NA,NA,NA,NA,NA,https://irma.nps.gov/DataStore/DownloadFile/433248,NA,NA,NA,4318087,NA,NA,NA,,,6/18/25,CH,System Not in Use
Cape Cod National Seashore,Northeast Region,MA,CACO,Highland Light Water System,CACO_WS_031,NA,Transient Non-Community Water System (TNC),MA4318089,86298,NA,"This water system serves the Highland Links Golf Course Snack Bar, the administrative offices for the Highland Links Golf Course, and the Highland Lighthouse. A drilled well with a submersible pump supplies water to the distribution system. Water travels through a Pentair Wellmate (137 gallon) pressure tank, is chlorinated (direct injection), and then travels to the distribution system. The Pentair Wellmate pressure tank was installed during 2019. The system is equipped with an ATI free chlorine analyzer model Q46 and alarm. The well head was measured above 18 inches above grade. The well did have a concrete apron and sanitary style (vented) well cap.","Highland Links Golf Course Snack Bar, the administrative offices for the Highland Links Golf Course, and the Highland Lighthouse",6352,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",137,1,335,2024,0,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_031_01,shallow groundwater,NA,well,-70.06411451 ,42.03802582 ,WGS 84,MA PWS,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/433250,NA,NA,NA,https://www.mass.gov/info-details/public-water-supplier-document-search,NA,NA,NA,,,6/18/25,CH,"Complete, well information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Howard house,CACO_WS_032,NA,Non-Public Water System (NP),NA,NA,NA,NA,Howard House,6521,yes,yes,groundwater,,NA,U,U,U,5946,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_032_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/25,CH,"Incomplete, multiple buildings were called Howard House so I couldn't identify the location, well information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Humphrey house,CACO_WS_033,NA,Non-Public Water System (NP),NA,NA,NA,"Housing, 1 full kitchen, 1 bath, 2 bedrooms. Well head 12"" high, no treatment. ",Humphrey House,6546,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,5971,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_033_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,-69.96132,41.84392,WGS 84,"MA Historic Places,  Humphrey House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/24,CH,"Complete, well information is unknown"
Cape Cod National Seashore,Northeast Region,MA,CACO,Jebediah Higgins house,CACO_WS_034,NA,Non-Public Water System (NP),NA,NA,NA,House well,Jebediah Higgins house,6522,no,yes,groundwater,,NA,NA,NA,NA,5947,NA,NA,NA,NA,MA,CACO_WS_034_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,NA,NA,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/24,CH,System Not in Use
Cape Cod National Seashore,Northeast Region,MA,CACO,Kohlberg house  1&2,CACO_WS_035,NA,Non-Public Water System (NP),NA,NA,NA,Long term lease,Kohlberg house  1&2,6540,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,5966,NA,NA,NA,NA,MA,CACO_WS_035_01,shallow groundwater,NA,well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,https://ccmht.org/kohlberg-house?utm_source=chatgpt.com,NA,NA,NA,NA,NA,NA,NA,,,6/18/24,CH,"Incomplete, 2024 and 2022 list the system as Not Visited, it is not mentioned in older PHA reports, could not find location or well information but did find news articles about the house being renovated"
Cape Cod National Seashore,Northeast Region,MA,CACO,Kugel-Gipps,CACO_WS_036,NA,Non-Public Water System (NP),NA,NA,NA,Long term lease,Kugel-Gipps House,6539,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,5965,NA,NA,NA,NA,MA,CACO_WS_036_01,shallow groundwater,NA,well,-69.997983 ,41.944383 ,WGS 84,USGWD,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,1/1/09,35.5,U,U,U,NA,NA,MA0255709 ,NA,NA,NA,NA,NA,,,6/18/24,CH,"Incomplete, 2024 and 2022 list the system as Not Visited, it is not mentioned in older PHA reports"
Cape Cod National Seashore,Northeast Region,MA,CACO,LeHac House Water System,CACO_WS_037,LeHac House Water System,Non-Public Water System (NP),NA,0,NA,"This is an individual well system serving a house used for seasonals and consists of a well, pressure tanks and chlorine disinfection.",LeHac House,6354,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,331,2012,0,NA,NER\CACO\EHSurvey\CACO ENV_Survey 2012.pdf,MA,CACO_WS_037_01,shallow groundwater,NA,well,-70.03845,41.96115,WGS 84,"MA Historic Places, Lehac, Ned Wellhouse",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/24,CH,"Incomplete, listed as unknown for in use because the latest PHA report is 2012, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Lyman House Water System,CACO_WS_038,NA,Non-Public Water System (NP),NA,NA,NA,"This water system serves a permanent residence, used for housing Park employees. This residence has a kitchen and restrooms. A drilled well with a submersible pump supplies water to the distribution system. There is no continuous disinfection system attached that provides a measurable disinfectant residual in the water supplied to this house.","Lyman House, used for housing Park employees",6355,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,4448,2020,1,NA,NER\CACO\EHSurvey\CACO Public Health Assessment - 7-27-2020 to 7-29-2020 - KING FINAL.pdf,MA,CACO_WS_038_01,shallow groundwater,No disinfection installed (DL 4),well,-69.95631536,41.83974163,WGS 84,USGWD,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,1/1/00,52,U,U,U,NA,NA,MA0002476,NA,NA,NA,NA,NA,,,6/18/24,CH,Complete
Cape Cod National Seashore,Northeast Region,MA,CACO,Maker house,CACO_WS_039,NA,Non-Public Water System (NP),NA,NA,NA,NA,Maker House,6547,yes,no,groundwater,,NA,U,U,U,5972,NA,NA,NA,NA,MA,CACO_WS_039_01,shallow groundwater,NA,well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/24,CH,"Incomplete, 2024 and 2022 PHA reports list this site as Not Visited, it is not mentioned in older PHA reports, could not find location or well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Marcet house,CACO_WS_040,NA,Non-Public Water System (NP),NA,NA,NA,Provides water to housing unit. ,Marcet House,6523,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",0,0,5948,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_040_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,-70.0023,41.95311,WGS 84,"MA Historic Places, Marcet Cottage",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/24,CH,"Complete, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Marconi Area Water System,CACO_WS_041,NA,Non-Transient Non-Community Water System (NTNC),MA4318047,38493,NA,"This water system serves the Marconi Area, which includes Park housing, the Park administrative offices, and the maintenance shop. Water is pumped from two wells, one primary and one backup, both dug during the 1960s. Each well is equipped with a submersible pump. The capacity of the primary well is approximately 110 gallons per minute. Water from these wells is disinfected using a sodium hypochlorite solution. The outdoor well stands 12 inches above ground, has a sanitary style well cap, and is protected with a concrete apron.  Potable water for this system is stored inside a 100,000-gallon above ground pedesphere, which underwent rehabilitation during July and August of 2020. Chlorine analyzer installed 2019 and monitored by MassDEP and park. Population served: winter 75 - summer 2424; County: Barnstable; City: Wellfleet; 17 service connections. Classified as a very small system VSS by Massachusetts. A VSS serves less than 500 or does not require elaborate treatment.  County served: Barnstable; City served: Wellfleet","Marconi Area, which includes Park housing, the Park administrative offices, and the maintenance shop",6367,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",100000,1,5063,2022,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-18-2022.pdf,MA,CACO_WS_041_01,shallow groundwater,Hose has threaded connection for direct connection of RVs to potable water system w/o Reduced Pressure Backflow Assembly (RPBA) (DL 4),well,-69.97818846,41.90023093,WGS 84,MA PWS,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,https://www.mass.gov/info-details/public-water-supplier-document-search,NA,NA,NA,,,6/18/25,CH,"Complete, could not find well depth"
Cape Cod National Seashore,Northeast Region,MA,CACO,Marconi Area Water System,CACO_WS_041,NA,Non-Transient Non-Community Water System (NTNC),MA4318047,38493,NA,"This water system serves the Marconi Area, which includes Park housing, the Park administrative offices, and the maintenance shop. Water is pumped from two wells, one primary and one backup, both dug during the 1960s. Each well is equipped with a submersible pump. The capacity of the primary well is approximately 110 gallons per minute. Water from these wells is disinfected using a sodium hypochlorite solution. The outdoor well stands 12 inches above ground, has a sanitary style well cap, and is protected with a concrete apron.  Potable water for this system is stored inside a 100,000-gallon above ground pedesphere, which underwent rehabilitation during July and August of 2020. Chlorine analyzer installed 2019 and monitored by MassDEP and park. Population served: winter 75 - summer 2424; County: Barnstable; City: Wellfleet; 17 service connections. Classified as a very small system VSS by Massachusetts. A VSS serves less than 500 or does not require elaborate treatment.  County served: Barnstable; City served: Wellfleet","Marconi Area, which includes Park housing, the Park administrative offices, and the maintenance shop",6367,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",100000,1,5063,2022,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-18-2022.pdf,MA,CACO_WS_041_02,shallow groundwater,Hose has threaded connection for direct connection of RVs to potable water system w/o Reduced Pressure Backflow Assembly (RPBA) (DL 4),well,-69.97819272,41.90014789,WGS 84,MA PWS,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,https://www.mass.gov/info-details/public-water-supplier-document-search,NA,NA,NA,,,6/18/25,CH,"Complete, could not find well depth"
Cape Cod National Seashore,Northeast Region,MA,CACO,Mazulis 1 & 2 house ,CACO_WS_042,NA,Non-Public Water System (NP),NA,NA,NA,"1 Well that supplies water to 2 houses. The well head is raised 12 in. above ground, water is not treated, no concrete apron.",Mazulis 1 & 2,6524,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",0,0,5950,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_042_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/25,CH,"Incomplete, could not find the location, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,McCarthy house,CACO_WS_043,NA,Non-Public Water System (NP),NA,NA,NA,NA,McCarthy House,6525,yes,yes,groundwater,,NA,U,U,U,5951,NA,NA,NA,NA,MA,CACO_WS_043_01,shallow groundwater,NA,well,-70.03378,41.94953,WGS 84,"MA Historic Places, Wilson, Edmund and Mary McCarthy House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,1/1/06,37,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/25,CH,"Incomplete, the 2024 and 2022 PHA report list this system as Not Visited, the buidling name match isn't an exact name match to the database name so location isn't confirmed, could not find well information, used the MA Historic Places dataset because of the associated building name, also included well information from a usgwd point located within the same building"
Cape Cod National Seashore,Northeast Region,MA,CACO,McKay house,CACO_WS_044,NA,Non-Public Water System (NP),NA,NA,NA,NA,McKay House,6526,yes,yes,groundwater,,NA,U,U,U,5952,NA,NA,NA,NA,MA,CACO_WS_044_01,shallow groundwater,NA,well,-69.99246,41.91717,WGS 84,"MA Historic Places, Brown - McKay - Paine House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/25,CH,"Incomplete, the 2024 and 2022 PHA reports list this system as Not Visited, it is not mentioned in older PHA reports, the building name in MA Historic Places is not an exact match with the name in this database"
Cape Cod National Seashore,Northeast Region,MA,CACO,Nauset Light Beach Water System,CACO_WS_045,NA,Transient Non-Community Water System (TNC),MA4318088,37986,NA,"This water system was redesigned in 2020, drawings are stored in eTIC2, the old facility was demolished with new facility completed in 2022. The existing well was not modified.  This water system serves the Nauset Light Beach facilities ( changing room, lifeguard building and restroom building) which had 2 shower towers with foot wash stations (each shower has 6 stalls per unit), 8 toilets, 7 sinks, 1 slop sink, 1 eyewash.  A well, (raised at least 18 inches off ground, sanitary well cap, and concrete apron) with a submersible pump, located over the hill, supplies water to the distribution system. Water travelled through a FlexCon FL28 (82 gallon) pressure tank, was chlorinated, and then traveled to the distribution system. Free chlorine analyzer model Q46 was issued by MassDEP. CT calculation equation by OPH was calculated in 2022. County: Barnstable, City served: Wellfleet.","Nauset Light Beach facilities ( changing room, lifeguard building and restroom building) which had 2 shower towers with foot wash stations (each shower has 6 stalls per unit), 8 toilets, 7 sinks, 1 slop sink, 1 eyewash",6361,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",82,1,3867,2022,0,NA,NER\CACO\EHSurvey\CACO PHA Report 8-18-2022.pdf,MA,CACO_WS_045_01,shallow groundwater,NA,well,-69.95256038,41.85816937,WGS 84,MA PWS,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,https://www.mass.gov/info-details/public-water-supplier-document-search,NA,NA,NA,,,6/18/25,CH,"Complete, could not find well depth"
Cape Cod National Seashore,Northeast Region,MA,CACO,Nauset Lighthouse and Garage,CACO_WS_046,NA,Non-Public Water System (NP),NA,NA,NA,"Long term lease.  Could be hooked up to Municiple water source in the future. Water use for 
lighthouse and restroom.",Lighthouse and restroom,6541,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,5979,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_046_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,-69.953056,41.860278,WGS 84,USGWD,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,1/1/94,84,U,U,U,NA,NA,MA0183394,NA,NA,NA,NA,NA,,,6/18/25,CH,Complete
Cape Cod National Seashore,Northeast Region,MA,CACO,Naussett Ranger Station,CACO_WS_047,NA,Non-Public Water System (NP),NA,0,NA,The old system discription: This serves a Ranger Station with 10 employees. This is a year round system. There is a well and fiberglass pressure tank. There is no disinfection or other treatment for this system. The ranger station is now using Eastham town water.,Ranger Station,NA,no,no,municipal,,None,U,U,U,1160,NA,NA,NA,NA,NA,CACO_WS_047_01,municipal,Used to be a well. Description indicates it's now on Eastham water,municipal connection,-69.97249662,41.83779156,WGS 84,Google Earth Coordinates for Nauset Rd NPS facilities,,Town of Eastham Water,NA,NA,NA,NA,NA,NA,NA,NA,NA,Municipal Supplier: https://www.eastham-ma.gov/390/Water-Supply-Division,NA,NA,NA,NA,NA,NA,NA,,,6/18/25,CH,"System Not in Use, could not find PHA report"
Cape Cod National Seashore,Northeast Region,MA,CACO,Nicholson House,CACO_WS_048,Nicholson House,Non-Public Water System (NP),NA,0,NA,This system consisted of a well located outdoors with a submersible pump and sanitary well cap. The well casing was raised above ground about 12 inches. There was no treatment for this system. The well was operated by a pressure tank switch. The steel pressure tank was located in the basement. It served a seasonal duplex residence.,Duplex residence A & B,6356,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",U,1,620,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_048_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/25,CH,"Incomplete, could not find the location or well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Parker House Water,CACO_WS_049,Parker House Water,Non-Public Water System (NP),NA,0,NA,"The source is a well. The well is located outdoors with subersible pump, sanitary well cap, and casing raised above ground. The well pump is activated by a pressure switch. There is no treatment for this system. It serves a 2 bedroom and 1 bathroom house used as seasonal staff quarters","Parker House, used as seasonal staff quarters",6357,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,2093,2018,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_049_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,-70.02715432,41.96553724,WGS 84,USGWD,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,1/1/04,76,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/25,CH,Complete
Cape Cod National Seashore,Northeast Region,MA,CACO,Peck house,CACO_WS_050,NA,Non-Public Water System (NP),NA,NA,NA,NA,Peck House,6548,yes,no,groundwater,,NA,U,U,U,5973,NA,NA,NA,NA,MA,CACO_WS_050_01,shallow groundwater,NA,well,-70.00420648,41.96015351,WGS 84,USGWD,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,1/1/03,80,U,U,U,NA,NA,MA0027474,NA,NA,NA,NA,NA,,,6/18/25,CH,"Incomplete, the 2024 and 2022 list this system as Not Visited, it isn't mentioned in older PHA reports"
Cape Cod National Seashore,Northeast Region,MA,CACO,Pierson house,CACO_WS_051,NA,Non-Public Water System (NP),NA,NA,NA,"Shares well with Wikenson House, Wikension house is seasonal.","Pierson House, Wikension House",6549,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,5974,NA,NA,NA,NA,MA,CACO_WS_051_01,shallow groundwater,NA,well,-70.00235,41.95795,WGS 84,"MA Historic Places, Pierson House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/25,CH,"Incomplete, the 2024 and 2022 list this system as Not Visited, it isn't mentioned in older PHA reports, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Pilgrim Heights Water System,CACO_WS_052,NA,NA,4318082,38609,NA,"The water system consists of a well, pressure tank and 187-gallon pentair chlorine contact tank. This is a registered public water system in Massachusetts. The water supplies 1 male and 1 female restroom with handwashing sinks. ",1 male and 1 female restroom with handwashing sinks,6366,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,4394,2024,0,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_052_01,shallow groundwater,NA,well,-70.10425572,42.0542753,WGS 84,MA PWS,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,https://www.mass.gov/info-details/public-water-supplier-document-search,NA,NA,NA,,,6/18/25,CH,"Complete, missing well information  "
Cape Cod National Seashore,Northeast Region,MA,CACO,Pope House,CACO_WS_053,NA,Non-Public Water System (NP),NA,0,NA,This system consisted of a well located outdoors with a submersible pump and sanitary well cap. The well casing was raised above ground at least 12 inches. There was no treatment for this system. The well was operated by a pressure tank switch. It served a four bedroom and two bathroom house used as a seasonal residence.,Pope House,6353,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,855,NA,NA,NA,NA,MA,CACO_WS_053_01,shallow groundwater,NA,well,-69.98521,41.94273,WGS 84,"MA Historic Places, Pope, Harold W. and Veronica M. House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/25,CH,"Incomplete, the 2024 and 2022 PHA reports list this system as Not Visited, older reports do not mention it, the building name in MA Historic Places does not exactly match the name in this database"
Cape Cod National Seashore,Northeast Region,MA,CACO,Rider house,CACO_WS_054,NA,Non-Public Water System (NP),NA,NA,NA,Long term lease,Rider House,6535,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,5961,NA,NA,NA,NA,MA,CACO_WS_054_01,shallow groundwater,NA,well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/25,CH,"Incomplete, the 2024 and 2022 PHA reports list this system as Not Visited, it is not mentioned in older PHA reports, there were multiple Rider House buildings in MA Historical places so I couldn't find this system's coordinates, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Rockwell house,CACO_WS_055,NA,Non-Public Water System (NP),NA,NA,NA,NA,Rockwell House,6550,yes,no,groundwater,,NA,U,U,U,5980,NA,NA,NA,NA,MA,CACO_WS_055_01,shallow groundwater,NA,well,-69.97803,41.92314,WGS 84,"MA Historic Places, Rockwell House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/25,CH,"Incomplete, the 2024 and 2022 PHA reports list this system as Not Visited, it is not mentioned in earlier PHA reports, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Rosetti house,CACO_WS_056,NA,Non-Public Water System (NP),NA,NA,NA,NA,Rosetti House,6527,yes,yes,groundwater,,NA,U,U,U,5953,NA,NA,NA,NA,MA,CACO_WS_056_01,shallow groundwater,NA,well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/25,CH,"Incomplete, the 2024 and 2022 PHA reports list this system as Not Visited, older reports do not mention it, could not find location or well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Rowell House,CACO_WS_057,Rowell House,Non-Public Water System (NP),NA,0,NA,This system consists of a well located outdoors with a submersible pump and sanitary well cap. The well casing is raised above ground at least 12 inches. There is no treatment for this system. The well is operated by a pressure tank switch. The pressure tank is located in the utility room near the kitchen. It serves a three bedroom and one bathroom house used as a year round residence.,Rowell House,6358,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,2830,2016,1,NA,"NER\CACO\EHSurvey\CACO, EHS, 8-23-16.pdf",MA,CACO_WS_057_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,-70.0132,41.95354,WGS 84,"MA Historic Places, Rowell House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/25,CH,"Complete, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Ryerson house,CACO_WS_058,NA,Non-Public Water System (NP),NA,NA,NA,Well water for house unit. Well extended 18 in. above ground level.,Ryerson House,6551,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,5975,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_058_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/18/25,CH,"Incomplete, could not find location or well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Salt Pond Visitor Center Water System,CACO_WS_059,NA,Transient Non-Community Water System (TNC),4318083,37938,NA,"The visitor center is served by a newer well drilled in 2004 and consists of well, well pump, 2 pressure tanks (240 gallon) and chlorine disinfection system.  Filter are used for iron removal.  The system provides water to the Visitors Center and the Bathhouse. System marked inactive on 4/5/23.This water system uses Eastham town tater. Well is listed inactive with MA DEP.",Visitor Center and Bathhouse,NA,no,no,groundwater,,NA,NA,240,2,3242,2017,NA,NA,NA,MA,CACO_WS_059_01,shallow groundwater,The Salt Pond Visitor Center Water System was connected to the municipal water supply in 2018,well,-69.9711,41.83786,WGS 84,MA PWS,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,4318083,NA,NA,NA,,,6/19/25,CH,"System Not in Use, PHA number no longer exists in the state database"
Cape Cod National Seashore,Northeast Region,MA,CACO,Seacrest house,CACO_WS_060,NA,Non-Public Water System (NP),NA,NA,NA,"Well system, untreated, supplies water to permanent housing. ",Seacrest House,6552,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,5976,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_060_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,"Incomplete, could not find location or well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Stacey May house,CACO_WS_061,NA,Non-Public Water System (NP),NA,NA,NA,NA,Stacey May House,6528,yes,yes,groundwater,,NA,U,U,U,5954,NA,NA,NA,NA,MA,CACO_WS_061_01,shallow groundwater,NA,well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,"Incomplete, could not find location or well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Stevens house,CACO_WS_062,NA,Non-Public Water System (NP),NA,NA,NA,NA,Stevens House,6529,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",0,0,5955,2024,1,NA,NER\CACO\EHSurvey\CACO PHA Report 8-14-2024.pdf,MA,CACO_WS_062_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,-70.08328,42.03121,WGS 84,"MA Historic Places, Stevens House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,"Complete, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Stranger house,CACO_WS_063,NA,Non-Public Water System (NP),NA,NA,NA,NA,Stranger House,6553,yes,no,groundwater,,NA,U,U,U,5977,NA,NA,NA,NA,MA,CACO_WS_063_01,shallow groundwater,NA,well,-70.04384,42.01632,WGS 84,"MA Historic Places, Stranger House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,"Incomplete, 2024 and 2022 PHA reports list this site as Not Visited, it is not mentioned in older PHA reports, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Swindlehurst house,CACO_WS_064,NA,Non-Public Water System (NP),NA,NA,NA,House well,NA,6530,no,yes,groundwater,,NA,NA,NA,NA,5956,NA,NA,NA,NA,MA,CACO_WS_064_01,shallow groundwater,NA,well,NA,NA,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,System Not in Use
Cape Cod National Seashore,Northeast Region,MA,CACO,Syrna House Water System,CACO_WS_065,NA,Non-Public Water System (NP),NA,NA,NA,"This water system serves a seasonal residence, used for housing Park employees. This residence has a kitchen and restrooms. A drilled well with a 4-inch submersible pump supplies water to a 32-gallon pressure tank buried in a vault. From the pressure tank, water supplies the residence. There is no continuous disinfection system attached that provides a measurable disinfectant residual in the water supplied to this house.","Syrna House, used for housing Park employees",6317,no,yes,groundwater,,NA,"human-drinking, human-non-drinking",32,1,1886,2020,1,NA,NER\CACO\EHSurvey\CACO Public Health Assessment - 7-27-2020 to 7-29-2020 - KING FINAL.pdf,MA,CACO_WS_065_01,shallow groundwater,No disinfection installed (DL 4),well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,"System may not be in use, could not find location or well information"
