park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Cape Cod National Seashore,Northeast Region,MA,CACO,Tisza house,CACO_WS_066,NA,Non-Public Water System (NP),NA,NA,NA,NA,Tisza House,6531,yes,yes,groundwater,,NA,U,U,U,5957,NA,NA,NA,NA,NA,CACO_WS_066_01,shallow groundwater,NA,well,-69.99719,41.96069,WGS 84,"MA Historic Places, Tisza, Vera and Laszlo House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,"Incomplete, 2024 and 2022 PHA reports list this system as Not Visited, it is not mentioned in older PHA reports, the house description in MA Historic Places does not exactly match the house name in this database, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Truro NEED Water System,CACO_WS_067,NA,Transient Non-Community Water System (TNC),4300036,38525,NA,"This water system serves a house utilized as a hostel/summer day camp. Fixtures inside this house include: 
1. Basement: two toilets, two urinals, two showers, and two vanities; 
2. First Floor: two kitchen sinks, one kitchen dishwasher, one toilet, and one vanity; and 
3. Second Floor: three toilets, one shower, and two vanities. A well with a submersible pump supplies water to the distribution system. 
Water travels through a Well-X-Troll pressure tank, is chlorinated, and then is send to distribution. Automatic chlorination is activated once the submersible pump initiates. County: Barnstable; city served: Truro",Hostel/summer day camp,6310,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,576,2020,0,NA,NER\CACO\EHSurvey\CACO Public Health Assessment - 7-27-2020 to 7-29-2020 - KING FINAL.pdf,MA,CACO_WS_067_01,shallow groundwater,NA,well,-70.02529,42.0014,WGS 84,MA PWS,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,https://www.mass.gov/info-details/public-water-supplier-document-search,NA,NA,NA,,,6/19/25,CH,"Complete, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Vista house,CACO_WS_068,NA,Non-Public Water System (NP),NA,NA,NA,NA,Vista House,6554,yes,no,groundwater,,U,U,U,U,5978,NA,NA,NA,NA,MA,CACO_WS_068_01,shallow groundwater,NA,well,U,U,NA,NA,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,"Incomplete, the 2024 and 2022 PHA reports list this system as Not Visited, it is not mentioned in older PHA reports, there is a building called Vista Del Mar House in the MA Historic Places dataset but I do not know if it matches this system, could not find location and well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Weidlinger house,CACO_WS_069,NA,Non-Public Water System (NP),NA,NA,NA,Long term lease,Weidlinger House,6538,yes,no,groundwater,,U,"human-drinking, human-non-drinking",0,0,5964,NA,NA,NA,NA,MA,CACO_WS_069_01,shallow groundwater,NA,well,-70.00561,41.96109,WGS 84,"MA Historic Places, Weidlinger, Paul and Madeline House",,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,"Incomplete, the 2024 and 2022 PHA reports list this system at Not Visited, it is not mentioned in older PHA reports, the building name in the MA Historic Places dataset does not exactly match the name in this database, could not find well information"
Cape Cod National Seashore,Northeast Region,MA,CACO,Young house,CACO_WS_070,NA,Non-Public Water System (NP),NA,NA,NA,NA,Young House,6532,yes,yes,groundwater,,U,U,U,U,5958,NA,NA,NA,NA,MA,CACO_WS_070_01,shallow groundwater,NA,well,-69.95588207,41.84721454,WGS 84,USGWD,,NA,Cape Cod Aquifer,Cape Cod Aquifer,Unconfined,https://pubs.usgs.gov/wsp/2209/report.pdf,1/1/01,66,U,U,U,NA,NA,MA0021913,NA,NA,NA,NA,NA,,,6/19/25,CH,"Complete, the 2024 and 2022 PHA reports list this system as Not Visited, it is not mentioned in older PHA reports"
Casa Grande Ruins National Monument,Intermountain Region,AZ,CAGR,Parkwide Water System,CAGR_WS_001,NA,Municipal,NA,40368,NA,"Potable water is supplied to the south side of the Park through an 8-inch cast iron water main from the city of Coolidge, supplied by Arizona Water, a municipal water source. This water supply passes through a meter, located in a valve vault immediately southeast of the maintenance facility wall, and then passes through a 6-inch Wilkins 950 XL reduced pressure zone (RPZ) assembly backflow prevention device prior to entering the Park property. An additional Wilkins 950 XL reduced pressure zone (RPZ) assembly backflow prevention device is installed on the meter bypass, located adjacent to the 6-inch Wilkins 950 XL reduced pressure zone (RPZ) assembly backflow prevention device. Potable water from Arizona Water supplies the Park Visitor Center, maintenance complex, VIP RV host site connections, and the garden area. Additionally, potable water is used for irrigation of the garden area, located on the north side of the property.","Park Visitor Center, maintenance complex, VIP RV host site connections, and the garden area",NA,yes,no,"groundwater, municipal",,None,"human-drinking, human-non-drinking, irrigation",U,U,5077,2022,2,No,NA,AZ,CAGR_WS_001_01,municipal,NA,municipal connection,-111.555089,32.98686,NAD 83,ADWR,,"Coolidge, AZ (Arizona Water)",NA,NA,NA,NA,3/30/07,2258,NA,NA,NA,PHS Report,212419,NA,NA,NA,NA,NA,NA,,,7/30/24,KGE,Complete
Cape Hatteras National Seashore,Southeast Region,NC,CAHA,BI WTP Pea Island Water Treatment Plant Non-Potable,CAHA_WS_001,Pea Island Comfort Station Water System,Non-Potable (NonPOT),NA,55257,BI WTP Pea Island Water Treatment Plant Non-Potable,"The Pea Island Comfort Station Water System consists of a well, two 44 gallon hydropneumatic tanks, and distribution system.  This is a non-potable water system that is used for flushing the toilets at the Pea Island Comfort Station.  The Comfort Station does not have water fountains or sinks.",Comfort station,NA,yes,no,groundwater,,U,human-non-drinking,88,2,2323,2022,0,NA,SER\CAHA\PHA\CAHA PHA 2022\CAHA PHA Report 8-11-2022 .pdf,NC,CAHA_WS_001_01,unknown groundwater,"Location is not the exact well location but the Pea Island Comfort Station building.  ""Present ground-water supplies are obtained from shallow, sand
point wells in the dunes bordering the ocean. (Kimrey, 1960)"" As of the 2022 PHA report, the park has considered replacing the comfort station with pit toilets. ",well,-75.493304,35.715924,WGS 84,"Buildings, Pea Island Comfort Station",,NA,U,U,U,NA,U,U,U,U,U,"Ground-Water Supply of Cape Hatteras National Seashore (1968): https://irma.nps.gov/DataStore/DownloadFile/459597, Ground-Water Supply of Cape Hatteras National Seashore (1960): https://irma.nps.gov/DataStore/DownloadFile/459589",U,U,U,NA,U,NA,NA,,,3/13/25,CH,"Complete, Missing Well Information, Missing Aquifer Information"
Cape Hatteras National Seashore,Southeast Region,NC,CAHA,FR WTP  Water Treatment Plant,CAHA_WS_002,Frisco Campground Water System,Transient Non-Community Water System (TNC),NC0428422,29829,FR WTP  Water Treatment Plant,"The Frisco Campground Water System consists of three wells with pumps that are manually activated, 200,000 gallon above-ground concrete water storage tank, two booster pumps, chlorination system, four ~250 gallon hydropneumatic tanks, and distribution system.  The concrete storage tank was built in 1963.  The system is operated seasonal from April through November and is a Transient Non-Community Water System (NC0428422).  This system serves all facilities within the campground, which includes one VIP Host RV Site, four comfort stations, and four bathhouses.","campground facilities, including one VIP Host RV Site, four comfort stations, and four bathhouses",6664,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",201000,5,5647,2022,0,NA,SER\CAHA\PHA\CAHA PHA 2022\CAHA PHA Report 8-11-2022 .pdf,NC,CAHA_WS_002_01,shallow groundwater,Well #1,well,-75.58571735,35.24169994,WGS 84,NC PWS,,NA,U,U,U,NA,U,50,U,U,U,NA,NA,NA,U,NC DWR ==> Public Water Supply,U,NA,NA,,,3/11/25,CH,"Complete, Missing Well Information, Missing Aquifer Information"
Cape Hatteras National Seashore,Southeast Region,NC,CAHA,FR WTP  Water Treatment Plant,CAHA_WS_002,Frisco Campground Water System,Transient Non-Community Water System (TNC),NC0428422,29829,FR WTP  Water Treatment Plant,"The Frisco Campground Water System consists of three wells with pumps that are manually activated, 200,000 gallon above-ground concrete water storage tank, two booster pumps, chlorination system, four ~250 gallon hydropneumatic tanks, and distribution system.  The concrete storage tank was built in 1963.  The system is operated seasonal from April through November and is a Transient Non-Community Water System (NC0428422).  This system serves all facilities within the campground, which includes one VIP Host RV Site, four comfort stations, and four bathhouses.","campground facilities, including one VIP Host RV Site, four comfort stations, and four bathhouses",6664,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",201000,5,5647,2022,0,NA,SER\CAHA\PHA\CAHA PHA 2022\CAHA PHA Report 8-11-2022 .pdf,NC,CAHA_WS_002_02,shallow groundwater,Well #2,well,-75.58539635,35.24147094,WGS 84,NC PWS,,NA,U,U,U,NA,U,50,U,U,U,NA,NA,NA,U,NC DWR ==> Public Water Supply,U,NA,NA,,,3/11/25,CH,"Complete, Missing Well Information, Missing Aquifer Information"
Cape Hatteras National Seashore,Southeast Region,NC,CAHA,FR WTP  Water Treatment Plant,CAHA_WS_002,Frisco Campground Water System,Transient Non-Community Water System (TNC),NC0428422,29829,FR WTP  Water Treatment Plant,"The Frisco Campground Water System consists of three wells with pumps that are manually activated, 200,000 gallon above-ground concrete water storage tank, two booster pumps, chlorination system, four ~250 gallon hydropneumatic tanks, and distribution system.  The concrete storage tank was built in 1963.  The system is operated seasonal from April through November and is a Transient Non-Community Water System (NC0428422).  This system serves all facilities within the campground, which includes one VIP Host RV Site, four comfort stations, and four bathhouses.","campground facilities, including one VIP Host RV Site, four comfort stations, and four bathhouses",6664,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",201000,5,5647,2022,0,NA,SER\CAHA\PHA\CAHA PHA 2022\CAHA PHA Report 8-11-2022 .pdf,NC,CAHA_WS_002_03,shallow groundwater,Well #3,well,-75.58482135,35.24119094,WGS 84,NC PWS,,NA,U,U,U,NA,U,50,U,U,U,NA,NA,NA,U,NC DWR ==> Public Water Supply,U,NA,NA,,,3/11/25,CH,"Complete, Missing Well Information, Missing Aquifer Information"
Cape Hatteras National Seashore,Southeast Region,NC,CAHA,HI WTP Cape Point Water Distribution System,CAHA_WS_003,Dare County Water Department,Municipal,NC0428025,28575,HI WTP Cape Point Water Distribution System,"The Dare County Water Department provides water to the section of the Park located within Dare County from Hatteras to Whalebone Junction.  The Dare County Water Department administers several water systems within their network. Cape Hatteras Water System (aka Town of Buxton) (PWS ID: NC0428025) provides services to the Cape Hatteras Water System serves the U.S. Weather Bureau Station, Frisco Beach Access Bathhouse, Cape Point Campground, Cape Hatteras Ranger Station and Offices, Cape Hatteras Dump Station, Sandy Beach Comfort Station, Cape Hatteras Staff Quarters, Cape Hatteras Maintenance Area, Hatteras Island Visitor Center, Cape Hatteras CCC Cabins, Cape Hatteras Double Keepers Quarters, Haulover Day Use Area, Avon Pier, Salvo Day Use Bathhouse, and various water fountains.","U.S. Weather Bureau Station, Frisco Beach Access Bathhouse, Cape Point Campground, Cape Hatteras Ranger Station and Offices, Cape Hatteras Dump Station, Sandy Beach Comfort Station, Cape Hatteras Staff Quarters, Cape Hatteras Maintenance Area, Hatteras Island Visitor Center, Cape Hatteras CCC Cabins, Cape Hatteras Double Keepers Quarters, Haulover Day Use Area, Avon Pier, Salvo Day Use Bathhouse, and various water fountains",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,958,2024,0,NA,SER\CAHA\PHA\CAHA PHA 2024\CAHA PHA Report_August 2024.pdf,NC,CAHA_WS_005_01,municipal,NA,municipal connection,-75.585776,35.25716,WGS 84,Google Earth,,Dare County Water Department,NA,NA,NA,NA,NA,NA,NA,NA,NA,Ground-Water Supply for The Dare Beaches Sanitary District (1961): https://irma.nps.gov/DataStore/DownloadFile/459584,NA,NA,U,NC DWR ==> Public Water Supply,NA,NA,NA,,,3/1/25,CH,Complete
Cape Hatteras National Seashore,Southeast Region,NC,CAHA,Ocracoke Sanitary District Water System,CAHA_WS_004,Ocracoke Sanitary District Water System,Municipal,NC0448020,0,NA,"The Ocracoke Sanitary District Water System provides water to the section of the Park located on Ocracoke Island.  The Ocracoke Sanitary District is administered by the Hyde County Utility Department. The water system (PWS ID: NC0448020) processes ocean water through a reverse osmosis water treatment plant and serves the following Park facilities: Ocracoke Campground's three bathhouses, three comfort stations and two VIP RV Host sites; Ocracoke Dump Station; five Quarters; ranger station; Ocracoke Maintenance Shop; Ocracoke Maintenance RV Park; Double Keepers Quarters at Ocracoke Lighthouse; Ocracoke Island Visitor Center; and the Ocracoke Island Day Use Area Comfort Station.","Ocracoke Campground's three bathhouses, three comfort stations and two VIP RV Host sites; Ocracoke Dump Station; five Quarters; ranger station; Ocracoke Maintenance Shop; Ocracoke Maintenance RV Park; Double Keepers Quarters at Ocracoke Lighthouse; Ocracoke Island Visitor Center; and the Ocracoke Island Day Use Area Comfort Station",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3041,2022,0,NA,SER\CAHA\PHA\CAHA PHA 2022\CAHA PHA Report 8-11-2022 .pdf,NC,CAHA_WS_006_01,municipal,NA,municipal connection,-75.98386423,35.11719298,WGS 84,NC PWS,,Ocracoke Sanitary District,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NC DWR ==> Public Water Supply,NA,NA,NA,,,3/12/25,CH,Complete
Cape Hatteras National Seashore,Southeast Region,NC,CAHA,Pony Pen Water System,CAHA_WS_005,Pony Pen Water System,Non-Potable (NonPOT),NA,0,NA,"The Pony Pen Water System, located on Ocracoke Island, consists of a well, 20 gallon hydropneumatic tank, and distribution system.  This is a non-potable water system that is used to water the horses and supply water to the staff restroom in the horse stable.","Supply horses, staff restroom and horse stable",NA,yes,no,groundwater,,NA,"human-non-drinking, stock",20,1,2689,2022,0,NA,SER\CAHA\PHA\CAHA PHA 2022\CAHA PHA Report 8-11-2022 .pdf,NC,CAHA_WS_007_01,unknown groundwater,"Location is not specific to the well but is the general location of the Pony Pens on Ocracoke Island.  ""Fresh ground water in the Cape Hatteras area occurs as a lens
 lying on top of salt water. Recharge of fresh water to the lens is by precipitation. (Kimrey, 1960)""",well,-75.87228,35.14882,WGS 84,"Buildings, Pony Pens - Unknown 7",,NA,U,U,U,U,U,U,U,U,U,Ground-Water Supply of Cape Hatteras National Seashore (1960): https://irma.nps.gov/DataStore/DownloadFile/459589,NA,NA,NA,NA,U,NA,NA,,,3/13/25,CH,"Complete, Missing Well Information, Missing Aquifer Information"
Cape Hatteras National Seashore,Southeast Region,NC,CAHA,The Town of Nags Head Water System,CAHA_WS_006,NA,Municipal,NC0428010,NA,NA,"The Town of Nags Head Water System (PWS ID: NC0428010) serves the Whalebone Junction Comfort Station, Coquina Day Use Comfort Station, Resource Management Building, Bodie Island Visitor Center, Bodie Island Ranger Station, Oregon Inlet Campground, Bodie Island Seasonal Housing, Bodie Island Maintenance Area, and the Oregon Inlet Grocery and Fishing Center.","Whalebone Junction Comfort Station, Coquina Day Use Comfort Station, Resource Management Building, Bodie Island Visitor Center, Bodie Island Ranger Station, Oregon Inlet Campground, Bodie Island Seasonal Housing, Bodie Island Maintenance Area, and the Oregon Inlet Grocery and Fishing Center",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,5842,2022,1,NA,SER\CAHA\PHA\CAHA PHA 2022\CAHA PHA Report 8-11-2022 .pdf,NC,CAHA_WS_008_01,municipal,NA,municipal connection,-75.65299,35.990468,WGS 84,Google Earth,,Town of Nags Water Distribution System,NA,NA,NA,NA,NA,NA,NA,NA,NA,Town of Nags Head Water Distribution System Technical Specifications: https://nagsheadnc.gov/DocumentCenter/View/5592/2021-17-9-TNH-Watermain-specifications-and-details-FINAL,NA,NA,NA,NC DWR ==> Public Water Supply,NA,NA,NA,,,3/13/25,CH,Complete
Captain John Smith Chesapeake National Historic Trail,Northeast Region,MD,CAJO,Werowocomoco House,CAJO_WS_001,NA,Non-Potable (NonPOT),NA,NA,NA,"This house is served by a well, pump, and pressure tank, all of which are located outside. No information is available about this water system (house was donated to the park), but the well appears to be a hand dug well with a large diameter concrete casing. The pump and pressure tank are located in a below grade brick lined vault near the well. The vault is covered by a wooden roof. This house is used as temporary office space for park employees. A water cooler is provided for drinking water and all sinks and faucets are labeled with non-potable water signs.",Werowocomoco House,NA,yes,no,groundwater,,None,human-non-drinking,0,0,5390,2023,0,NA,NER\CAJO\EH Survey\CAJO PHA Report 3-23-2023_Final.pdf,VA,CAJO_WS_001_01,unknown groundwater,NA,well,-76.656997,37.410325,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,https://www.nps.gov/articles/000/werowocomoco-brief-history.htm,NA,NA,NA,NA,NA,NA,NA,,,6/24/25,CH,"Complete, could not find well or aquifer information"
Cape Krusenstern National Monument,Alaska Region,AK,CAKR,Distribution System,CAKR_WS_001,Distribution System,Municipal,NA,0,NA,The US Navy provides water and maintains the distribution lines and all backflow devices in the Monument.,U,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",U,U,2662,NA,NA,No,/AKR/CAKR/EHSurvey/,AK,CAKR_WS_001_01,municipal,It is unclear where or if water is used in this monument.,municipal connection,-163.5052217,67.41775724,WGS 84,Google Earth - random point in monuent,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,10/7/25,KEC,NA
Cape Lookout National Seashore,Southeast Region,NC,CALO,Cape Lookout Light Station,CALO_WS_001,Visitor Center Water System,Non-Public Water System (NP),NC7016041,101496,Water System-Cape Lookout,"The Visitor Center Water System is a seasonal system operational between April and November, which consists of a single 460-ft deep well, air stripper to remove sulfur gas, chlorine injection system, 1,000 gallon holding tank, pressure pump, four 260 gallon hydropneumatic tanks, chlorine booster station, and distribution system.  Well production is logged and is generally between 4,000 and 6,000 gallons per month.  The chlorine disinfection system uses a dosing pump and liquid sodium hypochlorite.  The chlorine booster station, installed in 2016, uses calcium hypochlorite tablets and is located at the end of the distribution line near the volunteer housing.  The system serves the volunteer buildings, Keeper's Quarters, Visitor Center, and bathhouse.","Volunteer buildings, Keeper's Quarters, Visitor Center, and bathhouse",6654,yes,yes,groundwater,,"Air stripper to remove sulfur gas, Chlorination","human-drinking, human-non-drinking",2040,5,2006,2022,0,NA,SER\CALO\PHA\CALO PHA 2022\CALO - June 2022.pdf,NC,CALO_WS_001_01,deep groundwater,"Well is located in the lower confined aquifer - medium - to coarse-grained limestone of Oligocene age. ""The beds of clay, silty clay, and clayey sand that overlie and confine the lower confined aquifer correlate with the Pungo River Formation of early and middle Miocene age. (Winner, 1978) ",well,-76.52525209,34.6222991,WGS 84,NC PWS,,NA,U,U,U,NA,U,460,U,U,U,"Groundwater resources of the cape lookout national seashore, North Carolina. (1978). https://irma.nps.gov/DataStore/DownloadFile/437141",NA,NA,NA,NC DWR ==> Public Water Supply,U,NA,NA,,,3/11/25,CH,"Complete, Missing Aquifer Information, Missing Well Log Information"
Cape Lookout National Seashore,Southeast Region,NC,CALO,Cape Village Volunteer House Water System,CALO_WS_002,Cape Village Volunteer House Water System,Non-Public Water System (NP),NA,0,NA,"The Cape Village Volunteer House Water System is not currently in operation.  When in operation, this system was operated seasonally between April and November and consists of a well, pumphouse, and two hydropneumatic tanks.  No disinfection is provided.  This system serves the Cape Village Volunteer House.",Cape Village Volunteer House,NA,no,yes,groundwater,,U,U,U,U,622,2022,NA,NA,SER\CALO\PHA\CALO PHA 2022\CALO - June 2022.pdf,NA,CALO_WS_002_01,unknown groundwater,"This system has been shut down since 2015. Park employees properly shut the system down but do not intend to remove 
until long term plans are clear",well,-76.53524124,34.60817212,WGS 84,Google Earth Coordinates - Approximate for Cape Lookout Village Area,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,3/13/25,CH,"Not in Use, Site Information Not Found"
Cape Lookout National Seashore,Southeast Region,NC,CALO,Coast Guard Water System,CALO_WS_003,Coast Guard Water System,Non-Public Water System (NP),NA,0,NA,"The Coast Guard Water System is not currently in operation.  When in operation, this system was operated seasonally between April and November and consists of a well, pumphouse, and two hydropneumatic tanks.  No disinfection is provided.  This system serves the Cape Lookout Coast Guard Station.",Cape Lookout Coast Guard Station,NA,no,yes,groundwater,,U,U,U,U,443,2022,NA,NA,SER\CALO\PHA\CALO PHA 2022\CALO - June 2022.pdf,NA,CALO_WS_003_01,unknown groundwater,This system has been shut down since 2011. Park employees properly shut the system down but do not intend to remove until long term plans are clear. The well is supposably deep but the location in unknown. ,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,3/13/25,CH,"Not in Use, Site Information Not Found"
Cape Lookout National Seashore,Southeast Region,NC,CALO,Craven County Municipal Water,CALO_WS_004,NA,Community Water System (CWS),NC0425055,NA,NA,"Craven County is the municipal water supplier for Harkers Island Visitor Center. This water is also used to by the Food Truck, Shark Island Eats.","Harkers Island Visitor Center, Shark Island Eats ",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,5771,2022,0,NA,SER\CALO\PHA\CALO PHA 2022\CALO - June 2022.pdf,NC,CALO_WS_004_01,municipal,"Location is the Craven County Water Department building at 2830 Neuse Blvd, New Bern, NC 28562",municipal connection,-77.083875,35.123432,WGS 84,Google Earth,,Craven County,NA,NA,NA,NA,NA,NA,NA,NA,NA,Craven County Water Department: https://www.cravencountync.gov/192/Water-Department,NA,NA,NA,NC DWR ==> Public Water Supply,NA,NA,NA,,,3/13/25,CH,Complete
Cape Lookout National Seashore,Southeast Region,NC,CALO,Great Island Fish Camps,CALO_WS_005,Great Island Water Systems,Non-Public Water System (NP),NC7016042,90726,Water System-Great Island Fish Camps,"The Great Island Water System is a seasonal system operational between April and November, which consists of a single 120-ft deep well, chlorine injection system, 1,000 gallon holding tank, pressure pump, four 260 gallon hydropneumatic tanks, and distribution system.  Well production is logged and is generally 15,000 gallons per month.  The four hydropneumatic tanks were installed in 2016 and were in-kind replacements.  The chlorine disinfection system uses a dosing pump and liquid sodium hypochlorite.  The system serves 26 visitor rental cabins, Ranger Cabin, Caretaker's Cabin, and bathhouse.","26 visitor rental cabins, Ranger cabin, Caretaker's Cabin, and bathhouse",6624,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",2040,5,886,2022,0,NA,SER\CALO\PHA\CALO PHA 2022\CALO - June 2022.pdf,NC,CALO_WS_005_01,shallow groundwater,"""The top of the aquifer, which is confined by beds of silt and clayey sand, ranges in depth from about 60 ft below sea level at Cape Lookout to about 135 ft below at Ocracoke. Most of the upper confined aquifer correlates with the Yorktown Formation of early Pliocene age. (Winner, 1978)""",well,-76.41239312,34.76022407,WGS 84,NC PWS,,NA,U,U,U,NA,U,120,U,U,U,"Southeast Coast Network Groundwater Monitoring: https://irma.nps.gov/DataStore/DownloadFile/425304, Groundwater resources of the cape lookout national seashore, North Carolina. (1978). https://irma.nps.gov/DataStore/DownloadFile/437141",NA,NA,NA,https://www.pwss.enr.state.nc.us/NCDWW2/JSP/WaterSystemDetail.jsp?tinwsys_is_number=23594&tinwsys_st_code=NC&wsnumber=NC7016042,U,NA,NA,,,3/12/25,CH,"Complete, Missing Well Information, Missing Aquifer Information"
Cape Lookout National Seashore,Southeast Region,NC,CALO,Long Point Water System,CALO_WS_006,Long Point Water System,Non-Public Water System (NP),NC7016043,90746,Water System-Morris Marina Kabin Kamps,"The Long Point Water System is a seasonal system operational between April and November, which consists of a single well, chlorine injection system, 1,000 gallon holding tank, pressure pump, three 260 gallon hydropneumatic tanks, and distribution system.  The chlorine disinfection system uses a dosing pump and liquid sodium hypochlorite.  The system serves 20 visitor rental cabins, Ranger Cabin, Caretaker's Cabin, and bathhouse.",Park staff and visitors with RVs,6610,no,yes,groundwater,,Chlorination,human-non-drinking,1780,4,237,2022,1,NA,SER\CALO\PHA\CALO PHA 2022\CALO - June 2022.pdf,NC,CALO_WS_006_01,unknown groundwater,"Long Point was hit hard by hurricane Dorian in 2019. Use of visitor cabins has been discontinued. The only 
sometimes residents of the island are park staff and visitors with RVs. The system is marked as non-potable because they 
lack adequate contact time. This system has an approved OPH disinfection waiver (6/20202). The Park does not plan to 
make any significant upgrades or changes to the system because the whole island is set to be rehabbed.",well,-76.25594716,34.89918503,WGS 84,NC PWS,,NA,U,U,U,NA,U,U,U,U,U,NA,U,NA,NA,"North Carolina Public Water Supply Section, Drinking Water Watch",U,NA,NA,,,3/12/25,CH,"Complete, Missing Well Information, Missing Aquifer Information"
Cape Lookout National Seashore,Southeast Region,NC,CALO,PV Dump Station Hand Pump,CALO_WS_007,PV Dump Station Hand Pump,Non-Potable (NonPOT),NA,0,NA,"The Portsmouth Village (PV) Dump Station Hand Pump consists of a shallow well hand pump, which serves the PV Dump Station.  The system is labeled as non-potable.",Dump Station,NA,yes,yes,groundwater,,None,human-non-drinking,0,0,1447,2013,0,NA,SER\CALO\PHA\CALO PHA 2013\CALO Environmental Health Survey 2013.pdf,NC,CALO_WS_007_01,shallow groundwater,NA,well,-76.06423422,35.07022759,WGS 84,Google Earth Coordinates - Portsmouth Welcome Center,,NA,U,U,U,NA,U,U,U,U,U,"Groundwater resources of the cape lookout national seashore, North Carolina. (1978). https://irma.nps.gov/DataStore/DownloadFile/437141",NA,NA,NA,NA,U,NA,NA,,,3/13/25,CH,"May Not Be in Use, Missing Location Information, Missing Well Information, Missing Aquifer Information"
Cape Lookout National Seashore,Southeast Region,NC,CALO,PV Life-Saving Service Station Water System,CALO_WS_008,PV Life-Saving Service Station Water System,Non-Public Water System (NP),NA,0,NA,"The Portsmouth Village (PV) Summer Kitchen Water System is a seasonal system operational between April and November, which consists of a well, pumphouse, two hydropneumatic tanks, 25 micron cartridge filter, and inline chlorine system, which uses calcium hypochlorite tablets.  This system serves the Summer Kitchen Cottage and Life-Saving Service Station.  The system is labeled as non-potable.",Summer Kitchen Cottage and Lige-Saving Service Station,NA,yes,yes,groundwater,,Chlorination,human-non-drinking,U,2,4369,2013,0,NA,SER\CALO\PHA\CALO PHA 2013\CALO Environmental Health Survey 2013.pdf,NC,CALO_WS_008_01,unknown groundwater,"According to the 2013 PHA report, large vegetation is growing in the mounded drainfield.",well,-76.06423422,35.07022759,WGS 84,Google Earth Coordinates - Portsmouth Welcome Center,,NA,U,U,U,NA,U,U,U,U,U,"Groundwater resources of the cape lookout national seashore, North Carolina. (1978). https://irma.nps.gov/DataStore/DownloadFile/437141",NA,NA,NA,NA,U,NA,NA,,,3/13/25,CH,"May Not Be in Use, Missing Location Information, Missing Well Information, Missing Aquifer Information"
Cape Lookout National Seashore,Southeast Region,NC,CALO,PV Maintenance Water System,CALO_WS_009,PV Maintenance Water System,Non-Public Water System (NP),NA,0,NA,"The Portsmouth Village (PV) VIP Site Water System is a seasonal system operational between April and November, which consists of a well, pumphouse, two hydropneumatic tanks. This system serves the maintenance area and Summer Kitchen at the village.  The system is non-potable due to brackish water and lack of disinfection.",Maintenance area and Summer Kitchen,NA,yes,yes,groundwater,,Chlorination,human-non-drinking,U,2,759,2013,0,NA,SER\CALO\PHA\CALO PHA 2013\CALO Environmental Health Survey 2013.pdf,NC,CALO_WS_009_01,unknown groundwater,NA,well,-76.06423422,35.07022759,WGS 84,Google Earth Coordinates - Portsmouth Welcome Center,,NA,U,U,U,NA,U,U,U,U,U,"Groundwater resources of the cape lookout national seashore, North Carolina. (1978). https://irma.nps.gov/DataStore/DownloadFile/437141",NA,NA,NA,NA,U,NA,NA,,,3/13/25,CH,"May Not Be in Use, Missing Location Information, Missing Well Information, Missing Aquifer Information"
Canaveral National Seashore,Southeast Region,FL,CANA,Beach Office Water System,CANA_WS_001,Beach Office Water System,Non-Potable (NonPOT),NA,0,NA,"The Beach Office Water System consists of a well, pump, 80 gallon hydropneumatic tank, and a single hose bib for distribution.  This system is used for washing maintenance equipment and is considered a non-potable water system.",Washing maintenance equipment,NA,yes,no,groundwater,,NA,human-non-drinking,80,1,252,2022,0,NA,SER\CANA\PHA\CANA PHA 2022\CANA PHA MAR 2022.pdf,FL,CANA_WS_001_01,unknown groundwater,NA,well,-80.62503,28.64354,WGS 84,"Buildings, PD Beach Maintenance Garage",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,4/22/25,CH,"Incomplete, location is not varified, well could not be found in state databases and ""beach office"" could not be found in buildings or with a google search"
Canaveral National Seashore,Southeast Region,FL,CANA,ND - Water System,CANA_WS_002,New Smyrna Beach Water System,Municipal,NA,72739,ND - Water System,"The New Smyrna Beach Water System is managed by the New Smyrna Beach Utilities Commission and it provides potable water to the Park's facilities in the Apollo District.  Specifically, this system serves the Ranger Station, Visitor Center, Maintenance Shop, Fire and Resource Management Offices, Eldora State House, Fellers House, and Shultz House.","Ranger Station, Visitor Center, Maintenance Shop, Fire and Resource Management Offices, Eldora State House, Fellers House, and Shultz House",NA,yes,no,municipal,,NA,human-drinking,NA,NA,2123,2022,0,NA,SER\CANA\PHA\CANA PHA 2022\CANA PHA MAR 2022.pdf,FL,CANA_WS_002_01,municipal,NA,municipal connection,-80.922301,29.025014,WGS 84,Google Earth,,New Smyrna Beach Utilities,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/22/25,CH,"Complete, unknown if this system is hauled"
Canaveral National Seashore,Southeast Region,FL,CANA,SD - Water System,CANA_WS_003,Ranger Station Water Station,Non-Potable (NonPOT),NA,72838,SD - Water System,"The Ranger Station Water System consists of a well, submersible pump, 100 gallon hydropneumatic tank, chlorine contact tank, and distribution system.  The chlorine injection system includes a 15 gallon dosing tank and pump and is used for hydrogen sulfide neutralization.  This system serves the Playalinda District Ranger Station and associated buildings.  This system is listed as a non-potable water system.",Playalinda District Ranger Station and associated buildings,NA,yes,no,groundwater,,"Chlorination, Hydrogen sulfide neutralization",human-non-drinking,100,1,613,2022,1,NA,SER\CANA\PHA\CANA PHA 2022\CANA PHA MAR 2022.pdf,FL,CANA_WS_003_01,unknown groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,-80.68295,28.64446,WGS 84,"Buildings, PD Ranger Station Pump House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,4/22/25,CH,"Complete, could not locate well on state databases or usgwd, well and aquifer information unknown"
Canaveral National Seashore,Southeast Region,FL,CANA,Titusville Water System,CANA_WS_004,Titusville Water System,Community Water System (CWS),NA,0,NA,"The Titusville Water System provides water to Canaveral National Seashore.  Specifically, the municipal water system provides water to the Park Headquarters located in Downtown Titusville.",Park Headquarters located in Downtown Titusville,NA,yes,no,municipal,,NA,human-drinking,NA,NA,1162,2020,0,NA,SER\CANA\PHA\CANA PHA 2020\CANA 2020 PHA.pdf,FL,CANA_WS_004_01,municipal,NA,municipal connection,-80.807129,28.609526,WGS 84,"Google Earth, Titusville Utility Building",,City of Titusville,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://titusville.com/,NA,NA,NA,NA,NA,NA,NA,,,4/22/25,CH,Complete
Canaveral National Seashore,Southeast Region,FL,CANA,Volusia County Water System,CANA_WS_005,Volusia County Water System,Municipal,NA,0,NA,"The Seminole Rest Historic Site receives potable water from the Volusia County Water System.  This municipal system serves a hose bib at the Seminole Rest Comfort Station.   The hose bib is used for connecting a hose for cleaning the vault toilet, but is in a location where visitors can access the water supply.",Seminole Rest Comfort Station,NA,yes,no,municipal,,NA,human-non-drinking,NA,NA,5176,2022,0,NA,SER\CANA\PHA\CANA PHA 2020\CANA 2020 PHA.pdf,FL,CANA_WS_005_01,municipal,NA,municipal connection,-81.304299,29.029743,WGS 84,Google Earth,,Volusia County Water & Utility,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.volusia.org/,NA,NA,NA,NA,NA,NA,NA,,,4/22/25,CH,Complete
Canaveral National Seashore,Southeast Region,FL,CANA,Wilson's Corner Water System,CANA_WS_006,Wilson's Corner Water System,Non-Potable (NonPOT),NA,0,NA,"The Wilson's Corner Water System, located in the Playalinda District, consists of a well, 60 gallon hydropneumatic tank, cartridge filter, pump, 7,000 gallon metal storage water, distribution pump, chlorine injection system, and distribution system.  The chlorine injection system includes a 15 gallon dosing tank and pump and is used for hydrogen sulfide neutralization.  This system serves the Wilson Corner Maintenance Area, which includes one toilet, one sink, and one hose bib.  This system is listed as a non-potable water system.","Wilson Corner Maintenance Area, which includes one toilet, one sink, and one hose bib",NA,yes,no,groundwater,,"Chlorination, Hydrogen sulfide neutralization",human-non-drinking,7060,2,1785,2022,0,NA,SER\CANA\PHA\CANA PHA 2020\CANA 2020 PHA.pdf,FL,CANA_WS_006_01,unknown groundwater,NA,well,-80.70098,28.64667,WGS 84,"Buildings, PD Wilson Corner Water Storage Building",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,4/22/25,CH,"Complete, could not locate well on state databases or usgwd"
Camp Nelson National Monument,Southeast Region,KY,CANE,Nicholasville Water Department,CANE_WS_001,NA,Municipal,KY0570315,NA,NA,"Camp Nelson National Monument receives all its water from the Nicholasville Water Department. This serves the Visitor Center and Administrative Offices, White House, and the Maintenance House.","Visitor Center and Administrative Offices, White House, and the Maintenance House",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,7284,2023,0,NA,SER\CANE\PHA\CANE PHA Report 3-10-2023.pdf,KY,CANE_WS_001_01,municipal,NA,municipal connection,-84.487633,37.840877,WGS 84,Google Earth,,City of Nicholasville,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://nicholasville.org/utilities/,NA,NA,NA,https://dep.gateway.ky.gov/DWW/,NA,NA,NA,,,6/4/25,CH,Complete
Canyonlands National Park,Intermountain Region,UT,CANY,IFMA-Water System,CANY_WS_001,NA,Transient Non-Community Water System (TNC),UTAH19040,67560,NA,"This is a hauled water system.  The park hauls water that is purchased from the city of Moab.  Potable water is supplied to twelve residences, maintenance office, wash house, fire cache, and the visitor center.  Water is available to the public at a drinking fountain in front of the visitor center.  The water is stored in two 30,000 gallon underground fiberglass storage tanks, is rechlorinated as needed, and then pressurized using two booster pumps and two large pressure tanks.  A fire pump is also available.","twelve residences, maintenance office, wash house, fire cache, and the visitor center",NA,yes,no,hauled,,Chlorination,human-drinking,60000,2,5402,2022,4,NA,"""IMR\CANY\EHSurvey\CANY PHA Report March 2022.pdf""",UT,CANY_WS_001_01,municipal,NA,municipal connection,NA,NA,NA,PHS Report,,"Moab, UT",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,DEQ - WaterSystem,NA,NA,NA,,,2/21/25,CH,QC Complete
Canyonlands National Park,Intermountain Region,UT,CANY,NFUA - Water System,CANY_WS_002,NA,Transient Non-Community Water System (TNC),UTAH19042,45716,NA,"This system serves a variety NPS structures, including 19 housing units, visitor center, campground, maintenance area, and ranger building/fire cache structure.  Water is supplied by the Cave Springs Well (WS004), which produces approximately 26 gallons per minute.  The well is 78 feet deep with a static water level of 11 feet (1990).  The well casing is 6"" diameter PVC and is screened from 35 feet to the bottom of the well with 6"" diameter PVC screen.

The sourcewater has the following water quality issues: 
-	Total dissolved solids (TDS) = 505 mg/L (Date of test: 1990). > Secondary maximum contaminant level (MCL) of 500 mg/L
-	Total dissolved solids (TDS) = 1170 mg/L (Date of test: 2002). > Secondary MCL of 500 mg/L
-	Hardness = 235 mg/L (Date of test: 1990). Very hard water.
-	Iron = 0.38 mg/L (Date of test: 1990). > Secondary MCL of 0.3 mg/L

From the well, the water is pumped to the water treatment building where potassium permanganate is injected for oxidation of the iron and two multi-media filters (Carbon, Multi-Media, and Greensand) are used to remove the iron.  The water is then chlorinated and stored in three fiberglass 20,000 gallon underground storage tanks located behind the treatment building.  The water is then pressurized using three 3 HP booster pumps and five WX -350 pressure tanks (119 gallons each) for distribution to the park.  Two 10 HP fire pumps are used for high flows.  A separate booster pump in the pumphouse is used to provide pressure to two 119 gallon pressure tanks at each campground comfort station (comfort station A & B) through a pressure sustaining valve and is controlled by pressure switches located in the pumphouse.  Backwash water from the filters is discharged into a lined evaporation pond.  The backwash water is pumped through a soaker hose located about mid-depth on the lagoon liner to promote evaporation of the backwash water.","19 housing units, visitor center, campground, maintenance area, and ranger building/fire cache structure",6923,yes,no,groundwater,,"Oxidation, Filtration, Chlorination",human-drinking,60833,10,5487,2022,2,NA,"""IMR\CANY\EHSurvey\CANY PHA Report March 2022.pdf""",UT,CANY_WS_002_01,shallow groundwater,"Well No 7. The Needles area of Canyonlands National Park is the only area of the Park having a public water supply source.  The primary source of water for Well No. 7 is a 20-foot
 sequence of coarse sand and gravel from 31-51 feet. ",well,-109.7521324,38.15637106,WGS 84,USGWD,,"Alluvium, Cedar Mesa Sandstone",Cedar Mesa Sandstone,Alluvium and the upper part of the Cedar Mesa Sandstone Member of the Culter Formation,unconfined,U,11/12/90,72,32.5,67.5,35,"1. PWS Report, 2. Public Sourcing - Martin, 2001 (https://irma.nps.gov/DataStore/DownloadFile/460448), Key aq report: https://irma.nps.gov/DataStore/DownloadFile/429526",1028747415 ,UT0242341,05-554,DEQ - WaterSystem,NA,NA,NA,,,2/26/25,CH,QC Complete
Canyonlands National Park,Intermountain Region,UT,CANY,MFUA-Water System,CANY_WS_003,NA,Non-Public Water System (NP),UTAH28023,67702,NA,"This is a hauled water system.  The park purchases and hauls water from the city of Moab.  Potable water is supplied to the eight apartments, maintenance building, and the visitor center.  Water is stored in two 20,000 gallon underground fiberglass tanks then flows into a wet well located inside the maintenance building.  A submersible pump in the wet well is manually run to fill a 1,000 gallon plastic water tank.  Water from the 1,000 gallon plastic water tank is pumped into a 559 gallon hydropneumatic pressure tank, then filtered through a small cartridge filter and chlorinated prior to distribution.  A fire pump is also available in the pumphouse.  A hand pump is located on the older 20,000 gallon tank to get water in case of an emergency.","eight apartments, maintenance building, and the visitor center",NA,yes,no,hauled,,"Filtration, Chlorination","fire, human-drinking",41559,4,5650,2022,3,NA,"""IMR\CANY\EHSurvey\CANY PHA Report March 2022.pdf""",UT,CANY_WS_003_01,municipal,NA,municipal connection,NA,NA,NA,PHS Report,,"Moab, UT",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,UTAH28023,NA,NA,NA,,,2/21/25,CH,QC Complete
Capitol Reef National Park,Intermountain Region,UT,CARE,FD Drinking Water System,CARE_WS_001,NA,Community Water System (CWS),UTAH28011,71055,FD Drinking Water System,"There are two water systems at Capitol Reef National Park.  The first system is an irrigation that is fed off of a diversion of the Fremont River.  This system is completely separated from the potable water system.  The other system is a potable water system fed by a solar powered well pump.  The well is approximately 80 feet deep and has a 6"" casing insided of a 12"" casing with the void between filled with grout.  Within the well are two pumps; the solar powered pump can provide 2-50 GPM depending upon available sunlight; the other pump is powered by a generator and can be used in emergency situations.  After leaving the well the water flows to the treatment building and into three platic 300 gallon tanks operated in parallel.  The water is then transferred to the RO skid where it is pressurized with a pump and flows through a water softener.  The water then flows through one of two 5 micron cartidge filters and carbon filters operated in parralel, then through a VFD pump into the RO filters.  After exiting the RO skid the water has liquid sodium hypochlorite injected into the water and flows into the clear well.  The clear well has a float control and when needed will pump water to the buried 100,000 gallon concrete storage tank.  From the storage tank water will flow into the Park's distribution system.",Irrigation,6924,yes,no,river/stream  ,,NA,irrigation,100900,4,5347,2022,1,NA,IMR\CARE\EHSurvey\CARE PHA Report May 2022.pdf,UT,CARE_WS_001_01,river/stream,NA,surface intake,-111.2466161,38.28469934,WGS 84,Utah PODs,,NA,Fremont River,U,NA,NA,U,NA,NA,NA,NA,NA,1029058286,UT0354982,95-544,DEQ - WaterSystem,NA,NA,NA,,,2/27/25,CH,Complete
Capitol Reef National Park,Intermountain Region,UT,CARE,FD Drinking Water System,CARE_WS_001,NA,Community Water System (CWS),UTAH28011,71055,FD Drinking Water System,"There are two water systems at Capitol Reef National Park.  The first system is an irrigation that is fed off of a diversion of the Fremont River.  This system is completely separated from the potable water system.  The other system is a potable water system fed by a solar powered well pump.  The well is approximately 80 feet deep and has a 6"" casing insided of a 12"" casing with the void between filled with grout.  Within the well are two pumps; the solar powered pump can provide 2-50 GPM depending upon available sunlight; the other pump is powered by a generator and can be used in emergency situations.  After leaving the well the water flows to the treatment building and into three platic 300 gallon tanks operated in parallel.  The water is then transferred to the RO skid where it is pressurized with a pump and flows through a water softener.  The water then flows through one of two 5 micron cartidge filters and carbon filters operated in parralel, then through a VFD pump into the RO filters.  After exiting the RO skid the water has liquid sodium hypochlorite injected into the water and flows into the clear well.  The clear well has a float control and when needed will pump water to the buried 100,000 gallon concrete storage tank.  From the storage tank water will flow into the Park's distribution system.",Park's distribution system,6924,yes,no,groundwater,,"Softener, Filtration, Chlorination",human-drinking,100900,4,5347,2022,1,NA,IMR\CARE\EHSurvey\CARE PHA Report May 2022.pdf,UT,CARE_WS_001_02,shallow groundwater,General comments from water well log: Original well was drilled to 140 feet. It was cased and gravel packed. We pulled casing out and cleaned well out. Cemented well up to 80 feet. Installed well to 80 feet. ,well,-111.2568519,38.27876036,WGS 84,Utah PODs,,NA,U,U,U,U,5/11/93,80,58,78,20,Water well log: https://waterrights.utah.gov/docSys/v907/d907/d90702xh.htm,1029058285,UT0354981,95-544,DEQ - WaterSystem,U,NA,NA,,,2/27/25,CH,"Complete, Missing Aquifer Information"
Capitol Reef National Park,Intermountain Region,UT,CARE,UVU Field Station,CARE_WS_002,NA,Transient Non-Community Water System (TNC),UTAH28042,0,NA,"The UVU field station is supplied by a drilled well that has been deemed GWUDI due to a short seal on the well.  Water is received from the well to the treatment building where it flows through a sand separator into a 1000 gallon settling tank (also necessary to provide consistent flow to the filtration units).  It is then pumped through an iron-neutralizing tank with oxygen injected into the water.  From that tank if flows to a sediment collection tank to 3 cartridge filters operated in parallel through a check valve.  After the check valve, the water flows to a black polyethylene reaction tank, then through two nanofilters operated in parallel.  After the nanofilters, it is treated with a GE Homespring microfiltration unit, chlorinated and then the water flows through a check valve to a distribution pump and into four 119 gallon pressure tanks.",UVU field station,6925,yes,no,GWUDI,,"Sand separation, Iron neutralization, Oxygen injection, Filtration, Chlorination",human-non-drinking,1476,5,1598,2022,0,NA,IMR\CARE\EHSurvey\CARE PHA Report May 2022.pdf,UT,CARE_WS_002_01,shallow groundwater,NA,well,-111.1827926,38.1806463,WGS 84,Utah PODs,,NA,"Alluvium, Red Shale Moenkopi Formation",Moenkopi Formation,unconfined,U,6/12/08,100,20,40,20,"1. Well log: https://www.waterrights.utah.gov/asp_apps/DOCDB/DocImageToPDF.asp?file=/docSys/v918/i918/I91800S0.TIF
2. Well info - Martin, 2010 (https://irma.nps.gov/DataStore/DownloadFile/475833)",28042WS001,U,95-5078,DEQ - WaterSystem,U,NA,NA,,,2/27/25,CH,QC Complete
