park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Cane River Creole National Historic Park and Heritage Area,Southeast Region,LA,CARI,Water Utility System (Oakland),CARI_WS_001,Waterworks District 2 Water System,Municipal,NA,74418,Water Utility System (Oakland),"Cane River Creole National Historical Park receives potable water from the Waterworks District 2 Water System, which is administered by the Natchitoches Parish.  This municipal system serves all Park facilities.  Facilities served at the Oakland Plantation include the Doctor's House (Park Headquarters), Oakland Store, Main House, Pavilion, VIP RV Pad, and Seed House, which serves as the Maintenance Building. At Magnolia Plantation, facilities served include the Magnolia Store and Main House. ","Facilities served at the Oakland Plantation include the Doctor's House (Park Headquarters), Oakland Store, Main House, Pavilion, VIP RV Pad, and Seed House, which serves as the Maintenance Building. ",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2094,2020,0,NA,SER\CARI\PHA\CARI PHA 2020\CARI PHA 2020.pdf,LA,CARI_WS_001_01,municipal,NA,municipal connection,-92.999813,31.654538,WGS 84,"Google Earth, Waterworks District 2",,Natchitoches Parish,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://natchwaterworks2.myruralwater.com/,NA,NA,NA,NA,NA,NA,NA,,,5/7/25,CH,"Complete, password needed for pws portal"
Carl Sandburg Home National Historic Site,Southeast Region,NC,CARL,Hendersonville Water System,CARL_WS_001,Municipal Water System,Municipal,NC0145010,0,NA,"The entirety of Carl Sandburg National Historic Site receives potable water from Hendersonville Water and Sewer (City of Hendersonville).  The Park's distribution system is connected to the Hendersonville Water System near the Park's Headquarters and the Parking Area Comfort Station at Little River Road.  This system serves the Main House Visitor Center, park headquarters, maintenance building, Farm Managers House, two comfort stations, Goat Barn, Milk House, and various park buildings.  Additionally, the system includes a fire flow buster pump located near the Park Headquarters connection.","Main House Visitor Center, park headquarters, maintenance building, Farm Managers House, two comfort stations, Goat Barn, Milk House, and various park buildings",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking, stock",0,0,327,2024,0,NA,SER\CARL\PHA\CARL PHA 2024\CARL PHA Report 3-22-2024.pdf,NC,CARL_WS_001_01,municipal,NA,municipal connection,-82.44545362,35.27344219,WGS 84,Google Earth Coordinates - Carl Sandburg Home ,,Hendersonville Water and Sewer,NA,NA,NA,NA,NA,NA,NA,NA,NA,Hendersonville Water and Sewer: https://www.hendersonvillenc.gov/water-and-sewer,NA,NA,NA,https://xapps.ncdenr.org/eh/pws/pwslist.do?pwsId=0145010&dispatch=showDetail,NA,NA,NA,,,3/12/25,CH,Complete
Castillo de San Marcos National Monument,Southeast Region,FL,CASA,CASA Fort Courtyard Irrrigation well,CASA_WS_001,CASA Fort Irrigation,Non-Potable (NonPOT),NA,36579,CASA Fort Courtyard Irrrigation well,The CASA Irrigation System consists of an artesian well that supplies pop-up sprinklers in the courtyard of the fort.,Pop-up sprinklers in the courtyard of the fort,NA,no,no,groundwater,,NA,irrigation,0,0,3194,2022,0,NA,SER\CASA\PHA\CASA PHA 2022\CASA PHA - MAR 2022.pdf,FL,CASA_WS_001_01,unknown groundwater,"At the time of the 2022 PHA, the system was disconnected and not in use, but personnel reported the well was not properly 
abandoned.  City water was being use for the irrigation system. ",well,-81.311604,29.89789,WGS 84,"Google Earth, Castillo de San Marcos National Monument",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,4/23/25,CH,"Complete, system not in use, location is the general location of Castillo de San Marcos National Monument"
Castillo de San Marcos National Monument,Southeast Region,FL,CASA,CASA Headquarters Water System,CASA_WS_002,St. Augustine Water System,Municipal,NA,37640,CASA Headquarters Water System,The entirety of the Castillo de San Marcos National Monument receives potable water from the City of St. Augustine Municipal Water System.  This municipal water system provides water to the Castillo de San Marcos and Maintenance and Headquarters buildings. Public restrooms are located inside of Castillo de San Marcos.,Castillo de San Marcos and Maintenance and Headquarters buildings,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,1995,2022,0,NA,SER\CASA\PHA\CASA PHA 2022\CASA PHA - MAR 2022.pdf,FL,CASA_WS_002_01,municipal,NA,municipal connection,-81.313322,29.88951,WGS 84,"Google Earth, St. Augustine City Utility Building",,City of St. Augustine,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.citystaug.com/,NA,NA,NA,NA,NA,NA,NA,,,4/23/25,CH,Complete
Castillo de San Marcos National Monument,Southeast Region,FL,CASA,CASA Main Irrigation System,CASA_WS_003,CASA Irrigation System,Non-Potable (NonPOT),NA,36580,CASA Main Irrigation System,The CASA Irrigation System consists of an artesian well that supplies a distribution network and pop-up sprinklers throughout the grounds of Castillo de San Marcos.,Pop-up sprinklers throughout the grounds of Castillo de San Marcos,NA,yes,no,groundwater,,NA,irrigation,0,0,352,2022,0,NA,SER\CASA\PHA\CASA PHA 2022\CASA PHA - MAR 2022.pdf,FL,CASA_WS_003_01,unknown groundwater,NA,well,-81.311604,29.897897,WGS 84,"Google Earth, Castillo de San Marcos National Monument",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,4/23/25,CH,"Complete, location is the general location of Castillo de San Marcos National Monument, could not find well location on state databases or usgwd"
Catoctin Mountain Park,National Capital Region,MD,CATO,BLUE BLAZES,CATO_WS_001,NA,Transient Non-Community Water System (TNC),NA,NA,NA,"System consist of 2 drilled wells, treatment house, sodium hypochlorite treatment, and hold tank. ",U,7317,yes,no,groundwater,,Chlorination,human-drinking,U,U,7125,2024,NA,NA,NCR\CATO\EHSurvey\,MD,CATO_WS_001_01,unknown groundwater,NA,well,-77.45080627,39.6346575,WGS 84,NPS Buildings Layer for Pump House,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,NA,NA,NA,,,10/22/25,KEC,Incomplete
Catoctin Mountain Park,National Capital Region,MD,CATO,BLUE BLAZES,CATO_WS_001,NA,Transient Non-Community Water System (TNC),NA,NA,NA,"System consist of 2 drilled wells, treatment house, sodium hypochlorite treatment, and hold tank. ",U,7317,yes,no,groundwater,,Chlorination,human-drinking,U,U,7125,2024,0,no,NCR\CATO\EHSurvey\,MD,CATO_WS_001_02,unknown groundwater,NA,well,-77.45080627,39.6346575,WGS 84,NPS Buildings Layer for Pump House,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,NA,NA,NA,,,10/22/25,KEC,Incomplete
Catoctin Mountain Park,National Capital Region,MD,CATO,Ike Smith,CATO_WS_002,NA,Transient Non-Community Water System (TNC),MD1101323,NA,NA,"Consist of three wells, a treatment plant, storage tank and distribution.",U,NA,yes,no,groundwater,,U,U,U,U,5430,2024,0,no,NCR\CATO\EHSurvey\,MD,CATO_WS_002_01,unknown groundwater,NA,well,-77.47811032,39.65602309,WGS 84,NPS Buildings Layer for Ike Smith Well and Well House,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,MD1101323,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Catoctin Mountain Park,National Capital Region,MD,CATO,Ike Smith,CATO_WS_002,NA,Transient Non-Community Water System (TNC),MD1101323,NA,NA,"Consist of three wells, a treatment plant, storage tank and distribution.",U,NA,yes,no,groundwater,,U,U,U,U,5430,2024,0,no,NCR\CATO\EHSurvey\,MD,CATO_WS_002_02,unknown groundwater,NA,well,-77.47811032,39.65602309,WGS 84,NPS Buildings Layer for Ike Smith Well and Well House,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,MD1101323,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Catoctin Mountain Park,National Capital Region,MD,CATO,Ike Smith,CATO_WS_002,NA,Transient Non-Community Water System (TNC),MD1101323,NA,NA,"Consist of three wells, a treatment plant, storage tank and distribution.",U,NA,yes,no,groundwater,,U,U,U,U,5430,2024,0,no,NCR\CATO\EHSurvey\,MD,CATO_WS_002_03,unknown groundwater,NA,well,-77.47811032,39.65602309,WGS 84,NPS Buildings Layer for Ike Smith Well and Well House,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,MD1101323,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Catoctin Mountain Park,National Capital Region,MD,CATO,JIM BROWN,CATO_WS_003,NA,Transient Non-Community Water System (TNC),NA,NA,NA,"The system consists of two drilled wells, treatment house and sodium hypochlorite disinfection. ",U,7319,yes,no,groundwater,,Chlorination,human-drinking,U,U,7127,2024,0,no,NCR\CATO\EHSurvey\,MD,CATO_WS_003_01,unknown groundwater,NA,well,-77.48178132,39.64254479,WGS 84,NPS Buildings Layer for Jim Brown Wellhouse and well,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Catoctin Mountain Park,National Capital Region,MD,CATO,JIM BROWN,CATO_WS_003,NA,Transient Non-Community Water System (TNC),NA,NA,NA,"The system consists of two drilled wells, treatment house and sodium hypochlorite disinfection. ",U,7319,yes,no,groundwater,,Chlorination,human-drinking,U,U,7127,2024,0,no,NCR\CATO\EHSurvey\,MD,CATO_WS_003_02,unknown groundwater,NA,well,-77.48178132,39.64254479,WGS 84,NPS Buildings Layer for Jim Brown Wellhouse and well,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Catoctin Mountain Park,National Capital Region,MD,CATO,PARK HQ,CATO_WS_004,NA,Non-Public Water System (NP),NA,NA,NA,Well system consists of a drilled well. The water is pumped to the treatment room where it is injected with liquid sodium hypochlorite and the system is pressurized with a hydropneumatic tank. ,Park Headquarters  ,7314,yes,no,groundwater,,Chlorination,human-drinking,U,U,7122,2024,0,no,NCR\CATO\EHSurvey\,MD,CATO_WS_004_01,unknown groundwater,NA,well,-77.4397753,39.62680753,WGS 84,NPS Buildings Layer for Park Headquarters,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Catoctin Mountain Park,National Capital Region,MD,CATO,POPLAR GROVE,CATO_WS_005,NA,U,NA,NA,NA,System added from preliminary data provided by ERG.,U,7318,yes,no,groundwater,,U,U,U,U,7126,2024,0,no,NCR\CATO\EHSurvey\,MD,CATO_WS_005_01,unknown groundwater,Assumed well because buildings dataset contains Poplar Grove wellhouse - but wellhouse notes indicate that this well goes to Ike Smith - Need to confirm.,well,-77.47865374,39.65279287,WGS 84,NPS Buildings Layer for Poplar Grove well house,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Possibly part of Ike Smith System
Catoctin Mountain Park,National Capital Region,MD,CATO,Well Water System (Qtrs) #5,CATO_WS_006,NA,Non-Public Water System (NP),NA,NA,NA,The source was a well located outdoors with a submersible pump and casing raised about 12 inches from the ground. The well was operated by a pressure tank. Treatment consisted of a sediment filter and UV disinfection unit. It serves and employee house. ,employee house,7316,yes,no,groundwater,,"Filtration, UV Disinfection",human-drinking,U,U,7124,2024,0,no,NCR\CATO\EHSurvey\,MD,CATO_WS_006_01,unknown groundwater,NA,well,-77.49450681,39.64772606,WGS 84,NPS Buildings Layer ,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Catoctin Mountain Park,National Capital Region,MD,CATO,Well Water System (Qtrs) #6,CATO_WS_007,NA,Non-Public Water System (NP),NA,NA,NA,The source was a well located outdoors with a submersible pump and casing raised about 12 inches from the ground. The well was operated by a pressure tank. Treatment consisted of a sediment filter and UV disinfection unit. It serves an employee house. ,employee house,7315,yes,no,groundwater,,"Filtration, UV Disinfection",human-drinking,U,U,7123,2024,0,no,NCR\CATO\EHSurvey\,MD,CATO_WS_007_01,unknown groundwater,NA,well,-77.49254734,39.65235105,WGS 84,NPS Buildings Layer,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Carlsbad Caverns National Park,Intermountain Region,NM,CAVE,Water System,CAVE_WS_001,NA,Non-Transient Non-Community Water System (NTNC),NM3549408,15048,NA,"The water system for Carlsbad Cavern is classified as a Public Non-Community, Non-Transient Water System (PWSID 3549408).  A single source provides water to two distinct components.  The Cave Component serves the Visitor Center, Cavern Supply Restaurant and Gift Shop, the Big Room snack bar and public restrooms, water treatment building, administrative offices, maintenance area, comfort station, and staff residential housing.  The much smaller Rattlesnake Springs Component is served with a lateral from the old pumphouse near the well head.

Water for both system components is pumped from a groundwater well located in the Rattlesnake Springs area to a 250,000-gallon water storage tank.  Water is treated with sodium hypochlorite at the well head. The 250,000-gallon tank provides contact time prior to delivery to the distribution system. Water is pumped from the 250,000-gallon water storage tank by a booster station into the water distribution system. A 315,000-gallon glass-fused-to-steel water tank, which floats on the distribution system, provides storage for this component.  A water softener and polyphosPHSte injection system installed at the treatment building has been taken off line due to problems created in the distribution system.  

Water supplied to the facilities in the Cavern Big Room passes through two (2) pressure reducing valves in parallel in the Cavern pump room that reduces pressure from 430 psi to 80 psi.  The utility lines from the surface to the Caverns are located in conduits in a vertical shaft in front of the Visitor Center.  The spaces between the conduits are filled with grout.  A short tunnel connects the bottom of the shaft to the Cavern pump room. Connections to surface utilities are located in a below-grade vault at the top of the shaft.  The vault is designed to drain to the surface.  A portable pump is available to remove water in the event of a line break.  There is an alarm system installed to signal pump failure.  A float valve has been installed in a small tank at the base of the vertical shaft so that when water is detected, a signal will be sent to the solenoid valve to stop the flow.  This prevents undetected flooding in the event of a line break when no one is on duty. There are 6 testable backflow devices in the park as follows:  VC double check valve for fire suppression system, VC RPZ for boiler, VC Cave wet well washdown RPZ, VC Cave wastewater pump packing RPZ, Booster Station double check valve for fire suppression system, and an RPZ for the irrigation system.","visitor center, cavern supply restaurant and gift shop, big room snack bar, public restrooms, water treatment building, administrative offices, maintenance area, comfort station, staff housing.",6927,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking, irrigation",565000,2,5697,2023,0,NA,NA,NM,CAVE_WS_001_01,shallow groundwater,Well pulls from a spring which is sourced presumably in the Slaughter Canyon Alluvium based on Martin (2011),well,-104.472175,32.10923,NAD 83,HarDWR,,NA,Slaughter Canyon Alluvium,Slaughter Canyon Alluvium,unconfined,U,NA,NA,U,U,U,Key aq report: https://irma.nps.gov/DataStore/DownloadFile/467858,C-01316,U,SD-00432,NM3549408,U,NA,NA,,,8/7/24,KGE,Complete
Capulin Volcano National Monument,Intermountain Region,NM,CAVO,Cavo Water System,CAVO_WS_001,NA,Transient Non-Community Water System (TNC),NM3590331,33577,NA,"This water system serves the Visitor Center and restrooms, Administrative Offices, three (3) residences, the maintenance building, and picnic area comfort station.  Water is pumped from a well through a pumphouse where it is disinfected with liquid chlorine.  A water main carries the water from the pumphouse directly to the comfort station - there is no dedicated fill line.  The same water main then travels to the Visitor Center, Administration offices, residences, and maintenance shop and then continues to a 53,623 gallon glass-fused-to-steel water storage tank constructed in 2019.  The park has no irrigation systems, boilers, or fire sprinkler systems connected to the potable water system.  Therefore, there are no testable backflow devices in the Park.","Visitor Center and restrooms, Administrative Offices, three (3) residences, the maintenance building, and picnic area comfort station",6926,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",53623,1,5546,2022,2,NA,NA,NM,CAVO_WS_001_01,deep groundwater,NA,well,-103.977502,36.7789,NAD 83,HarDWR,,NA,Raton Basin Quaternary Volcanics,Raton Basin Quaternary Volcanics,U,U,7/3/62,680,U,U,U,"Key aq report: https://irma.nps.gov/DataStore/DownloadFile/520420,
Well Information: https://irma.nps.gov/DataStore/DownloadFile/433278",CT-00574,U,CT-00574,NM3590331,U,NA,NA,,,8/7/24,KGE,Complete
Cedar Creek and Belle Grove National Historical  Park,Northeast Region,VA,CEBE,Boman Height (Whithaven),CEBE_WS_001,NA,Non-Public Water System (NP),NA,0,NA,This water system consists of a well which is currently not in use and a hand pump which is locked to prevent it from being used.,Historic House,NA,no,no,groundwater,,NA,NA,NA,NA,5095,2011,NA,NA,NER\CEBE\EHSurvey\CEBE ENV_Survey 2011.pdf,VA,CEBE_WS_001_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/21/25,CH,System Not in Use
Cedar Creek and Belle Grove National Historical  Park,Northeast Region,VA,CEBE,Clayter Property,CEBE_WS_002,NA,Non-Public Water System (NP),NA,0,NA,This system consists of a well located in a pit which is currently not in use.,House,NA,no,no,groundwater,,NA,NA,NA,NA,3704,2011,NA,NA,NER\CEBE\EHSurvey\CEBE ENV_Survey 2011.pdf,VA,CEBE_WS_002_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/21/25,CH,System Not in Use
Cedar Creek and Belle Grove National Historical  Park,Northeast Region,VA,CEBE,Valley Pike Admin Building,CEBE_WS_003,NA,Non-Public Water System (NP),NA,0,NA,"This water system served the headquarters building which was converted from a residence to offices. The building consisted of offices for about 5 fulltime staff and had 5 bathrooms (3 full and 2.5 half baths). The water system consisted of a well located outdoors with a sanitary well cap and submersible pump. The well casing was raised about 6-8 inches from the ground. There was a water meter, pressure tank and treatment equipment located in the basement. The pressure switch activated the well pump. Treatment consisted of a water softener (impression series model no. 1054) followed by a UV disinfection unit (Aqua Treatment model DWS). There was also a point of use reverse osmosis filter (model TFC 400) located at the kitchen sink. This was a non-public water system.",Headquarters building offices,6509,yes,no,groundwater,,"Softener, UV Disinfection, Reverse Osmosis","human-drinking, human-non-drinking",U,1,4135,2023,0,NA,NER\CEBE\EHSurvey\CEBE PHA Report 7-28-2023.pdf,VA,CEBE_WS_003_01,unknown groundwater,NA,well,-78.29713,39.01666,WGS 84,"Buildings, CCBF Headquarters",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/21/25,CH,"Complete, could not find well or aquifer information"
Cedar Creek and Belle Grove National Historical  Park,Northeast Region,VA,CEBE,Visitor Contact Station,CEBE_WS_004,NA,Municipal,VA2069333,0,NA,"The Visitor Contact station was located in a strip mall building leased by the park in Middletown VA. It was served by the municipal water provider. Water service for visitors was in public restrooms, there was no drinking fountain.",Public restrooms  ,NA,yes,no,municipal,,NA,human-non-drinking,NA,NA,4508,2023,0,NA,NER\CEBE\EHSurvey\CEBE PHA Report 7-28-2023.pdf,VA,CEBE_WS_004_01,municipal,NA,municipal connection,-78.279235,39.027716,WGS 84,"Google Earth, Middletown Town Office",,Town of Middletown,U,NA,NA,NA,NA,NA,NA,NA,NA,https://www.middletownva.gov/wp-content/uploads/2025/05/CCR-2024-Middletown-Final-1-1.pdf,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,NA,NA,NA,,,7/21/25,CH,Complete
Cedar Breaks National Monument,Intermountain Region,UT,CEBR,Water System - Parkwide,CEBR_WS_001,NA,Transient Non-Community Water System (TNC),UTAH11034,46911,NA,"The water system comes from Blowhard spring to a spring box.  In the spring box, water flows through a wire mesh filter to the pump house through a 1,800 foot PVC line.  In the pump house, water goes into a 3,500 gallon clearwell, excess water flows through a screened overflow tube into the nearby valley.  In the pumphouse liquid chlorine is injected into the tank as water is pumped through a polyethylene transmission line to a two cell buried 150,000 gallon storage tank. From the reservoirs the distribution system is fed by gravity.  The distribution system is composed of PVC and ductile iron pipe.","Visitor center, maintenance area",6928,yes,yes,spring,,"Filtration, Chlorination",human-drinking,303500,3,5394,2022,0,NA,IMR\CEBR\EHSurvey\CEBR PHA Report 9-12-2022.pdf,UT,CEBR_WS_001_01,spring,NA,spring box,-112.8539584,37.60685583,WGS 84,Utah PODs,,NA,Blow Hard Spring,U,NA,NA,U,NA,NA,NA,NA,PHS Report,1029024912,UT0068644 ,73-424,https://waterlink.utah.gov/reports.html?systemId=280,NA,NA,NA,,,3/4/25,CH,"QC Complete, Missing Aquifer Information"
Cesar E. Chavez National Monument,Pacific West Region,CA,CECH,Cesar Chavez Water System,CECH_WS_001,NA,Community Water System (CWS),CA1500371,NA,NA,"Well water purchased from the Union Pacific Railroad Co. - Keene Water flows onto the Cesar Chavez property and into a 50,000-gallon lined, bolted, steel above-ground tank. The water distribution system then flows back to the NPS property where it is distributed into two systems- domestic water and irrigation fountain water. The fountain water has pool-type filters and a chlorine injection system for preventing algal growth.",domestic and irrigation,NA,yes,no,"purchased, groundwater",,None,"human-drinking, irrigation",50000,1,5881,2020,NA,NA,NA,CA,CECH_WS_001_01,purchased/concessioner,NA,municipal connection,-118.5590328,35.22400575,WGS 84,Google Earth coordinates for Cesar E. Chavez National Monument visitor center,,Union Pacific Railroad Co.,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,CA1500371,NA,NA,NA,,,10/20/25,KEC,This water is purchased from the Union Pacific Railroad. Doesn't fit neatly into categories.
Chamizal National Memorial,Intermountain Region,TX,CHAM,Chamizal Water System,CHAM_WS_001,NA,Municipal,NA,73030,Chamizal Water System,"Potable water for the park is provided by the City of El Paso.  There is no storage or treatment within the park.  The cross connections in the park are protected with backflow devices as follows:  one ¬Ω  RPZ on the water service line to the vendors, one 3  double check valve on the fire suppression system for the Visitor Center, one 4"" RPZ for the irrigation system for the Spanish Garden and landscaped areas at the Visitor Center, and one 2"" RPZ on the water service to the comfort station.  A separate irrigation system is supplied by a groundwater well.","Visitor Center, Fire suppression, irrigation, comfort station",NA,yes,no,municipal,,None,"fire, irrigation",0,0,3917,2022,0,NA,NA,TX,CHAM_WS_001_01,municipal,NA,municipal connection,-106.4539619,31.76768783,NA,PHS Report,,"EL Paso, TX",NA,NA,NA,NA,NA,NA,NA,NA,NA,"Municipal Supplier: https://www.epwater.org/
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",NA,NA,NA,NA,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://www.epwater.org/ep-water/uploads/drought-contingency-plan-1.pdf,7/24/24,KGE,Complete
Chattahoochee River National Recreation Area,Southeast Region,GA,CHAT,Atlanta Water Municipal System,CHAT_WS_001,Atlanta Water Municipal System,Community Water System (CWS),GA1210001,71108,Island Ford Water Line,"The Atlanta Water System provides approximately 98 million gallons for treated drinking water to the metropolitan area. The Chattahoochee River serves as the only local surface water supply. The Chattahoochee Water Treatment plant processes river water directly while the Hemphill Water Treatment Plant processes water from a reservoir that is filled from the river. This system serves the Lodge, Operations, Head Quarters, Maintenance Office, and Powers Island restrooms.","Lodge, Operations, Head Quarters, Maintenance Office, and Powers Island restrooms",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3060,2022,0,NA,SER\CHAT\PHA\CHAT PHA 2022\CHAT PHA Report 8-23-2022.pdf,GA,CHAT_WS_001_01,municipal,NA,municipal connection,-84.392026,33.755868,WGS 84,Google Earth,,City of Atlanta Department of Watershed Mangement,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.atlantawatershed.org/,NA,NA,NA,https://gadrinkingwater.net/DWWPUB/,NA,NA,NA,,,5/20/25,CH,Complete
Chattahoochee River National Recreation Area,Southeast Region,GA,CHAT,Cobb County Municipal System,CHAT_WS_002,Cobb County Municipal System,Community Water System (CWS),670003,0,NA,"The Cobb County Water System purchases water from the Cobb County-Marietta Water Authority (CCMWA), a utility providing treated drinking water on a wholesale basis to cities and counties in the region. The CCMWA has two surface water sources supplying two treatment facilities. The Wyckoff Treatment Division is supplied from Lake Allatoona, a Corps of Engineers impoundment in north Cobb. The Quarles Treatment Division receives water from the Chattahoochee River. This system serves Interstate North comfort stations.", Interstate North comfort stations,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3668,2022,0,NA,SER\CHAT\PHA\CHAT PHA 2022\CHAT PHA Report 8-23-2022.pdf,GA,CHAT_WS_002_01,municipal,NA,municipal connection,-84.535107,33.980777,WGS 84,Google Earth,,Cobb County-Marietta Water Authority,"Lake Allatoona, Chattahoochee River",NA,NA,NA,NA,NA,NA,NA,NA,https://www.ccmwa.org/,NA,NA,NA,670003,NA,NA,NA,,,5/20/25,CH,"Complete, PWS number provided does not match records in georgia's pws portal: https://gadrinkingwater.net/DWWPUB/"
Chattahoochee River National Recreation Area,Southeast Region,GA,CHAT,Fulton County Municipal Water,CHAT_WS_003,Fulton County Municipal Water,Community Water System (CWS),GA1210005,0,NA,The Fulton County Water System receives its water from the Chattahoochee River that is treated at the Tom Lowe Atlanta - Fulton County Water Treatment Plan located in John's Creek. This system serves the CREEC and Jonas Bridge Comfort Station.,CREEC and Jonas Bridge Comfort Station,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2117,2022,0,NA,SER\CHAT\PHA\CHAT PHA 2022\CHAT PHA Report 8-23-2022.pdf,GA,CHAT_WS_003_01,municipal,NA,municipal connection,-84.329728,34.015978,WGS 84,Google Earth,,Fulton County Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.fultoncountyga.gov/services/water-services,NA,NA,NA,https://gadrinkingwater.net/DWWPUB/,NA,NA,NA,,,5/20/25,CH,Complete
Chattahoochee River National Recreation Area,Southeast Region,GA,CHAT,Gwinnett County Municipal System,CHAT_WS_004,Gwinnett County Municipal System,Community Water System (CWS),GA1350004,109654,Water line at Abbots Bridge,"Gwinnett County receives its drinking water supply from Lake Sidney Lanier located just north of Buford. The county's water intakes provide a uniform raw water supply that is low in suspended materials, bacteria, dissolved organics, and metals. Lake Lanier is formed by Buford Dam holding the Chattahoochee and Chestatee Rivers. This system serves Abbott's Bridge comfort station.",Abbott's Bridge comfort station,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,4708,2022,0,NA,SER\CHAT\PHA\CHAT PHA 2022\CHAT PHA Report 8-23-2022.pdf,GA,CHAT_WS_004_01,municipal,NA,municipal connection,-83.961134,33.969387,WGS 84,Google Earth,,Gwinnett County Department of Water Resources,Lake Sidney Lanier,NA,NA,NA,NA,NA,NA,NA,NA,https://www.gwinnettcounty.com/departments/water,NA,NA,NA,https://gadrinkingwater.net/DWWPUB/,NA,NA,NA,,,5/20/25,CH,Complete
Chattahoochee River National Recreation Area,Southeast Region,GA,CHAT,Roswell Municipal System,CHAT_WS_005,Roswell Municipal System,Community Water System (CWS),GA1210009,0,NA,"The City of Roswell's water comes from two sources. The primary source is the Roswell Water Treatment Plant in Roswell. Water for this facility is withdrawn from the Big Creek Watershed. Supplemental water is purchased by the City from the North Fulton/Atlanta Treatment Plant in Alpharetta. The source for this plant is the Chattahoochee River. Since the City has two sources, Roswell's system is classified as a ""blended water source"". This system serves the Allenbrook Historical Home that is currently only used for storage.",Allenbrook Historical Home,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2136,2022,0,NA,SER\CHAT\PHA\CHAT PHA 2022\CHAT PHA Report 8-23-2022.pdf,GA,CHAT_WS_005_01,municipal,NA,municipal connection,-84.352239,34.019046,WGS 84,Google Earth,,Roswell Water Treatment Plant,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.roswellgov.com/home,NA,NA,NA,https://gadrinkingwater.net/DWWPUB/,NA,NA,NA,,,5/20/25,CH,Complete
Chickamauga and Chattanooga National Military Park,Southeast Region,GA,CHCH,City of Fort Oglethorpe Water System,CHCH_WS_001,City of Fort Oglethorpe Water System,Municipal,NA,0,NA,"The City of Fort Oglethorpe Water System provides water to the northern section of the Chickamauga Battlefield. The water system is administered by the City of Fort Oglethorpe. Specifically, this municipal system serves the Boy Scouts Campground and the Visitor Center at Chickamauga, which includes the Park Headquarters.","Boy Scouts Campground and the Visitor Center at Chickamauga, which includes the Park Headquarters",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3487,2022,0,NA,SER\CHCH\PHA\CHCH PHA 2022\CHCH PHA Feb 2022.pdf,GA,CHCH_WS_001_01,municipal,NA,municipal connection,-85.245725,34.950296,WGS 84,Google Earth,,City of Fort Oglethorpe,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://fortogov.com/,NA,NA,NA,NA,NA,NA,NA,,,5/20/25,CH,Complete
Chickamauga and Chattanooga National Military Park,Southeast Region,GA,CHCH,Signal Mountain Water System,CHCH_WS_002,Signal Mountain Water System,Municipal,NA,0,NA,"The Signal Mountain Water System provides water to Signal Point, which is the most northern portion of the Park.  The water system is administered by the Town of Signal Mountain Water Utility Department through the Hamilton Country Water and Wastewater Authority.  This municipal system serves the Signal Point Comfort Station.",Signal Point Comfort Station,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,4837,2019,0,NA,SER\CHCH\PHA\CHCH PHA 2019\CHCH PHA 2019.pdf,TN,CHCH_WS_002_01,municipal,NA,municipal connection,-85.333641,35.13232,WGS 84,Google Maps,,Town of Signal Mountain Water Utility Department,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://signalmountaintn.gov/,NA,NA,NA,NA,NA,NA,NA,,,5/20/25,CH,Complete
Chickamauga and Chattanooga National Military Park,Southeast Region,GA,CHCH,Tennessee American Water,CHCH_WS_003,Tennessee American Water,Municipal,NA,0,NA,"The Tennessee American Water Company's Water System provides water to the section of the Park located at Lookout Mountain, Point Park.  The water system is administered by Tennessee American Water and is served by the Citico Water Treatment Plant in Chattanooga.  Specifically, this municipal system serves the Visitor Center at Lookout Mountain and the Cravens House.",Visitor Center at Lookout Mountain and the Cravens House,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,829,2022,0,NA,SER\CHCH\PHA\CHCH PHA 2022\CHCH PHA Feb 2022.pdf,TN,CHCH_WS_003_01,municipal,Potable water is no longer available at Cravens House,municipal connection,-85.289036,35.051185,WGS 84,Google Earth,,Tennessee American Water Company,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.amwater.com/tnaw/,NA,NA,NA,NA,NA,NA,NA,,,5/20/25,CH,Complete
Chickamauga and Chattanooga National Military Park,Southeast Region,GA,CHCH,Walker County Water System,CHCH_WS_004,Walker County Water System,Municipal,NA,0,NA,"The Walker County Water System provides water to a portion of the Chickamauga Battlefield section of the Park.  The water system is administered by the Walker County Water and Sewage Authority.  Specifically, this municipal system serves the Maintenance Area facilities, two VIP RV Pads, and Staff Quarters No. 7.","Maintenance Area facilities, two VIP RV Pads, and Staff Quarters No. 7",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3062,2022,0,NA,SER\CHCH\PHA\CHCH PHA 2022\CHCH PHA Feb 2022.pdf,GA,CHCH_WS_004_01,municipal,NA,municipal connection,-85.340913,34.94147,WGS 84,Google Earth,,Walker County Water & Sewage,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://walkercountywsa.com/,NA,NA,NA,NA,NA,NA,NA,,,5/20/25,CH,Complete
Chaco Culture National Historical Park,Intermountain Region,NM,CHCU,Water System,CHCU_WS_001,NA,Non-Transient Non-Community Water System (NTNC),NM3590324,71900,NA,"This Public Non-Transient Non-Community System serves the Visitor Center, maintenance area, and residential area.  A second, non-potable system provides water for irrigation and flushing of toilets.  No potable water is available at the campground.

The water supply for the park is obtained from a 3,100 foot deep flowing artesian well located in the maintenance area.  The well reportedly produces 175 gpm at a residual pressure of 20 psi, and maintains a pressure of 120 psi when closed.  At high flows, the well produces particulate material which limits the practical production.  The water from the well is 95 degrees Fahrenheit and is of poor quality, with total dissolved solids in excess of 1,800 mg/L and sulfate of 1000 mg/L.

A reverse osmosis (RO) treatment unit, located in the pump house is used to treat all the potable water in the park.  Pretreatment of the water includes a greensand filter for manganese, iron, and hydrogen sulfide removal, mixed media particulate removal, softening, and cartridge filtration.   The pretreatment units were originally installed by Culligan in 1978.  The current reverse osmosis unit is made by Osmonics and was installed in 1999.  The quality of the treated water is monitored by in-line instrumentation to measure total dissolved solids and pH.  The target water quality of the plant is a pH between 6.8 to 7.2 and total dissolved solids of 250 to 300 mg/L.

The RO system is operated manually, which blends the treated RO permeate water with raw water (treated only with the greensand filter and depth filter) to ensure that the blended water is not corrosive.  The raw water feed rate to the blend tank is controlled by a gate valve that is throttled and a solenoid valve that automatically opens when the RO system is producing water.  Water from the blend tank is then chlorinated and pumped to the 50,000 gallon buried concrete water storage tank on the mesa.  The booster pump runs based on floats located in the blend tank.  The RO system is run until the potable water storage tank is full.  The water level in the tank is determined by floats in the tank that are hard wired into the control panel.

The distribution system consists of 4-inch and 6-inch pipe installed in 1973.  The 50,000 gallon concrete storage tank is lined with hypalon to prevent leakage.  Only a portion of the tank is lined, and therefore the entire volume is not utilized.

The non-potable water system is supplied by water from the well in the pumphouse prior to treatment.  The non-potable water system only supplies the toilets in the visitor center and the fire hydrants.  The non-potable water storage tank is manually filled by opening a ¬æ‚Äù gate valve in the treatment building.  The non-potable water storage tank is a 57,000 gallon glass-fused-to-steel tank.  The piping, most of which was reportedly installed prior to 1960, is made up of asbestos cement, PVC, and galvanized steel pipe.  The piping is thought to be in generally poor condition and is in need of replacement.","Visitor Center, maintenance area, and residential area",6929,yes,no,groundwater,no,"Reverse Osmosis, Filtration, Softening, Chlorination","human-drinking, human-non-drinking, irrigation",50000,1,5507,2023,4,NA,NA,NM,CHCU_WS_001_01,deep groundwater,artesian well,well,-107.9094789,36.03053275,WSG 84,Google Earth Coordinates - Potable Water Point listed on Google Maps,Medium,NA,NA,NA,confined,U,U,"3,100",U,U,U,NA,NA,U,SJ-00324,NM3590324,U,NA,NA,,,NA,NA,NA
Chickasaw National Recreation Area,Intermountain Region,OK,CHIC,Guy Sandy,CHIC_WS_001,NA,Municipal,NA,0,NA,THIS WATER SYSTEM HAS NOT BEEN ACTIVE SINCE 2020. This system is classified by the state as a Minor B system. The Murray County Rural Water Company provides treated water and storage capacity for the Guy Sandy Area. The park does not treat or provide storage for this water. The water system operated seasonally from April to November. The Murray County Rural Water Company provides disinfection through chlorination of its water and maintains a chlorine residual of 0.4 mg/l to 0.6 mg/l in all parts of the distribution system. The Guy Sandy area is connected to the County water system via one service line. ,U,NA,no,yes,municipal,,None,human-non-drinking,0,0,697,2021,0,NA,NA,OK,CHIC_WS_001_01,municipal,NA,municipal connection,-96.920463,34.514378,NAD 83,OWRB Ground Water Database,,Murray County Rural WC,NA,NA,NA,NA,4/12/83,NA,NA,NA,NA,OWRB Ground Water Database,19820935,,19820935,NA,NA,NA,NA,,,8/7/24,KGE,Complete
Chickasaw National Recreation Area,Intermountain Region,OK,CHIC,Black Sulphur Spring Mineral Spring,CHIC_WS_002,NA,Non-Public Water System (NP),NA,NA,NA,"Black Sulphur Spring is located near Rock Creek. Water flows into a concrete clearwell where it is chlorinated prior to being delivered to the single water hydrant next to the small pavilion. This spring has not been in service since 2009.

The Oklahoma Health Department has classified all springs in the park as Minor Class B (Non-Public Water Systems). This non-public classification requires that each system be tested for bacteriological quality a minimum of twice a year. DO 83 requires all non-public systems to be tested for bacteriological quality once per month.",hydrant,NA,no,no,spring,,Chlorination,U,U,U,5911,2022,NA,NA,NA,OK,CHIC_WS_002_01,spring,NA,spring box,-96.971949,34.505784,NAD 83,Google Maps,,NA,"Black Sulphur Spring, Iron Spring",Arbuckle Limestone,U,U,U,NA,NA,NA,NA,Key aq. Report: https://www.nps.gov/chic/learn/nature/asaq-origin-movement.htm,NA,,5315-B,NA,NA,NA,NA,,,8/7/24,KGE,Complete
Chickasaw National Recreation Area,Intermountain Region,OK,CHIC,CNRA Water System,CHIC_WS_003,NA,Transient Non-Community Water System (TNC),OK1010831,79729,NA,"The Buckhorn area consists of a campground with four loops, a RV dump station, a ranger station, boat launching facilities, picnic areas, a swimming beach, and five comfort stations.  The Point Area consists of a campground, boat launching facilities, a ranger station, two comfort stations, and an RV Dump Station.  A submersible pump located about 17 feet below the lake surface, pumps the water to a water treatment plant located on a hill north of the Buckhorn Area.  The water treatment plant is a rapid sand filter housed in a prefabricated steel building.  

The rapid sand filter consists of two above-grade steel tanks for chemical mixing, coagulation, sedimentation, anthracite filtration, and a clearwell.  A polymer is added to aid in coagulation/filtration and reduce the precursors for disinfection byproducts.  An ultrasonic level sensor located on the settling tank turns the submersible pump on and off based on the water level in the settling tank to run the water treatment plant in automatic mode.  The chlorinator and polymer chemical feed pumps are automatically turned on when the submersible pump is running.  The plant has the capacity to treat 114,000 gallons per day (gpd).  Winter production ranges from 2,000 to 5,000 gpd.  Summer production averages 10,000 to 15,000 gpd with a peak of over 25,000 gpd on July 4.

The finished water is chlorinated with sodium hypochlorite and flows by gravity to fill the 2 water storage tanks that are adjacent to the plant to a maximum height of 11.5 feet.  A transfer pump is also available in the water treatment plant to fill the water storage tanks to their overflow elevation.  One of the tanks is a 32,000 gallon glass-fused-to-steel tank and the other is a 25,000 gallon welded steel tank.  

The park also has a backup water source, as it is connected to the Murray County water system (OK2005012).  The systems are separated by a normally closed gate valve with a water meter so that the County can charge the park for any water used.  The water is supplied through a 3/4  inch diameter water meter, so flow is greatly restricted and the County water system is not capable of providing adequate water for the park during the peak water demand season (summertime).","campground with four loops, a RV dump station, a ranger station, boat launching facilities, picnic areas, a swimming beach, and five comfort stations","6933, 6932,",yes,no,surface water,,"Chlorination, Filtration, Coagulation, Sedimentation, Polymer","human-drinking, human-non-drinking",57000,2,5290,2023,0,NA,NA,OK,CHIC_WS_003_01,lake/reservoir,NA,surface intake,-97.008566,34.449013,NAD 83,OWRB Surface Water Database,,NA,Lake of the Arbuckles,NA,,,NA,NA,,,,OWRB Ground Water Database,NA,,19560823,OK1010831,NA,NA,NA,,,8/7/24,KGE,Complete
Chickasaw National Recreation Area,Intermountain Region,OK,CHIC,Headquarters Building,CHIC_WS_004,NA,Municipal,NA,0,NA,"The Headquarters Building is served by the City of Sulphur's water system and the building is maintained by the Chickasaw Nation. The building is equipped with a fire suppression system with a double check valve backflow preventer and has a fire department connection. A water softener is located in the building to soften the water. There are 2 RPZs located near the fire riser, one for the domestic water and one for the irrigation system. ",Headquartetrs Building,NA,yes,no,municipal,,Softener,"fire, human-drinking, human-non-drinking, irrigation",0,0,785,2023,1,NA,NA,OK,CHIC_WS_004_01,municipal,NA,municipal connection,-96.943093,34.510579,NAD 83,OWRB Ground Water Database,,"Sulfur, OK",NA,NA,NA,NA,4/13/82,NA,NA,NA,NA,OWRB Ground Water Database,19810938,,19810938,NA,NA,NA,NA,,,8/7/24,KGE,Complete
Chickasaw National Recreation Area,Intermountain Region,OK,CHIC,Chickasaw N.R.A. Travertine Water System,CHIC_WS_005,NA,Municipal,NA,0,NA,"Water is supplied to the Travertine (aka Platt District) and Bromide areas of the park from the City of Sulphur's community water system.  The water distribution system in the park used to be classified as a Distribution System (OK3005006), but was declassified as its own public water system in April 2019.  This portion of the water system serves the Nature Center, Buffalo Springs Comfort Station, Cold Springs Campground, Rock Creek Campground, Central Campground, Bromide RV Dump Station, Maintenance Area, and 4 Housing Units.","Nature Center, Buffalo Springs Comfort Station, Cold Springs Campground, Rock Creek Campground, Central Campground, Bromide RV Dump Station, Maintenance Area, and 4 Housing Units",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,1734,2023,1,NA,NA,OK,CHIC_WS_005_01,municipal,NA,municipal connection,-96.943093,34.510579,NAD 83,OWRB Ground Water Database,,"Sulfur, OK",NA,NA,NA,NA,4/13/82,NA,NA,NA,NA,OWRB Ground Water Database,19810938,,19810938,NA,NA,NA,NA,,,8/7/24,KGE,Complete
Chickasaw National Recreation Area,Intermountain Region,OK,CHIC,Pavilion Springs Mineral Spring,CHIC_WS_006,NA,Non-Public Water System (NP),NA,NA,NA,Pavilion Spring is located east of Highway 177 near the Park Headquarters. A natural stone pavilion is built around the spring. Water flows from a 6-inch diameter cast-iron pipe set in a stone header in the center of the pavilion. This spring has an overflow that runs into the creek north of the spring. There is no distribution system at the site. The water is not chlorinated. Samples for bacteriological analysis are taken from the water that continually flows through the six-inch diameter cast-iron pipe. The Oklahoma Health Department has classified all springs in the park as Minor Class B (Non-Public Water Systems). This non-public classification requires that each system be tested for bacteriological quality a minimum of twice per year. DO 83 requires all non-public systems to be tested for bacteriological quality once per month. ,None,6931,yes,no,GWUDI,,None,monitoring,0,0,5909,2023,1,NA,NA,OK,CHIC_WS_006_01,spring,NA,municipal connection,-96.970438,34.502875,NAD 83,"Coordinates for the Pavilion Springs Pavilion used based off site map from Hohmann H et. Al, 2011.",,NA,Pavilion Spring,Arbuckle Limestone,U,U,U,NA,NA,NA,NA,"Hohmann, H. et. al, 2011 (https://irma.nps.gov/DataStore/DownloadFile/451971),
Key aq. Report: https://www.nps.gov/chic/learn/nature/asaq-origin-movement.htm",NA,,U,NA,NA,NA,NA,,,8/7/24,KGE,Complete
Chickasaw National Recreation Area,Intermountain Region,OK,CHIC,Vendome Mineral Springs,CHIC_WS_007,NA,Non-Public Water System (NP),NA,0,NA,The Vendome well is approximately 780 feet deep and was installed in November 1997. It is an artesian well located on the northern edge of the district near Highway 7. Water flows from a 6-inch stainless steel casing set in a stone header in the middle of a stone curbed pond. The water from the pond flows south through an area called Flower Park and into Travertine Creek. A drinking water fountain is provided at this site. The Oklahoma Health Department has classified all springs in the park as Minor Class B (Non-Public Water Systems). This non-public classification requires that each system be tested for bacteriological quality a minimum of twice per year. DO 83 requires all non-public systems to be tested for bacteriological quality once per month. ,drinking fountain,6930,yes,no,groundwater,,U,human-drinking,0,0,5174,2023,1,NA,NA,OK,CHIC_WS_007_01,deep groundwater,NA,well,-96.97332,34.50429,WSG 1984,Township Range Section Converter from Drill Log Location.,,NA,Woodford Shale,Woodford Shale,U,U,11/1/97,780,U,U,U,"PHS Report,
Location from: https://irma.nps.gov/DataStore/DownloadFile/551100,
Aq information: https://rockd.org/",NA,U,U,NA,U,NA,NA,,,8/7/24,KGE,Complete
Chiricahua National Monument,Intermountain Region,AZ,CHIR,Quarter 29 (Fischer House) Water System,CHIR_WS_001,NA,Non-Public Water System (NP),NA,0,NA,"This non-public groundwater system serves the Quarter 29 (Fischer House) residence. Water is pumped from a drilled well, located to the east of the Faraway Ranch house. Water is chlorinated inside a brown storage shed and sent to the house through a 2-inch water main. There is no potable water storage reservoir for this water system.",Quarter 29 (Fischer House) residence,6934,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,920,2022,3,No,NA,AZ,CHIR_WS_001_01,shallow groundwater,NA,well,-109.356264,32.005871,NAD 83,ADWR,,NA,Bonita and Rhyolite Canyons Alluvium,Bonita and Rhyolite Canyons Alluvium,U,U,5/15/05,116,U,U,U,"PHS Report,
Key aq Report: https://irma.nps.gov/DataStore/DownloadFile/489568",629147,U,55-629143,NA,NA,NA,NA,,,7/30/24,KGE,Complete
