park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Chiricahua National Monument,Intermountain Region,AZ,CHIR,"Bonita Campground, Park Headquarters, Park Housing, and Visitor Center Water System",CHIR_WS_002,NA,Transient Non-Community Water System (TNC),AZ0402701,77045,NA,"This non-community transient water system serves all the developed Park areas (Bonita campground, park headquarters, park housing, and visitor center) with the exception of Quarters 29. This system is served by a 116-foot drilled well, located inside the campground. This well was drilled during 1962. This drilled well delivers water at a rate of 40 gallons-per-minute. This well is cased with a 6-inch steel casing. The bottom 60 feet of this well is screed with a slotted PVC pipe, and the remainder of the hole is cased to the surface. A sanitary seal between the borehole and the conductor casing extends down 70 feet below grade. Gravel pack covers the whole length of the screen section. Water enters the treatment house through a 2-inch water line, is chlorinated using a sodium hypochlorite solution, and is sent for storage inside three, buried concrete potable water storage reservoirs. These three concrete potable water storage reservoirs have capacities of 10,000 gallons, 20,000 gallons, and 50,000 gallons and are connected in series (20,000 to 10,000 to 50,000). These potable water storage reservoirs are located on a hill above the Park fts developed area. Potable water is sent by gravity from these reservoirs to the Park fts distribution system.","Bonita campground, park headquarters, park housing, and visitor center",6935,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking, irrigation",80000,3,5413,2022,0,No,NA,AZ,CHIR_WS_002_01,shallow groundwater,NA,well,-109.370968,32.007549,NAD 83,ADWR,,NA,Bonita and Rhyolite Canyons Alluvium,Bonita and Rhyolite Canyons Alluvium,U,U,10/16/79,120,U,U,U,"ADWR,
Key aq Report: https://irma.nps.gov/DataStore/DownloadFile/489568",629083,U,55-629082,AZ0402701,NA,NA,NA,,,7/30/24,KGE,Complete
Channel Islands National Park,Pacific West Region,CA,CHIS,HQ,CHIS_WS_001,HQ,Community Water System (CWS),NA,0,NA,"Headquarters water comes from Ventura City.  More information can be found at: www.venturawater.net.  This water is used on the park boat, concessions boat, and is hault to the Isllands as needed.","headquarters, park boat, concessions boat, hauled to island",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",U,U,3850,2023,NA,NA,NA,CA,CHIS_WS_001_01,municipal,NA,municipal connection,-119.2665445,34.24850159,WGS 84,Google Earth coordinates for the visitor center / superintendent's office,,"Ventura City, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA, www.venturawater.net,NA,NA,NA,NA,NA,NA,NA,,,10/20/25,KEC,Complete
Channel Islands National Park,Pacific West Region,CA,CHIS,Prisoners Water,CHIS_WS_002,Prisoners Water,Non-Public Water System (NP),NA,0,NA,This water comes from a system maintained by others. There is one water storage tanks that provide water to NPS facilities.  The system is not currently being used.,U,6556,no,no,"purchased, groundwater",,None,U,U,U,2956,2021,NA,NA,NA,CA,CHIS_WS_002_01,municipal,NA,municipal connection,-119.6838687,34.01872543,WGS 84,Google Earth coordinates for Prisoners Harbor used,,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/20/25,KEC,Missing provider information.
Channel Islands National Park,Pacific West Region,CA,CHIS,U AI  Water System,CHIS_WS_003,AI WS,Non-Public Water System (NP),NA,48901,U AI  Water System,"This water system serves a 3-bedroom ranger residence, a maintenance residence, and the bunkhouse/visitor center. It consists of water distribution piping and two 50,000-gallon redwood water storage tanks. The park hauls water to the island as needed from Ventura. The water is pumped from the boat's haul tank through a 2 ¬Ω inch PVC transmission line that is anchored to the side of the rock cliff face and into the distribution system. The water tanks float on the distribution system so that there is no dedicated fill line to the tanks. The distribution system piping consists of 2 ¬Ω inch PVC pipe. The tanks are housed in a building. Sodium hypochlorite solution is manually added to the water tanks for disinfection. A pump circulates the water in the tanks to prevent stagnation. One tank at a time feeds the system to prevent draining both tanks in case of a leak or break. Bottled water is provided to the residents for drinking.","3-bedroom ranger residence, a maintenance residence, and the bunkhouse/visitor center",NA,yes,no,"hauled, municipal",,Chlorination,human-non-drinking,100000,2,2218,2023,NA,NA,NA,CA,CHIS_WS_003_01,hauled,NA,hauled,-119.3636207,34.0154467,WGS 84,Google Earth coordinates for Anacapa Island Visitor Center used.,,"Ventura City, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/20/25,KEC,Complete
Channel Islands National Park,Pacific West Region,CA,CHIS,U ESC Scorpion Water System,CHIS_WS_004,NA,Non-Transient Non-Community Water System (NTNC),CA5610500,47955,NA,"This system serves the Scorpion developed area of East Santa Cruz Island. Facilities include a Visitor Center, historic residence, two campgrounds, NPS housing area (2 permanent staff) and the maintenance facility. Scorpions is visited by numerous day use visitors and campers. The system consists of a 55' well, sodium hypochlorite injection and 3 poly storage tanks. There is no grid power here, all electrical needs are handled by photovoltaic arrays.","Visitor Center, historic residence, two campgrounds, NPS housing area (2 permanent staff) and the maintenance facility",6557,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,3,5598,2023,NA,NA,NA,CA,CHIS_WS_004_01,shallow groundwater,Static water level is at 28 ft.,well,-119.56652,34.05173,NAD 83,California State Database,,NA,San Andreas Fault Rhyolite,San Andreas Fault Rhyolite,U,U,10/5/98,55,U,U,U,Key aq. Report: https://www.nps.gov/chis/learn/nature/geologicformations.htm,NA,U,U,CA5610500,NA,NA,NA,,,11/5/24,KGE,Complete
Channel Islands National Park,Pacific West Region,CA,CHIS,U ESC Smugglers Water System,CHIS_WS_005,ESCI Smugglers WS,Non-Potable (NonPOT),NA,47953,U ESC Smugglers Water System,"This system serves the Smugglers area of East Santa Cruz Island. The well is hand dug and currently has very limited use. Facilities include an Adobe building, vault toilet and a new double flush toilet.","Adobe building, vault toilet, double flush toilet",6558,no,no,GWUDI,,U,human-non-drinking,U,U,3079,2023,1,No,NA,CA,CHIS_WS_005_01,shallow groundwater,Static water level is at 10 ft.,well,-119.55182,34.02769,NAD 83,California State Database,,NA,San Andreas Fault Rhyolite,San Andreas Fault Rhyolite,U,U,10/5/98,78,U,U,U,Key aq. Report: https://www.nps.gov/chis/learn/nature/geologicformations.htm,NA,U,U,NA,NA,NA,NA,,,11/5/24,KGE,Complete
Channel Islands National Park,Pacific West Region,CA,CHIS,U MSC Del Norte Water System,CHIS_WS_006,MSCI DN WS,Non-Public Water System (NP),NA,89133,U MSC Del Norte Water System,"This year-round USN water system serves the Navy site and Del Norte Ranch. It consists of a groundwater well located in the alluvial fill of the wash that empties into Prisoners Harbor, a 2700- gallon polypropylene holding tank by the well, three booster pumps, controls, a back up generator, a solar panel array mounted on a portable trailer to operate the well and booster pumps, an above ground 2 ¬Ω-inch diameter galvanized iron water line, a 50,000-gallon galvanized bolted steel water storage tank for the Del Norte Ranch, a 20,000-gallon elevated water storage tank for the Navy site, and disinfection equipment. A float switch in the holding tank controls the well pump. When the water level in the tank reaches pump-on the well pump pumps water to the holding tank. The water in the holding tank is periodically batch-chlorinated for disinfection. Three manually operated diaphragm pumps push water through the water transmission line to the Del Norte Ranch water tank and the Navy site tank. Several expansion joints are located along the line to allow for thermal expansion. The water is disinfected prior to discharging into the Navy site tank. A manually operated hypochlorinator injects sodium hypochlorite solution into the Navy site water tank inlet line. No additional chlorination is provided at the Del Norte connection. The system can be manually operated from a remote location.",Navy site and Del Norte Ranch,NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",72700,3,995,2022,2,No,NA,CA,CHIS_WS_006_01,shallow groundwater,NA,well,-119.6826223,34.01510573,WGS 84,"Google Earth Coordinates - Approximate location based on description ""in wash that empties into bay"" near Del Norte Ranch",,NA,Alluvial fill,Alluvial fill,unconfined,U,U,U,U,U,U,WSD Description,U,U,U,NA,U,NA,NA,,,10/22/25,KEC,Missing source information
Channel Islands National Park,Pacific West Region,CA,CHIS,U SBI  Water System,CHIS_WS_007,NA,Non-Public Water System (NP),NA,47760,NA,"This water system serves the ranger residence , bunkhouse and campground. Water is hauled from the mainland in stainless steel totes and pumped into an underground configuration of PVC piping creating a 10,000 gallon storage area.","ranger residence , bunkhouse and campground",NA,yes,no,"hauled, municipal",,None,human-non-drinking,10000,1,5469,2015,NA,NA,NA,CA,CHIS_WS_007_01,hauled,NA,hauled,-119.029577,33.48061285,WGS 84,NPS Buildings Layer - SBI Housing,,"Ventura City, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/29/24,KGE,Missing coordinates of use point
Channel Islands National Park,Pacific West Region,CA,CHIS,U SMI Water System,CHIS_WS_008,NA,Non-Public Water System (NP),NA,48073,NA,"Facilities on San Miguel Island consist of a single structure housing a ranger station, two 1-bedroom apartments, and a bunkhouse, and a visitor campground.  Water is provided only to the ranger station/residence.  The water system consists of a shallow well, a 500-gallon polyethylene water tank with submersible booster pump, a dedicated 1 ¬º inch pvc dedicated fill line to an 8,000-gallon and a 6,000-gallon buried fiberglass water storage tank, and 1 ¬º inch pvc distribution piping.  The submersible well pump is set to energize on a timer, depending on the water level in the intermediate 500-gallon tank.  When the timer calls for water, if the float switch in the 500-gallon tank is in the on (down) position, the well pump delivers water to the 500-gallon tank until either the timer or float switch de-energizes it.  When the water in the 500-gallon tank reaches booster ""pump on"" level, the float switch energizes the booster pump which delivers water to the fiberglass water storage tanks via a dedicated fill line.  A water meter records the volume of water delivered from the well to the water storage tanks.  The fiberglass tanks are valved such that the 8,000-gallon tank supplies sinks and the 6,000-gallon tank supplies the toilets.  Each tank has separate overflow and drain lines.  Water flows out of each tank by separate outlets to the ranger station.  Valving at the station controls from which tank water is drawn.  Water is drawn from one tank at a time.  The two outlet lines join downstream from the valves before passing through a second water meter and entering the building.","ranger station, residence",6559,yes,no,GWUDI,,U,"human-drinking, human-non-drinking",14500,3,5308,2018,NA,NA,NA,CA,CHIS_WS_008_01,shallow groundwater,Static water level is 12 ft.,well,-120.37118,34.0409,NAD 83,California State Database,,NA,Farallon Volcanic Shale,Farallon Volcanic Shale,U,U,12/6/88,23,U,U,U,Key aq. Report: https://www.nps.gov/chis/learn/nature/geologicformations.htm,NA,U,U,NA,NA,NA,NA,,,11/5/24,KGE,Complete
Channel Islands National Park,Pacific West Region,CA,CHIS,U SRI Bechers Water System,CHIS_WS_009,NA,Non-Public Water System (NP),NA,48110,NA,"This water system serves a park staff residential area with two one-bedroom duplexes, two 2-bedroom duplexes, maintenance building, the powerhouse restrooms, the Ranch House, a private residence, the bunkhouse and visitor campgrounds. It consists of two wells, a bag filtration system comprised of a roughing filter, pre-filter, and Giardia filter, two 57,000-gallon bolted steel water storage tanks, booster pump, three 8,000-gallon buried fiberglass tanks (NPS Housing Area), and distribution system. A timer controls the main (East) well. The West well is a backup well that is seldom used. The submersible pump in the main well pumps water through the pumphouse where it passes through the filtration system and is disinfected with sodium hypochlorite solution. The treated water discharges into the two 57,000-gallon water tanks for storage and contact time. Chlorine is periodically added to these tanks to ensure the minimum 0.2 ppm is maintained in the distribution system. Water from these tanks is delivered to three pressure zones. Water flows by gravity to the powerhouse and ranch complex. A pressurization system consisting of a small booster pump and hydropneumatic tank serves the maintenance building. A manually operated booster pump in the main well pumphouse pumps water to the three fiberglass tanks above the staff housing area through a dedicated 2-inch PVC water transmission main. These tanks are not equipped with overflow or drain lines. Water flows by gravity to the staff housing.","staff residential area with two one-bedroom duplexes, two 2-bedroom duplexes, maintenance building, the powerhouse restrooms, the Ranch House, a private residence, the bunkhouse and visitor campgrounds",6560,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",138000,3,5468,2023,NA,NA,NA,CA,CHIS_WS_009_01,unknown groundwater,NA,well,-120.0504946,34.00508366,WGS 84,Google Earth Coordinates - Approximate location near Bechers Bay facilities,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,,,NA,NA,NA
Channel Islands National Park,Pacific West Region,CA,CHIS,U SRI Bechers Water System,CHIS_WS_009,NA,Non-Public Water System (NP),NA,48110,NA,"This water system serves a park staff residential area with two one-bedroom duplexes, two 2-bedroom duplexes, maintenance building, the powerhouse restrooms, the Ranch House, a private residence, the bunkhouse and visitor campgrounds. It consists of two wells, a bag filtration system comprised of a roughing filter, pre-filter, and Giardia filter, two 57,000-gallon bolted steel water storage tanks, booster pump, three 8,000-gallon buried fiberglass tanks (NPS Housing Area), and distribution system. A timer controls the main (East) well. The West well is a backup well that is seldom used. The submersible pump in the main well pumps water through the pumphouse where it passes through the filtration system and is disinfected with sodium hypochlorite solution. The treated water discharges into the two 57,000-gallon water tanks for storage and contact time. Chlorine is periodically added to these tanks to ensure the minimum 0.2 ppm is maintained in the distribution system. Water from these tanks is delivered to three pressure zones. Water flows by gravity to the powerhouse and ranch complex. A pressurization system consisting of a small booster pump and hydropneumatic tank serves the maintenance building. A manually operated booster pump in the main well pumphouse pumps water to the three fiberglass tanks above the staff housing area through a dedicated 2-inch PVC water transmission main. These tanks are not equipped with overflow or drain lines. Water flows by gravity to the staff housing.","staff residential area with two one-bedroom duplexes, two 2-bedroom duplexes, maintenance building, the powerhouse restrooms, the Ranch House, a private residence, the bunkhouse and visitor campgrounds",6560,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",138000,3,5468,2023,NA,NA,NA,CA,CHIS_WS_009_02,unknown groundwater,NA,well,-120.0504946,34.00508366,WGS 84,Google Earth Coordinates - Approximate location near Bechers Bay facilities,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,,,NA,NA,NA
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Antietam,CHOH_WS_001,NA,Transient Non-Community Water System (TNC),NA,NA,NA,"This Public Transient Non-Community System serves the Antietam campground.  Water is pumped from a well via a handpump into a contact tank where it is disinfected with iodine crystals.  From the contact tank, water is directed to the spigot. use directly to the comfort station - there is no dedicated fill line.   ","Campground, comfort station",NA,no,yes,groundwater,,Iodine ,human-drinking,U,U,7275,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_001_01,unknown groundwater,NA,well,-77.74944974,39.42233484,WGS 84,Google Earth coordinates for the campground,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,11/18/25,KEC,Missing source information.  
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Antietam Creek Campground (069.40),CHOH_WS_002,NA,Transient Non-Community Water System (TNC),NA,NA,NA,"This Transient Non-Community System serves visitors at the Antietam campground.  Water is pumped from a well via a handpump to a contact tank where it is disinfected with iodine crystals.  The well is approximately 30 feet deep, static water level is 18 feet. ",Campground,NA,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7167,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_002_01,unknown groundwater,static water level 18 ft.,well,-77.74944974,39.42233484,WGS 84,Google Earth coordinates for the campground,,NA,U,U,U,U,U,30,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,11/18/25,KEC,Missing source information.  Unclear if this is the same as the other Antietam Creek Campground water supply
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Arbaugh Grounds-Paw Paw Campground (155.80),CHOH_WS_003,NA,Non-Potable (NonPOT),NA,NA,NA,System added from preliminary data provided by ERG.,Campground,NA,yes,yes,groundwater,,U,U,U,U,7166,NA,NA,NA,NCR\CHOH\EHSurvey\,MD,CHOH_WS_003_01,unknown groundwater,NA,well,-78.46096844,39.5447414,WGS 84,Google Earth coordinates for Paw Paw campground,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Bald Eagle Hiker-Biker (050.31),CHOH_WS_004,NA,Non-Potable (NonPOT),NA,0,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7198,yes,yes,groundwater,,Iodine ,human-drinking,U,U,3617,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_004_01,unknown groundwater,NA,well,-77.55715659,39.29868193,WGS 84,Google Earth coordinates for hiker biker campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Big Woods Hiker-Biker (082.46),CHOH_WS_005,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7199,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7128,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_005_01,unknown groundwater,NA,well,-77.79359912,39.49210422,WGS 84,Google Earth coordinates for Big Woods campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Cacapon Junction Hiker-Biker (133.06),CHOH_WS_006,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7200,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7129,NA,NA,NA,NCR\CHOH\EHSurvey\,MD,CHOH_WS_006_01,unknown groundwater,NA,well,-78.28235445,39.62197689,WGS 84,Google Earth coordinates for Cacapon Junction campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Calico Rocks Hiker-Biker (047.65),CHOH_WS_007,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7201,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7130,NA,NA,NA,NCR\CHOH\EHSurvey\,MD,CHOH_WS_007_01,unknown groundwater,NA,well,-77.53116036,39.27151778,WGS 84,Google Earth coordinates for Calico Rocks campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Chisel Branch Hiker-Biker (030.50),CHOH_WS_008,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7202,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7131,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_008_01,unknown groundwater,NA,well,-77.47132902,39.09850127,WGS 84,Google Earth coordinates for Chisel Branch campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Cumberland Valley Hiker-Biker (095.20),CHOH_WS_009,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7203,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7132,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_009_01,unknown groundwater,NA,well,-77.85306952,39.56213425,WGS 84,Google Earth coordinates for cumberland valley hiker-biker campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Devils Alley Hiker-Biker (143.05),CHOH_WS_010,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7204,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7133,NA,NA,NA,NCR\CHOH\EHSurvey\,MD,CHOH_WS_010_01,unknown groundwater,NA,well,-78.41338279,39.62270628,WGS 84, Google Earth coordinates for Devils Alley Campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Evitts Creek Hiker-Biker (179.99),CHOH_WS_011,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7205,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7134,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_011_01,unknown groundwater,NA,well,-78.73269144,39.61701725,WGS 84,Google Earth coordinates for Evitts Creek Campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Fifteen Mile Creek Campground (140.09),CHOH_WS_012,NA,Transient Non-Community Water System (TNC),NA,NA,NA,"This Transient Non-Community System serves visitors at the 15-mile Creek campground.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.  The well is approximately 60 feet deep, static water level is 27 feet. ",15-mile creek campground,NA,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7165,2024,0,no,NCR\CHOH\EHSurvey\,MD,CHOH_WS_012_01,shallow groundwater,Static water level is 27 feet.,well,-78.38568663,39.62535375,WGS 84,Google Earth Coordinates for 15 Mile Creek Campground,,NA,U,U,U,U,U,60,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Four Locks Picnic Area (108.80),CHOH_WS_013,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Picnic Area,7206,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7135,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_013_01,unknown groundwater,NA,well,-77.94666363,39.61497074,WGS 84,Google Earth Coordinates for four locks picnic area,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Horsepen Branch Hiker-Biker (026.00),CHOH_WS_014,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7207,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7136,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_014_01,unknown groundwater,NA,well,-77.39972041,39.06983177,WGS 84,Google Earth coordinates for horsepen branch hiker biker campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Horseshoe Bend Hiker-Biker (079.68),CHOH_WS_015,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7208,yes,no,groundwater,,Iodine ,human-drinking,U,U,7137,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_015_01,unknown groundwater,NA,well,-77.77502016,39.4867031,WGS 84,Google Earth coordinates for horseshoe bend hiker-biker campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Huckleberry Hill Hiker-Biker (062.90),CHOH_WS_016,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7209,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7138,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_016_01,unknown groundwater,NA,well,-77.7567969,39.34159909,WGS 84,Google Earth coordinates for Huckleberry Hill hiker-biker campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Indian Flats Hiker-Biker (042.40),CHOH_WS_017,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7210,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7139,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_017_01,unknown groundwater,NA,well,-77.45470917,39.22690169,WGS 84,Google Earth Coordinates for Indian Flats Hiker Biker Campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Indigo Neck Hiker-Biker (139.20),CHOH_WS_018,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7211,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7140,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_018_01,unknown groundwater,NA,well,-78.36211354,39.6275782,WGS 84,Google Earth Coordinates for Indigo Neck hiker biker campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Iron Mountain Hiker-Biker (175.36),CHOH_WS_019,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7212,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7141,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_019_01,unknown groundwater,NA,well,-78.73565173,39.58780959,WGS 84,Google Earth Coordinates for irons mountain campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Jordan Junction Hiker-Biker (101.28),CHOH_WS_020,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7213,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7142,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_020_01,unknown groundwater,NA,well,-77.85243969,39.60927331,WGS 84,Google Earth coordinates for Jordan Junction hiker biker campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Killiansburg Cave Hiker-Biker (075.29),CHOH_WS_021,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7214,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7143,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_021_01,unknown groundwater,NA,well,-77.7964538,39.45942634,WGS 84,Google Earth coordinates for Killiansburg Cave campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Leopards Mill Hiker-Biker (129.88),CHOH_WS_022,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7215,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7144,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_022_01,unknown groundwater,NA,well,-78.24006194,39.65207965,WGS 84,Google Earth coordinates for Leopards Mill campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Licking Creek Hiker-Biker (116.05),CHOH_WS_023,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7216,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7145,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_023_01,unknown groundwater,NA,well,-78.04850807,39.65076731,WGS 84,Google Earth coordinates for Licking Creek hiker biker campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Little Pool Hiker-Biker (120.39),CHOH_WS_024,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7217,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7146,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_024_01,unknown groundwater,NA,well,-78.11327508,39.68474631,WGS 84,Google Earth coordinates for Little Pool Campground,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Lock 21 (Swains) (016.64),CHOH_WS_025,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7218,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7147,2024,0,no,NCR\CHOH\EHSurvey\,MD,CHOH_WS_025_01,unknown groundwater,NA,well,-77.24486278,39.03138744,WGS 84,Google Earth coordinates for Swains Lock hiker/biker campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Lock 24 (Rileys) (022.80),CHOH_WS_026,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7219,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7148,2024,1,yes,NCR\CHOH\EHSurvey\,MD,CHOH_WS_026_01,unknown groundwater,NA,well,-77.34082581,39.06881421,WGS 84 ,Goole Earth coordinates for Riley's Lock (Lock 24),,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Lock 34 (061.57),CHOH_WS_027,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7220,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7149,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_027_01,unknown groundwater,NA,well,-77.73842186,39.3331061,WGS 84,Google Earth coordinates for C&O Canal Lock 34,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Lockhouse 49 (108.72),CHOH_WS_028,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7221,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7150,2024,0,no,NCR\CHOH\EHSurvey\,MD,CHOH_WS_028_01,unknown groundwater,NA,well,-77.94854372,39.61568073,WGS 84,Google Earth coordinates for Lockhouse 49,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Marble Quary Hiker-Biker (038.20),CHOH_WS_029,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7222,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7151,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_029_01,unknown groundwater,NA,well,-77.49275901,39.17954258,WGS 84,Google Earth coordinates for Marble Quarry campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,McCoys Ferry Campground (110.43),CHOH_WS_030,NA,Transient Non-Community Water System (TNC),NA,NA,NA,"This Transient Non-Community System serves visitors at the McCoy campground.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.  The well is approximately 300 feet deep, static water level is 18 feet. ",Campsite,NA,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7164,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_030_01,deep groundwater,Static water level 18 ft.,well,-77.9694327,39.60785222,WGS 84,Google Earth coordinates for McCoys Ferry Campground,,NA,U,U,U,U,U,300,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,North Mountain Hiker-Biker (109.60),CHOH_WS_031,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7223,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7152,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_031_01,unknown groundwater,NA,well,-77.96001145,39.61085842,WGS 84,Google Earth coordinates for North Mountain hiker biker campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Opequon Junction Hiker-Biker (090.94),CHOH_WS_032,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7224,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7153,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_032_01,unknown groundwater,NA,well,-77.86075775,39.51606016,WGS 84,Google Earth coordinates for Opequon Junction hiker biker campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Paw Paw Tunnel (155.20),CHOH_WS_033,NA,Transient Non-Community Water System (TNC),NA,NA,NA,"This Transient Non-Community System serves visitors at the Paw Paw campground.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.  The well is approximately 85 feet deep, static water level is 10 feet. ",Campsite,7225,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7154,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_033_01,shallow groundwater,Static water level 10 ft.,well,-78.460945,39.54474368,WGS 84,Google Earth coordinates for Paw Paw campground,,NA,U,U,U,U,U,85,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Pigmans Ferry Hiker-Biker (169.17),CHOH_WS_034,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7226,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7155,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_034_01,unknown groundwater,NA,well,-78.65070135,39.53885443,WGS 84,Google Earth coordinates for Pigmans Ferry campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Potomac Forks Hiker-Biker (164.82),CHOH_WS_035,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7227,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7156,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_035_01,unknown groundwater,NA,well,-78.58880614,39.53083587,WGS 84,Google Earth coordinates for Potomac Forks Hiker-Biker campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Purslane Run Hiker-Biker (157.04),CHOH_WS_036,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7228,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7157,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_036_01,unknown groundwater,NA,well,-78.46426962,39.53557643,WGS 84,Google Earth coordinates for Purslane Run campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Sorrel Ridge Hiker-Biker (154.02),CHOH_WS_037,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7229,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7158,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_037_01,unknown groundwater,NA,well,-78.45334868,39.5715217,WGS 84,Google Earth coordinates for Sorrel Ridge Campground,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Spring Gap Campground (173.37),CHOH_WS_038,NA,Transient Non-Community Water System (TNC),NA,NA,NA,"This Transient Non-Community System serves visitors at the Spring Gap campground.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.  The well is approximately 93 feet deep, static water level is 6 feet. ",Campground,NA,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7163,2024,0,no,NCR\CHOH\EHSurvey\,MD,CHOH_WS_038_01,shallow groundwater,Static water level 6 ft.,well,-78.71763407,39.56418824,WGS 84,Google Earth coordinates for Spring Gap campground,,NA,U,U,U,U,U,93,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Stickpile Hill Hiker-Biker (149.36),CHOH_WS_039,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7230,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7159,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_039_01,unknown groundwater,NA,well,-78.39776429,39.58351514,WGS 84,Google Earth coordinates for Stickpile Hill campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Town Creek Hiker-Biker (162.02),CHOH_WS_040,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7231,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7160,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_040_01,unknown groundwater,NA,well,-78.53855817,39.52469256,WGS 84,Google Earth coordinates for Town Creek Campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Turtle Run Hiker-Biker (034.43),CHOH_WS_041,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7232,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7161,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_041_01,unknown groundwater,NA,well,-77.51571376,39.13933321,WGS 84,Google Earth coordinates for Turtle Run campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,White Rock Hiker-Biker (126.43),CHOH_WS_042,NA,Non-Potable (NonPOT),NA,NA,NA,"C & O Canal utilizes 40-50 hand pumps throughout its length.  The hand pump systems consist of a well, hand pump and iodine disinfection chamber and contact tank.",Campsite,7233,yes,yes,groundwater,,Iodine ,human-drinking,U,U,7162,2024,0,No,NCR\CHOH\EHSurvey\,MD,CHOH_WS_042_01,unknown groundwater,NA,well,-78.2096751,39.67768303,WGS 84,Google Earth coordinates for White Rock hiker biker campsite,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Green Spring Maintenance Building,CHOH_WS_043,NA,Transient Non-Community Water System (TNC),NA,NA,NA,This Transient Non-public Ground Water System serves the Green Spring Maintenace Shop.,Maintenance Building,NA,yes,yes,groundwater,,None,U,U,U,U,2024,1,yes,NCR\CHOH\EHSurvey\,MD,CHOH_WS_043_01,unknown groundwater,NA,well,-78.61223168,39.54033348,WGS 84,Google Earth coordinates for Green Spring Rd at Canal Lock 70,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Chesapeake and Ohio Canal National Historical Park,National Capital Region,DC,CHOH,Ferry Hill C&O Canal Historic Park,CHOH_WS_044,NA,Transient Non-Community Water System (TNC),NA,NA,NA,"Ferry Hill Well is located outdoors with a submersible pump and casing raised from the ground.
Treatment consisted of a sediment UV disinfection unit. This system serves employee housing.",Employee Housing,NA,yes,yes,groundwater,,UV Disinfection,human-drinking,U,U,U,2024,0,no,NCR\CHOH\EHSurvey\,MD,CHOH_WS_044_01,unknown groundwater,NA,well,-77.79753427,39.43924995,WGS 84,NPS Buildings Layer - Ferry Hill Cottage,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Charles Pinckney National Historic Site,Southeast Region,SC,CHPI,Mt. Pleasant Water System,CHPI_WS_001,NA,Municipal,SC1010002,NA,NA,Charles Pickney National Historic Site receives its water from the Mt. Pleasant Water System which is operated by Mt. Pleasant Waterworks.  The water supply is purchased from City of Charleston Water System.  This system serves the Visitor Center and Museum and the comfort station.,Visitor Center and Museum and the comfort station,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,4969,2022,1,NA,SER\CHPI\PHA\CHPI PHA 2021\CHPI PHA 2021.pdf,SC,CHPI_WS_001_01,municipal,Level 4 deficiency due to lack of a backflow device,municipal connection,-79.832237,32.810809,WSG 84,"Google Earth, Mount Pleasant Waterworks",,Mt. Pleasant Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.mountpleasantwaterworks.com/,NA,NA,NA,http://dwwwebvm.dhec.sc.gov:8080/DWW/,NA,NA,NA,,,5/6/25,CH,Complete
Christiansted National Historic Site,Southeast Region,VI,CHRI,Christiansted Distribution System,CHRI_WS_001,Christiansted Distribution System,Municipal,NA,0,NA,"The Christiansted National Historic Site receives potable water from the U.S. Virgin Islands Water and Power Authority (WAPA).  The distribution system serves a public restroom, Scale House, Customs House, Fort Christianvaern, and Steeple House.","Public restroom, Scale House, Customs House, Fort Christianvaern, and Steeple House",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",U,U,3266,2022,0,NA,SER\CHRI\PHA\CHRI PHA 2022\CHRI PHA Jan 2022.pdf,VI,CHRI_WS_001_01,municipal,NA,municipal connection,-64.75162,17.728665,WGS 84,Google Earth,,Virgin Islands Water and Power Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.viwapa.vi/,NA,NA,NA,NA,NA,NA,NA,,,6/6/25,CH,Complete
