park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Christiansted National Historic Site,Southeast Region,VI,CHRI,CSO Research Facility,CHRI_WS_002,CSO Research Facility,Non-Potable (NonPOT),NA,0,NA,The CSO Research Facility consists of a rooftop rainwater catchment and above ground plastic storage container. The water is not treated and labeled as non-potable. The water serves outdoor hydrants and laboratory sinks inside. There are not restrooms at this facility.,Outdoor hydrants and laboratory sinks inside,NA,yes,no,rainwater,,None,human-non-drinking,U,U,3866,2022,0,NA,SER\CHRI\PHA\CHRI PHA 2022\CHRI PHA Jan 2022.pdf,VI,CHRI_WS_002_01,rainwater,NA,rainwater catchment,-64.70162831,17.74614767,WGS 84,Google Earth - approximate location - unclear where research facility is,,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/6/25,CH,"Incomplete, I cannot locate the building this rainwater catchment is located on and I cannot find any information about water sources for CHRI on IRMA or by searching google. I cannot even find any information about the CSO Research Facilty. "
Christiansted National Historic Site,Southeast Region,VI,CHRI,Salt River Water System,CHRI_WS_003,Salt River Water System,Non-Public Water System (NP),NA,0,NA,The Salt River Water System consists of a rooftop rainwater catchment and underground concrete raw water cisterns located beneath the home.  Raw water is pumped through a series of cartridge filters.  No chlorination is provided.  This system serves the Salt River Visitor Center.,Salt River Visitor Center,NA,no,no,rainwater,,None,U,U,U,3744,2022,0,NA,SER\CHRI\PHA\CHRI PHA 2022\CHRI PHA Jan 2022.pdf,VI,CHRI_WS_003_01,rainwater,NA,rainwater catchment,-64.761623,17.779942,WGS 84,Google Earth,,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/6/25,CH,"System Not in Use, the Salt River Visitor Center was damaged in a hurricane"
Christiansted National Historic Site,Southeast Region,VI,CHRI,Sion Farm Housing Water Systems,CHRI_WS_004,Sion Farm Housing Water System ,Non-Public Water System (NP),NA,0,NA,"The Sion Farm Housing Water Systems consist of three residential water systems in which each includes rooftop rainwater catchment and underground concrete raw water 30,000 gallon cisterns located beneath the home.  Raw water is pumped through two 1 micron cartridge particulate filters, a UV disinfection unit, and a 44 gallon hydropneumatic tank.  No chlorination is provided.  Each system is plumbed to a single home, which is used for park staff.",A single residential home used for park staff,6655,yes,no,rainwater,,"Filtration, UV Disinfection","human-drinking, human-non-drinking",30000,1,2139,2022,0,NA,SER\CHRI\PHA\CHRI PHA 2022\CHRI PHA Jan 2022.pdf,VI,CHRI_WS_004_01,rainwater,Housing System #1,rainwater catchment,-64.74071,17.73411,WGS 84,"Buildings, Housing Unit 00001",,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/6/25,CH,Complete
Christiansted National Historic Site,Southeast Region,VI,CHRI,Sion Farm Housing Water Systems,CHRI_WS_005,Sion Farm Housing Water System,Non-Public Water System (NP),NA,0,NA,"The Sion Farm Housing Water Systems consist of three residential water systems in which each includes rooftop rainwater catchment and underground concrete raw water 30,000 gallon cisterns located beneath the home.  Raw water is pumped through two 1 micron cartridge particulate filters, a UV disinfection unit, and a 44 gallon hydropneumatic tank.  No chlorination is provided.  Each system is plumbed to a single home, which is used for park staff.",A single residential home used for park staff,6655,yes,no,rainwater,,"Filtration, UV Disinfection","human-drinking, human-non-drinking",30000,1,2139,2022,0,NA,SER\CHRI\PHA\CHRI PHA 2022\CHRI PHA Jan 2022.pdf,VI,CHRI_WS_005_01,rainwater,Housing System #2,rainwater catchment,-64.7404,17.73406,WGS 84,"Buildings, Housing Unit 00002",,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/6/25,CH,Complete
Christiansted National Historic Site,Southeast Region,VI,CHRI,Sion Farm Housing Water Systems,CHRI_WS_006,Sion Farm Housing Water System,Non-Public Water System (NP),NA,0,NA,"The Sion Farm Housing Water Systems consist of three residential water systems in which each includes rooftop rainwater catchment and underground concrete raw water 30,000 gallon cisterns located beneath the home.  Raw water is pumped through two 1 micron cartridge particulate filters, a UV disinfection unit, and a 44 gallon hydropneumatic tank.  No chlorination is provided.  Each system is plumbed to a single home, which is used for park staff.",A single residential home used for park staff,6655,yes,no,rainwater,,"Filtration, UV Disinfection","human-drinking, human-non-drinking",30000,1,2139,2022,0,NA,SER\CHRI\PHA\CHRI PHA 2022\CHRI PHA Jan 2022.pdf,VI,CHRI_WS_006_01,rainwater,Housing System #3,rainwater catchment,-64.74008,17.73399,WGS 84,"Buildings, Housing Unit 00003",,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/6/25,CH,Complete
Little Rock Central High School National Historic Site,Midwest Region,AR,CHSC,UTIL Water System,CHSM_WS_007,NA,Municipal,NA,111405,NA,"Central Arkansas Water receives its supply from two surface water sources, Lake Maumelle in Pulaski County and Lake Winona in Saline County. Both lakes can supply water to Jackson Reservoir, a regulating reservoir located within the Little Rock city limits at Reservoir Park. Water is delivered by pipeline to the Jack H. Wilson Water Treatment Plant and Ozark Point Water Treatment Plant. Both treatment plants are located within the city limits of Little Rock.

Central Arkansas Water utilizes a conventional water treatment process at each of our two water treatment facilities. The process includes flash mixing, coagulation/flocculation, sedimentation, filtration, and disinfection.",U,NA,yes,no,municipal,,None,human-drinking,U,U,256,2018,0,No,NA,AR,CHSM_WS_007_01,municipal,NA,municipal connection,-92.29743056,34.73817261,WGS 84,Google Earth coordinates for the high school,,Central Arkansas Water,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://carkw.com/,NA,NA,NA,NA,NA,NA,NA,,,11/7/25,KEC,Complete
Colonel Charles Young Buffalo Soldiers National Monument,Midwest Region,OH,CHYO,City Water,CHYO_WS_001,Well,Non-Public Water System (NP),NA,0,NA,"This water system seems to transitioning to a municipal supply, but using the old infrastructure. It has a well, pressure tank, and three filters to remove sediment. The filters must be changed every 4-6 months to manage the sulfur smell and sediment build up. There are three other wells on the property that are not in use at this time.",Park facilities,NA,yes,no,groundwater,,filtration,human-drinking,U,U,5050,2024,0,No,MWR/CHYO/CHYO PHA ALL 4-3-2024 Final.pdf,OH,CHYO_WS_001_01,unknown groundwater,unknown groundwater,well,-83.89026458,39.70726318,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,No,No,46007,KRW,"Hard to tell if they are getting water from a municipal source, or a local well"
Colonel Charles Young Buffalo Soldiers National Monument,Midwest Region,OH,CHYO,Well,CHYO_WS_002,Well,Non-Potable (NonPOT),NA,0,NA,"This water system has a well, pressure tank, and three filters to remove sediment. The filters must be changed every 4-6 months to manage the sulfur smell and sediment build up. There are three other wells on the property that are not in use at this time.",U,NA,yes,no,groundwater,,Filtration,U,U,U,5050,NA,NA,NA,NA,NA,CHYO_WS_002_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,,,NA,NA,,,,NA,NA,,NA,NA,NA,NA,NA,,,NA,NA,NA
City of Rocks National Reserve,Pacific West Region,ID,CIRO,Emory Water System,CIRO_WS_001,NA,Transient Non-Community Water System (TNC),NA,NA,NA,This transient non-community (TNC) groundwater system consists of a 75-80 foot deep well.,U,NA,yes,no,groundwater,,U,"human-drinking, human-non-drinking",U,U,404,2022,1,NA,NA,ID,CIRO_WS_001_01,shallow groundwater,NA,well,U,U,U,U,,NA,U,U,U,U,NA,80,U,U,U,NA,NA,U,U,NA,NA,NA,NA,,,9/3/24,KGE,Missing Source Information
City of Rocks National Reserve,Pacific West Region,ID,CIRO,UTIL NR Water System Bath Rock,CIRO_WS_002,NA,Transient Non-Community Water System (TNC),NA,71139,UTIL NR Water System Bath Rock,"This seasonal transient non-community (TNC) groundwater system is operational from end of April to end of October.  The system consist of solar powered well pump, chlorine injection system for disinfection, and 200 gallon contact tank manually operated.  The 236 ft well was drilled in 2000, with a 6  casing, grouted to 25 ft, casing provided to 236 ft, screened from 100 ft to 200 ft, found static water at 14 ft, and yields 8 gallons per minute.",Restroom,6561,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",200,1,4258,2022,NA,NA,NA,ID,CIRO_WS_002_01,deep groundwater,"Static water level 14 ft., yields 8 gallons per minute",well,-113.59151,42.10191,WGS 84,Township Range Section Converter from Drill Log Location.,,NA,U,U,U,U,7/1/03,236,100,200,100,Well Log: https://research.idwr.idaho.gov/apps/Shared/LfRelatedDocs/Home/DownloadPcDoc?fpath=%5C%5CDWRBOIFS%5CDocsData%24%5CGENERAL%5CTWALLIS%5C4p4601_.PDF&mimeType=application%2Fpdf,374696,U,U,NA,NA,NA,NA,,,9/3/24,KGE,Missing Source Information
Colorado National Monument,Intermountain Region,CO,COLM,WA1-Saddlehorn Water System,COLM_WS_001,NA,Transient Non-Community Water System (TNC),CO0239186,80077,NA,"The main Park system is a consecutive system that is fed by Ute Water District.  Water is received from the district and is pumped to one of two 100,000 gallon concrete storage tanks.  Pumping is initiated manually and a sensor in the tank indicates when to stop pumping.  The water from Ute contains chloramines.  Water is recirculated from the tanks to the treatment room where it is treated with liquid sodium hypochlorite.",U,NA,yes,no,municipal,,None,"fire, human-drinking, human-non-drinking",200000,2,5503,2022,NA,No,NA,CO,COLM_WS_001_01,municipal,Ute Water gets their water from a number of sources including Jerry Creek Reservoirs on the Grand Mesa. https://www.utewater.org/ourwater,municipal connection,-108.10624,39.197943,WSG 1984,Google Maps Coordinates of Jerry Creek Reservoir 1 used.,,Ute WCD,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,CO0239186,NA,NA,NA,,,7/31/24,KGE,Complete
Colorado National Monument,Intermountain Region,CO,COLM,WA2-East Side Water System,COLM_WS_002,NA,Municipal,NA,80102,NA,Water is received from Ute WCD and is pressurized by hydropneumatic tanks and dispensed to the East side restrooms.  The water is disinfected with chloramines by Ute water company.,U,NA,yes,no,municipal,,None,human-non-drinking,U,U,2861,2022,0,No,NA,CO,COLM_WS_002_01,municipal,Ute Water gets their water from a number of sources including Jerry Creek Reservoirs on the Grand Mesa. https://www.utewater.org/ourwater,municipal connection,-108.10624,39.197943,WSG 1984,Google Maps Coordinates of Jerry Creek Reservoir 1 used.,,Ute WCD,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/31/24,KGE,Complete
Colonial National Historical Park,Northeast Region,VA,COLO,Jamestown,COLO_WS_001,NA,Municipal,0,NA,NA,Municipal water is provided to the Jamestown area of the park by the James City Service Authority. This is one of two water providers that serves the park: Newport News Waterworks serves the Yorktown area of the park.,Jamestown area of the park,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,334,2022,0,NA,NER\COLO\EHSurvey\COLO PHA Report 7-13-2022_Final.pdf,VA,COLO_WS_001_01,municipal,NA,municipal connection,-76.738244,37.285553,WGS 84,Google Earth,,James City Service Authority,U,NA,NA,NA,NA,NA,NA,NA,NA,https://www.jamescitycountyva.gov/3888/James-City-Service-Authority,NA,NA,NA,0,NA,NA,NA,,,7/21/25,CH,Complete
Colonial National Historical Park,Northeast Region,VA,COLO,Yorktown,COLO_WS_002,NA,Municipal,0,NA,NA,Municipal water is provided to the Yorktown area of the park by the Newport News Waterworks. This is one of two water providers that serves the park: James City Service Authority serves the Jamestown area of the park.,Yorktown area of the park,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,4940,2022,0,NA,NER\COLO\EHSurvey\COLO PHA Report 7-13-2022_Final.pdf,VA,COLO_WS_002_01,municipal,NA,municipal connection,-76.47412,37.086469,WGS 84,Google Earth,,Newport News Waterworks,U,NA,NA,NA,NA,NA,NA,NA,NA,https://www.nnva.gov/waterworks,NA,NA,NA,0,NA,NA,NA,,,7/21/25,CH,Complete
Congaree National Park,Southeast Region,SC,CONG,Fire Suppression System,CONG_WS_001,Fire Suppression Water System,Municipal,SC4070600,110791,Fire Suppression System,"The Fire Suppression Water System provides water to hydrants in approximately to park facilities.  Water for this system is provided from the Visitor Center Water System.  The system consists of a 21,000 gallon storage tank and distribution piping.  This is a non-potable water system.",Fire suppression system,NA,yes,no,groundwater,,None,human-non-drinking,21000,1,57,2023,0,NA,SER\CONG\PHA\CONG PHA 2023\CONG PHA 2023.pdf,SC,CONG_WS_001_01,deep groundwater,Well water is drawn from 118 ft,well,-80.82263,33.82987,WGS 84,SC PWS,,NA,U,U,confined,https://irma.nps.gov/DataStore/DownloadFile/423738,U,U,U,U,U,NA,NA,NA,NA,http://dwwwebvm.dhec.sc.gov:8080/DWW/,U,NA,NA,,,5/6/25,CH,"Complete, well depth is unknown, but it is noted in the IRMA water resources document that water is drawn from 118 feet from a deep, confined aquifer"
Congaree National Park,Southeast Region,SC,CONG,Learning Center Water System,CONG_WS_002,Learning Center Water System,Transient Non-Community Water System (TNC),SC4070600,110782,Water System - LC,"The Learning Center Water System consists of a 4"" well with a submersible pump, two hydro-pneumatic tanks, two 187-gallon chlorine contact tanks, and chlorine disinfection.  Sodium hypochlorite provides disinfection, while the retention tanks provide chlorine contact time prior to distribution.  This system supplies water to the Learning Center, RV pad, comfort station, ranger station, and outdoor classroom.","Learning Center, RV pad, comfort station, ranger station, and outdoor classroom",6723,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,2,3509,2023,0,NA,SER\CONG\PHA\CONG PHA 2023\CONG PHA 2023.pdf,SC,CONG_WS_002_01,deep groundwater,Well water is drawn from 118 ft,well,-80.81885,33.83141,WGS 84,SC PWS,,NA,U  ,U  ,confined,https://irma.nps.gov/DataStore/DownloadFile/423738,U,U,U,U,U,NA,NA,NA,NA,http://dwwwebvm.dhec.sc.gov:8080/DWW/,U,NA,NA,,,5/6/25,CH,"Complete, well depth is unknown, but it is noted in the IRMA water resources document that water is drawn from 118 feet from a deep, confined aquifer"
Congaree National Park,Southeast Region,SC,CONG,Visitor Center Water System,CONG_WS_003,Visitor Center Water System,Transient Non-Community Water System (TNC),SC4070600,110777,Water System - HH,"The Visitor Center Water System consists of a 4"" well with a submersible pump, two hydro-pneumatic tanks, two retention tanks, soda ash treatment, and chlorine disinfection.  The soda ash treatment is used for pH adjustment.  Sodium hypochlorite provides disinfection, while the retention tanks provide chlorine contact time prior to distribution.  Major components of the treatment building were replaced in 2016. This system serves the Visitor Center, Maintenance Area, and is also the source for the fire suppression system. The fire suppression system is maintained by law enforcement and consists of 21,000 gallon storage tank and distribution to fire suppression system. The fire suppression portion of this system is considered non-potable."," Visitor Center, Maintenance Area, and is also the source for the fire suppression system",6724,yes,no,groundwater,,"Soda ash treatment, Chlorination","human-drinking, human-non-drinking",U,4,998,2023,0,NA,SER\CONG\PHA\CONG PHA 2023\CONG PHA 2023.pdf,SC,CONG_WS_003_01,deep groundwater,Well water is drawn from 118 ft,well,-80.82263,33.82987,WGS 84,SC PWS,,NA,U,U,confined,https://irma.nps.gov/DataStore/DownloadFile/423738,U,U,U,U,U,NA,NA,NA,NA,http://dwwwebvm.dhec.sc.gov:8080/DWW/,U,NA,NA,,,5/6/25,CH,"Complete, well depth is unknown, but it is noted in the IRMA water resources document that water is drawn from 118 feet from a deep, confined aquifer"
Coronado National Memorial,Intermountain Region,AZ,CORO,Parkwide Water System,CORO_WS_001,NA,Transient Non-Community Water System (TNC),AZ0402702,79209,NA,"This transient, non-community water system serves the entire Park including the maintenance shop, Park headquarters, the Visitor Center, Park housing, and the campground. Water is pumped from a well drilled in 2008. Water from the well enters into a treatment building, located to the East of the well. Water passes through a meter and undergoes disinfection with a sodium hypochlorite solution. Treated water leaves the treatment building and is pumped to a 50,000-gallon above ground welded steel potable storage water reservoir, located above the hill, through a 2-inch PVC line. Treated water is distributed from the potable water storage reservoir throughout the Park utilizing a 6-inch transite pipe. During 2001, a microscopic particulate analysis (MPA) was conducted and identified a low probability of this system being under the influence of surface water.","maintenance shop, Park headquarters, the Visitor Center, Park housing, and the campground",6936,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",50000,1,5475,2022,3,No,NA,AZ,CORO_WS_001_01,deep groundwater,NA,well,-110.25236,31.348167,NAD 83,ADWR,,NA,Trigo Mountains Granitoids,Trigo Mountains Granitoids,U,U,9/17/08,685,U,U,U,"ADWR,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/475840",909747,U,55-629140,AZ0402702,NA,NA,NA,,,7/30/24,KGE,Complete
Cowpens National Battlefield,Southeast Region,SC,COWP,Municipal Distribution System,COWP_WS_001,Municipal Distribution System,Municipal,SC1120001,0,NA,"The entirety of Cowpens NB receives potable water from the Daniel Morgan Water District, which purchases water from the Grassy Pond Water Company.  The water originates from Broad River and Cherokee Creek and undergoes surface water treatment prior to reaching the Park.  This system serves the visitor center, picnic area, administrative building, park housing, and maintenance building.","Visitor center, picnic area, administrative building, park housing, and maintenance building",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,3931,2022,0,NA,SER\COWP\PHA\COWP PHA 2022\COWP PHA Report 7-26-2022.pdf,SC,COWP_WS_001_01,municipal,NA,municipal connection,-81.789524,35.128654,WGS 84,"Google Earth, Daniel Morgan Water District",,Daniel Morgan Water District,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://danielmorgan.myruralwater.com/,NA,NA,NA,http://dwwwebvm.dhec.sc.gov:8080/DWW/,NA,NA,NA,,,5/6/25,CH,Complete
Crater Lake National Park,Pacific West Region,OR,CRLA,Water System Annie Springs,CRLA_WS_001,NA,Community Water System (CWS),4101080,62912,NA,"This year-round system is composed of a pumped intake from Annie Springs, a groundwater source that is continuously disinfected and flows to a 150,000 gallon painted steel water storage reservoir near the park administrative headquarters area. A booster pump station located at the maintenance headquarters, lifts the water to the water distribution system on the Rim, and the 190,000 gallon Garfield concrete reservoir constructed in 1933.    This system distributes water to all administrative buildings, the visitor center, the maintenance building, and three separate NPS staff housing complexes.  It also supplies water for the concessionaire's Lodge, dormitory, and the Rim Caf√©.","administrative buildings, the visitor center, the maintenance building, and three separate NPS staff housing complexes.  It also supplies water for the concessionaire's Lodge, dormitory, and the Rim Café",7289,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",340000,2,5353,2023,1,NA,NA,OR,CRLA_WS_001_01,spring,NA,spring box,-122.168973,42.87219,NAD 83,HarDWR,,NA,Annie Spring,Crater Lake Caldera Basalt,U,U,U,NA,NA,NA,NA,Key aq. Report: https://www.usgs.gov/volcanoes/crater-lake,602,,KA 602,4101080,NA,NA,NA,,,9/24/24,KGE,Complete
Crater Lake National Park,Pacific West Region,OR,CRLA,Water System Lost Creek,CRLA_WS_002,NA,Transient Non-Community Water System (TNC),4190183,62912,NA,"This seasonal non-community system is composed of a surface water intake from Lost Creek that flows by gravity to the water treatment building.  Filtration is accomplished with a 50-micron cartridge pre-filter, a 5-micron cartridge intermediate filter, and a strainrite Giardia/Crypto barrier bag filter system.  After continuous disinfection with sodium hypochlorite, the treated water flows to a poly storage reservoir.  It is distributed by gravity to the comfort station, and several faucets throughout the campground.  Approximately 3900 linear feet of 2"" pvc piping was installed in 2012 from the storage reservoir to the campground.","comfort station, faucets in campground",NA,yes,yes,surface water,,"Chlorination, Filtration",human-non-drinking,U,U,5630,2023,NA,NA,NA,OR,CRLA_WS_002_01,river/stream,NA,surface intake,-122.046134,42.882974,NAD 83,HarDWR,,NA,Lost Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,606,,KA 606,4190183,NA,NA,NA,,,8/30/24,KGE,Complete
Crater Lake National Park,Pacific West Region,OR,CRLA,Water System Mazama,CRLA_WS_003,NA,Community Water System (CWS),4101080,62929,NA,"This system consists of a pumped intake from Annie Spring that flows, after continuous disinfection, to two painted steel water storage tanks (100,000 gallons each) for distribution to the concessionaire operated cabins, campground, store, concessionaire employee dormitory, and staff RV park, and restaurant.  This system has been modified with an addition of a well. The water is pumped from the well into a small treatment building where it is disinfected and then pumped to the two Mazama tanks where it is then sent to both the Mazama distribution and the Annie Springs HQ tank and to the Headquarters and Rim distribution systems.","concessionaire operated cabins, campground, store, concessionaire employee dormitory, and staff RV park, and restaurant",6574,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",200000,2,5444,2023,NA,NA,NA,OR,CRLA_WS_003_01,spring,NA,spring box,-122.168973,42.87219,NAD 83,HarDWR,,NA,Annie Spring,Crater Lake Caldera Basalt,U,U,U,NA,NA,NA,NA,Key aq. Report: https://www.usgs.gov/volcanoes/crater-lake,602,,KA 602,4101080,NA,NA,NA,,,9/24/24,KGE,Complete
Crater Lake National Park,Pacific West Region,OR,CRLA,Water System Mazama,CRLA_WS_003,NA,Community Water System (CWS),4101080,62929,NA,"This system consists of a pumped intake from Annie Spring that flows, after continuous disinfection, to two painted steel water storage tanks (100,000 gallons each) for distribution to the concessionaire operated cabins, campground, store, concessionaire employee dormitory, and staff RV park, and restaurant.  This system has been modified with an addition of a well. The water is pumped from the well into a small treatment building where it is disinfected and then pumped to the two Mazama tanks where it is then sent to both the Mazama distribution and the Annie Springs HQ tank and to the Headquarters and Rim distribution systems.","concessionaire operated cabins, campground, store, concessionaire employee dormitory, and staff RV park, and restaurant",6574,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",200000,2,5444,2023,NA,NA,NA,OR,CRLA_WS_003_02,unknown groundwater,NA,well,-122.168973,42.87219,NAD 83,HarDWR,,NA,Annie Spring,Crater Lake Caldera Basalt,U,U,U,U,U,U,U,Key aq. Report: https://www.usgs.gov/volcanoes/crater-lake,602,,KA 602,4101080,NA,NA,NA,,,9/24/24,KGE,Complete
Craters of the Moon National Monument,Pacific West Region,ID,CRMO,UTIL Water System,CRMO_WS_001,NA,Non-Public Water System (NP),NA,71033,UTIL Water System,"This transient non-community water system provides the park about 28,000 gpd in the summer and 8000 gpd water during the off-season.  The 2 wells, TW1 and SP 2, are providing the source water for the system.  Disinfection is provided with NSF 60 Approved Hypochlorite injection system.  Water is then delivered via 4  line to storage tanks, 100,000 gal tank and 50,000 gal tank to provide for contact time.  The distribution is made up of 6  looped line serving water to the VC, Maintenance building, housing, and campground/seasonal hose bibs.","Visitor Center, maintenance building, housing, campground",6575,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",150000,2,5163,2022,NA,NA,NA,ID,CRMO_WS_001_01,unknown groundwater,TW1,well,-113.5620434,43.46200982,WS 84,Google Earth coordinates for the visitor center,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,"34-12383, 34-12385",NA,NA,NA,NA,,,NA,NA,NA
Craters of the Moon National Monument,Pacific West Region,ID,CRMO,UTIL Water System,CRMO_WS_001,NA,Non-Public Water System (NP),NA,71033,UTIL Water System,"This transient non-community water system provides the park about 28,000 gpd in the summer and 8000 gpd water during the off-season.  The 2 wells, TW1 and SP 2, are providing the source water for the system.  Disinfection is provided with NSF 60 Approved Hypochlorite injection system.  Water is then delivered via 4  line to storage tanks, 100,000 gal tank and 50,000 gal tank to provide for contact time.  The distribution is made up of 6  looped line serving water to the VC, Maintenance building, housing, and campground/seasonal hose bibs.","Visitor Center, maintenance building, housing, campground",6575,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",150000,2,5163,2022,NA,NA,NA,ID,CRMO_WS_001_02,unknown groundwater,SP 2,well,-113.5620434,43.46200982,WS 84,Google Earth coordinates for the visitor center,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,"34-12383, 34-12385",NA,NA,NA,NA,,,NA,NA,NA
Cumberland Gap National Historical Park,Southeast Region,KY,CUGA,Bartlett Park Area Water Distribution System,CUGA_WS_001,Water Service Corporation of Kentucky,Community Water System (CWS),KY0070282,100240,Bartlett Park Area Water Distribution System,"The Bartlett Park Area Water Distribution System is supplied potable water from the Water Service Corporation of Kentucky (Middlesboro Division).  The water originates from Fern Lake and is treated through filtration and chlorine disinfection.  The system serves the maintenance facility, Park Headquarters, picnic area, VIP site, Ranger Station, Resource Management building, and park housing.  This system operates year round.","Maintenance facility, Park Headquarters, picnic area, VIP site, Ranger Station, Resource Management building, and park housing",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3175,2023,0,NA,SER\CUGA\PHA\CUGA PHA 2023\CUGA PHA Report 5-18-2023.pdf,KY,CUGA_WS_001_01,municipal,NA,municipal connection,-83.709966,36.59369,WGS 84,Google Earth,,Water Service Corporation of KY,Fern Lake,NA,NA,NA,NA,NA,NA,NA,NA,https://www.myutility.us/wscky/,NA,NA,NA,https://dep.gateway.ky.gov/DWW/,NA,NA,NA,,,6/4/25,CH,Complete
Cumberland Gap National Historical Park,Southeast Region,KY,CUGA,Cumberland Gap VC Water Distribution System,CUGA_WS_002,Cumberland Gap VC Water Distribution System,Non-Public Water System (NP),KY0070282,0,NA,The Cumberland Gap Visitor Center (VC) Water Distribution System is supplied potable water from the Water Service Corporation of Kentucky (Middlesboro Division).  The water originates from Fern Lake and is treated through filtration and chlorine disinfection.  The system serves the Cumberland Gap Visitor Center.  This system operates year round.,Cumberland Gap Visitor Center,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,793,2023,0,NA,SER\CUGA\PHA\CUGA PHA 2023\CUGA PHA Report 5-18-2023.pdf,KY,CUGA_WS_002_01,municipal,NA,municipal connection,-83.709966,36.59369,WGS 84,Google Earth,,Water Service Corporation of KY,Fern Lake,NA,NA,NA,NA,NA,NA,NA,NA,https://www.myutility.us/wscky/,NA,NA,NA,https://dep.gateway.ky.gov/DWW/,NA,NA,NA,,,6/4/25,CH,Complete
Cumberland Gap National Historical Park,Southeast Region,KY,CUGA,Daniel boone VC Water Distribution System,CUGA_WS_003,Daniel boone VC Water Distribution System,Non-Transient Non-Community Water System (NTNC),NA,0,NA,The Daniel Boone Visitor Center (VC) Water Distribution System is supplied potable water from the Town of Cumberland Gap.  The water originates from a groundwater well and supplied to the Town of Cumberland Gap from Lincoln Memorial University.  The system serves the Daniel Boone Visitor Center.  This system operates year round.,Daniel Boone Visitor Center,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3466,2023,0,NA,SER\CUGA\PHA\CUGA PHA 2023\CUGA PHA Report 5-18-2023.pdf,TN,CUGA_WS_003_01,municipal,NA,municipal connection,-83.664983,36.599002,WGS 84,Google Earth,,Town of Cumberland Gap,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.townofcumberlandgap.com/water-quality-reports/,NA,NA,NA,NA,NA,NA,NA,,,6/5/25,CH,Complete
Cumberland Gap National Historical Park,Southeast Region,KY,CUGA,Hensley Settlement Water System,CUGA_WS_004,NA,Transient Non-Community Water System (TNC),KY0072713,99962,NA,"The Hensley Settlement Water System is a seasonal system operational between April and November, which consists of a single well, chlorine injection system, chlorine contact tank, hydropneumatic tank, and distribution system. The chlorine injection system uses a dosing pump and liquid sodium hypochlorite. The system serves the Hensley Settlement, which includes a maintenance facility, bunkhouse, and two small cabins. The age of the system is unknown. This system uses approximately 10 gpd.","Hensley Settlement, which includes a maintenance facility, bunkhouse, and two small cabins",6648,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,1,1652,2023,0,NA,SER\CUGA\PHA\CUGA PHA 2023\CUGA PHA Report 5-18-2023.pdf,KY,CUGA_WS_004_01,unknown groundwater,NA,well,-83.52532,36.67266 ,WGS 84,KY Wells,,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/433671,NA,NA,NA,https://dep.gateway.ky.gov/DWW/,NA,NA,NA,,,6/5/25,CH,"Complete, could not find well or aquifer information"
Cumberland Gap National Historical Park,Southeast Region,KY,CUGA,Pinnacle Water System,CUGA_WS_005,NA,Transient Non-Community Water System (TNC),KY072714,99966,NA,"The Pinnacle Overlook Water System is a seasonal system operational between March and November, which consists of a single well, chlorine injection system, 1,000-gallon underground water storage tank, and distribution system. The chlorine injection system uses a dosing pump and liquid sodium hypochlorite. The system is powered by a gas generator that is automatically started by a solar powered timer. The well is located some distance from the tank. The line is ran above and below ground through the woods. The system serves the Pinnacle Overlook Comfort Station. The age of the system is unknown.", Pinnacle Overlook Comfort Station,6721,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",1000,1,5641,2023,0,NA,SER\CUGA\PHA\CUGA PHA 2023\CUGA PHA Report 5-18-2023.pdf,KY,CUGA_WS_005_01,unknown groundwater,NA,well,-83.67308,36.606385,WGS 84,KY Wells,,NA,U,U,U,NA,U,180,U,U,U,NA,NA,NA,NA,https://dep.gateway.ky.gov/DWW/,NA,NA,NA,,,6/5/25,CH,"Complete, could not find some well or aquifer information"
Cumberland Gap National Historical Park,Southeast Region,KY,CUGA,Sugar Run Picnic Area,CUGA_WS_006,NA,Community Water System (CWS),KY0070353,0,NA,"The Sugar Run Water Distribution System is supplied potable water from the Pineville Water System, which is operated by the Pineville Utility Commission. The water originates from Cannon Creek Lake and the Commission provides treatment through filtration and chlorine disinfection. The system serves the Sugar Run Picnic Area Comfort Station. The Comfort Station is operated seasonally and is open between April and October. Water is shut off at the valve during the winter months.",Sugar Run Picnic Area Comfort Station,NA,yes,yes,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,4851,2023,0,NA,SER\CUGA\PHA\CUGA PHA 2023\CUGA PHA Report 5-18-2023.pdf,KY,CUGA_WS_006_01,municipal,NA,municipal connection,-83.693712,36.762945,WGS 84,Google Earth,,Pineville Utility Commission,Cannon Creek Lake,NA,NA,NA,NA,NA,NA,NA,NA,https://mypuc.org/,NA,NA,NA,https://dep.gateway.ky.gov/DWW/,NA,NA,NA,,,6/5/25,CH,Complete
Cumberland Gap National Historical Park,Southeast Region,KY,CUGA,Wilderness Road Campground Water System,CUGA_WS_007,Water Service Corporation of Kentucky,Municipal,KY0070282,109859,Wilderness Road Campground Water System,"The Wilderness Road Distribution System is supplied potable water from the Water Service Corporation of Kentucky (Middlesboro Division).  The water originates from Fern Lake and is treated through filtration and chlorine disinfection.  A booster pump supplies the water to a concrete storage tank and campground distribution system.  The system serves the Wilderness Road Campground, which includes the entrance station, two VIP sites, three comfort stations, yard hydrants, and fire module.  The Campground is operated seasonally and is open between April and October.  The distribution system was rebuilt in 2010.","Wilderness Road Campground, which includes the entrance station, two VIP sites, three comfort stations, yard hydrants, and fire module",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2789,2023,0,NA,SER\CUGA\PHA\CUGA PHA 2023\CUGA PHA Report 5-18-2023.pdf,KY,CUGA_WS_007_01,municipal,NA,municipal connection,-83.709966,36.59369,WGS 84,Google Earth,,Water Service Corporation of KY,Fern Lake,NA,NA,NA,NA,NA,NA,NA,NA,https://www.myutility.us/wscky/,NA,NA,NA,https://dep.gateway.ky.gov/DWW/,NA,NA,NA,,,6/5/25,CH,Complete
Cumberland Island National Seashore,Southeast Region,GA,CUIS,Alberty House Water System,CUIS_WS_001,Alberty House Water System,Non-Public Water System (NP),NA,0,NA,"The Alberty House Water System consists of an artesian well, 20 gallon hydropneumatic tank, and distribution system.  No water treatment is provided.  This non-public water system serves the restrooms at the Alberty House Visitor Center.",Alberty House Visitor Center,NA,yes,no,groundwater,,NA,human-non-drinking,20,1,4637,2022,1,NA,SER\CUIS\PHA\CUIS PHA 2022\CUIS PHA - June 2022.pdf,GA,CUIS_WS_001_01,unknown groundwater, No Disinfection installed or disinfection system is not operable (DL 4),well,-81.43466,30.9231,WGS 84,"Buildings, Alberty House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,5/27/25,CH,"Complete, well location or well pump house location was not found, information about the well and aquifer information was not found"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,Brickhill Campground Well System,CUIS_WS_002,Brickhill Campground Well,Non-Public Water System (NP),NA,108408,Brickhill Campground Well System,"The Brickhill Campground Well consists of a shallow well with a lever action hand pump.  No water treatment is provided.  This non-public water system serves the Brickhill Bluff Campground, which includes six campsites.","Brickhill Bluff Campground, which includes six campsites",NA,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,4481,2022,1,NA,SER\CUIS\PHA\CUIS PHA 2022\CUIS PHA - June 2022.pdf,GA,CUIS_WS_002_01,shallow groundwater, No Disinfection installed or disinfection system is not operable (DL 4). The NPS visitation site describes Brickhill Bluff Wilderness Campsite as a designated wilderness site with no amenities. It states that water is available from a pump well located in the site and must be treated. ,well,-81.444287,30.896913,WGS 84,"Google Earth, Brickhill Bluff Wilderness Campsite",,NA,U,U,U,NA,U,U,U,U,U,https://www.nps.gov/cuis/planyourvisit/brickhillbluff.htm,NA,NA,NA,NA,NA,NA,NA,,,5/27/25,CH,"Complete, the location for this database is the campsite location, I could not find a record of the well location in usgwd, the PHS report states that this water source is not available to the public but the visitation site states that the well water is available to the public but must be treated"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,Burbank Point Well System,CUIS_WS_003,NA,Non-Potable (NonPOT),NA,109796,Burbank Point Well System,This consists of a flowing well.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,2337,2011,NA,NA,SER\CUIS\PHA\CUIS PHA 2011\CUIS PHA 2011.pdf,GA,CUIS_WS_003_01,shallow groundwater,NA,well,-81.44576976,30.92956133,WGS 84,Google Earth coordinates for Burbank Point area,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,5/27/25,CH,"System Not in Use, unable to determine location due to lack of information"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,Davis House Well System,CUIS_WS_004,Davis House Water System,Non-Public Water System (NP),NA,107603,Davis House Well System,"The Davis House Water System consists of a shallow well, jet pump, 20 gallon hydropneumatic tank, chlorination system, and distribution system.  The chlorination system includes a 7gallon dosing tank. This is a non-public water system that serves the Davis House, which is a staff quarters.","Davis House, which is a staff quarters",6682,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",20,1,3520,2022,0,NA,SER\CUIS\PHA\CUIS PHA 2022\CUIS PHA - June 2022.pdf,GA,CUIS_WS_004_01,shallow groundwater,NA,well,-81.4659,30.78629,WGS 84,"Buildings, Davis House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,5/27/25,CH,"Complete, could not find a usgwd or pump house building for this water source, could not find well or aquifer information"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,Dungeness Mansion Garden Well System,CUIS_WS_005,NA,Non-Potable (NonPOT),NA,109802,Dungeness Mansion Garden Well System,This consists of a flowing well with a spigot at the wellhead. Inactive. This system is on Nightingale.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,3092,2011,NA,NA,SER\CUIS\PHA\CUIS PHA 2011\CUIS PHA 2011.pdf,GA,CUIS_WS_005_01,unknown groundwater,NA,well,-81.47026775,30.74749954,WGS 84,Google Earth Coordinates for Dungeness Ruins garden area,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,5/27/25,CH,"System Not in Use, unable to determine location due to lack of information"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,Dungeness Mansion Well System,CUIS_WS_006,NA,Non-Potable (NonPOT),NA,109801,Dungeness Mansion Well System,This consists of a flowing well. Inactive. This is on Dungeness well.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,449,2011,NA,NA,SER\CUIS\PHA\CUIS PHA 2011\CUIS PHA 2011.pdf,GA,CUIS_WS_006_01,unknown groundwater,NA,well,-81.47088097,30.7484957,WGS 84,Google Earth Coordinates for Dungeness Ruins House,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,5/27/25,CH,"System Not in Use, unable to determine location due to lack of information"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,Goodsill House Water System,CUIS_WS_007,Goodsill House Water System,Non-Public Water System (NP),NA,0,NA,"No information is available on the Goodsill House Water System. It is located in the same cluster as the Philips, Davis, and South Cabin Water Systems and is likely of similar design. This system has not been operational for several years.",NA,NA,no,no,NA,,NA,NA,NA,NA,688,2022,NA,NA,SER\CUIS\PHA\CUIS PHA 2022\CUIS PHA - June 2022.pdf,NA,CUIS_WS_007_01,U,Not 100% sure this is groundwater,U,-81.46590001,30.78629282,WGS 84,NPS Buildings Layer - Davis house was the nearest one available,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,"System not in Use, no information is available for this system"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,Hunt Camp Cabin Well System,CUIS_WS_008,Hunt Camp Water System,Non-Public Water System (NP),NA,108404,Hunt Camp Cabin Well System,"The Hunt Camp Water System consists of a well, jet pump, hydropneumatic tank, pumphouse, liquid chlorine injection system, and distribution system.  This system serves the Hunt Camp Cabin, ice machine, and bathhouse in the Hunt Camp.","Hunt Camp Cabin, ice machine, and bathhouse in the Hunt Camp",6706,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,5317,2022,0,NA,SER\CUIS\PHA\CUIS PHA 2022\CUIS PHA - June 2022.pdf,GA,CUIS_WS_008_01,unknown groundwater,NA,well,-81.46611,30.85349,WGS 84,"Buildings, Hunt Camp Cabin",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,"Complete, could not find a usgwd or pump house building location for this source, no well or aquifer information publicly available"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,Nightingale Well System,CUIS_WS_009,Nightingale Water System,Non-Public Water System (NP),GA0390004,79346,Nightingale Well System,"The Nightingale Water System is the largest system in Cumberland Island National Seashore and consists of an artesian well with a shallow well jet pump, two booster pumps, three 100 gallon hydropneumatic tanks, two chlorination systems with 50 gallon dosing tanks, 3,000 gallon aeration tank, and a distribution system.  The aeration tank removes volatile hydrogen sulfide gas that is naturally occurring in the groundwater.  This transient non-community water system serves most of the south end of Cumberland Island and specifically, three Park offices, Carriage House, Maintenance Shop, water fountain, four transient housing units, Ice House Museum, Sea Camp Campground, Sea Camp Visitor Center and Ranger Station, as well as the Dungeness District, which includes staff quarters, dorms and kitchen, laundry house, restrooms, and Maintenance Shop.","Most of the south end of Cumberland Island and specifically, three Park offices, Carriage House, Maintenance Shop, water fountain, four transient housing units, Ice House Museum, Sea Camp Campground, Sea Camp Visitor Center and Ranger Station, as well as the Dungeness District, which includes staff quarters, dorms and kitchen, laundry house, restrooms, and Maintenance Shop",6647,yes,no,groundwater,,"Chlorination, Aeration ","human-drinking, human-non-drinking",3300,4,1645,2022,0,NA,SER\CUIS\PHA\CUIS PHA 2022\CUIS PHA - June 2022.pdf,GA,CUIS_WS_009_01,unknown groundwater,NA,well,-81.47121,30.75629,WGS 84,"Buildings, Nightingale Well House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://gadrinkingwater.net/DWWPUB/,NA,NA,NA,,,6/2/25,CH,"Complete, could not find well and aquifer information"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,North Cabin Well System,CUIS_WS_010,North Cabin Water System,Non-Public Water System (NP),NA,108406,North Cabin Well System,"The North Cabin Water System consists of a well, jet pump, 20 gallon hydropneumatic tank, and distribution system.  No water treatment is provided.  The water is known to have high sulfur levels.  This non-public water system serves the North Cabin, which is used by transient NPS employees and professional hunters.",North Cabin,6670,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",20,1,2858,2022,1,NA,SER\CUIS\PHA\CUIS PHA 2022\CUIS PHA - June 2022.pdf,GA,CUIS_WS_010_01,unknown groundwater,"No disinfection installed or disinfection system is not operable (DL 4), this well is the only water supply for the North Cabin and is likely used for drinking water",well,-81.43518,30.92167,WGS 84,"Buildings, North Cabin",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,"Complete, could not find a usgwd or pump house building location for this source, no well or aquifer information publicly available"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,Philips House Water System,CUIS_WS_011,Philips House Water System,Non-Public Water System (NP),NA,0,NA,"The Philips House Water System consists of a shallow well, jet pump, 20 gallon hydropneumatic tank, and distribution system.  This is a non-public water system that serves the Philips House, which is a staff quarters.",Philips House,6627,yes,no,groundwater,,NA,human-non-drinking,20,1,976,2022,1,NA,SER\CUIS\PHA\CUIS PHA 2022\CUIS PHA - June 2022.pdf,GA,CUIS_WS_011_01,shallow groundwater,No disinfection installed or disinfection system is not operable (DL 4),well,-81.4659,30.78629,WGS 84,"Buildings, Davis House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,"Incomplete, could not find location information, could not find Philips House building, could not find well or aquifer information"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,Plum Orchard Well System,CUIS_WS_012,Plum Orchard Water System,Non-Public Water System (NP),NA,107624,Plum Orchard Well System,"The Plum Orchard Water System consists of a well, jet pump, 100 gallon hydropneumatic tank, water softener, pumphouse, chlorination system, and distribution system.  The chlorination system includes a 7 gallon dosing tank.  The water softener is used for additional treatment of water for the fire suppression system.  Additionally, the fire system includes above ground water storage.  This non-public water system serves the Plum Orchard Estate and surrounding facilities.  Specifically, this system serves the Plum Orchard Mansion and its fire suppression system, as well as two private residences.","Plum Orchard Mansion and its fire suppression system, as well as two private residences",6629,yes,no,groundwater,,"Chlorination, Softener","human-drinking, human-non-drinking",100,1,1059,2022,1,NA,SER\CUIS\PHA\CUIS PHA 2022\CUIS PHA - June 2022.pdf,GA,CUIS_WS_012_01,unknown groundwater,Well not in use and/or not properly abandoned within 25' of a well used for potable drinking water (DL 4).  There is a water hydrant near the fire suppression tank that only produces a few drops of water. It is not believed that this hydrant is hooked to potable water or fire suppression system due to the lack of pressure. There is a possibility that this is a shallow well.,well,-81.46497,30.85629,WGS 84,"Buildings, Plum Orchard Well Pump House (Octagon)",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,"Complete, could not find well location on USGWD, no well or aquifer information found"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,South Cabin Well System,CUIS_WS_013,South Cabin Water System,Non-Public Water System (NP),NA,107622,South Cabin Well System,"The South Cabin Water System consists of a shallow well, jet pump, 20 gallon hydropneumatic tank, chlorination system, and distribution system.  The chlorination system includes a 7 gallon dosing tank.  This is a non-public water system that serves the South Cabin, which is a staff quarters.",South Cabin,6660,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",20,1,2303,2022,0,NA,SER\CUIS\PHA\CUIS PHA 2022\CUIS PHA - June 2022.pdf,GA,CUIS_WS_013_01,shallow groundwater,NA,well,-81.46362,30.78632,WGS 84,"Buildings, South Cabin Well Pump House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,"Complete, could not find well location on USGWD, no well or aquifer information found"
