park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Cumberland Island National Seashore,Southeast Region,GA,CUIS,St. Marys Water System,CUIS_WS_014,St. Marys Water System,Municipal,NA,0,NA,"Cumberland Island National Seashore receives potable water from the St. Marys Water System, which is administered by the City of St. Marys.  This municipal system provides water to the Visitor Center and Park Headquarters.",Visitor Center and Park Headquarters,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,1157,2022,0,NA,SER\CUIS\PHA\CUIS PHA 2022\CUIS PHA - June 2022.pdf,GA,CUIS_WS_014_01,municipal,NA,municipal connection,-81.547098,30.725841,WGS 84,Google Earth,,City of St. Mary's,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.stmarysga.gov/departments/utility_services/index.php,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,"Complete, location is St. Marys City Hall"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,Stafford Beach House Well System,CUIS_WS_015,Stafford Beach House Water System,Non-Public Water System (NP),NA,108054,Stafford Beach House Well System,"The Stafford Beach House Water System consists of a well, jet pump, 20 gallon hydropneumatic tank, chlorination system, 10-micron cartridge filter, and distribution system.  The chlorination system includes a 7 gallon dosing tank.  The cartridge filter is used to remove sand.  This non-public water system serves the Stafford Beach House, which is a staff quarters.",Stafford Beach House,6636,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",20,1,1213,2022,0,NA,SER\CUIS\PHA\CUIS PHA 2022\CUIS PHA - June 2022.pdf,GA,CUIS_WS_015_01,unknown groundwater,NA,well,-81.44883,30.81167,WGS 84,"Buildings, Stafford Beach House Well Pump House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,"Complete, could not find well location on USGWD, no well or aquifer information found"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,Stafford Campground Well System,CUIS_WS_016,Stafford Campground Water System,Non-Public Water System (NP),NA,107601,Stafford Campground Well System,"The Stafford Campground Water System consists of a well, jet pump, 20 gallon hydropneumatic tank, chlorination system, and distribution system.  The chlorination system includes a 7 gallon dosing tank.  This transient non-community water system provides water to the Stafford Campground Comfort Station and tap stand, which serves 10 campsites.","Stafford Campground Comfort Station and tap stand, which serves 10 campsites",6651,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",20,1,1808,2022,0,NA,SER\CUIS\PHA\CUIS PHA 2022\CUIS PHA - June 2022.pdf,GA,CUIS_WS_016_01,unknown groundwater,NA,well,-81.45063,30.80783,WGS 84,"Buildings, Stafford Campground Well Pump House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,"Complete, could not find well location on USGWD, no well or aquifer information found"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,White Cottage Well System,CUIS_WS_017,White Cottage Water System,Non-Public Water System (NP),NA,107620,White Cottage Well System,"The White Cottage Water System consists of a well, jet pump, 20 gallon hydropneumatic tank, chlorination system, 10-micron cartridge filter, and distribution system.  The chlorination system includes a 7 gallon dosing tank.  This non-public water system serves the White Cottage, which is a staff quarters.",White Cottage,6616,yes,no,groundwater,,"Chlornation, Filtration","human-drinking, human-non-drinking",20,1,614,2022,0,NA,SER\CUIS\PHA\CUIS PHA 2022\CUIS PHA - June 2022.pdf,GA,CUIS_WS_017_01,unknown groundwater,NA,well,-81.47221,30.7503,WGS 84,"Buildings, White Cottage",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,"Complete, could not find well location on USGWD or pump house location, no well or aquifer information found"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,White Cottage Well System (Duck Pond),CUIS_WS_018,NA,Non-Potable (NonPOT),NA,109800,White Cottage Well System (Duck Pond),"This system consist of a flowing well in a pit that is used to provide water for ponds.

Duplicate.",Ponds,NA,no,no,groundwater,,NA,wildlife,0,0,467,2011,0,NA,SER\CUIS\PHA\CUIS PHA 2011\CUIS PHA 2011.pdf,GA,CUIS_WS_018_01,unknown groundwater,NA,well,-81.47273,30.75112,WGS 84,"Buildings, Duck Pond (The Cottage)",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,"Complete, system may not be in use, location provided is a building that looks close to a pond when viewed on Google Earth, could not find other source information"
Cumberland Island National Seashore,Southeast Region,GA,CUIS,Yankee Paradise Well System,CUIS_WS_019,Yankee Paradise Well,Non-Public Water System (NP),NA,108407,Yankee Paradise Well System,The Yankee Paradise Well consists of an artesian well with water tap at the wellhead.  No water treatment is provided.  This well is known to have high sulfur.  This non-public water system is situated between the Yankee Paradise and Hickory Hill Camping Area and serves visitors to these areas.  These campgrounds include 12 total campsites.,Yankee Paradise and Hickory Hill Camping Area,NA,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,2051,2022,1,NA,SER\CUIS\PHA\CUIS PHA 2022\CUIS PHA - June 2022.pdf,GA,CUIS_WS_019_01,unknown groundwater,"No disinfection installed or disinfection system is not operable (DL 4), the well is the only water supply for the Yankee Paradise Camping Area and is likely used for drinking water",well,-81.447801,30.849206,WGS 84,"Google Earth, Yankee Paradise Wilderness Campground",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,"Complete, could not find source location in usgwd or the buildings database, could not find well or aquifer information"
Curecanti National Recreation Area,Intermountain Region,CO,CURE,Gateview Water System GV2,CURE_WS_001,NA,Non-Public Water System (NP),NA,108200,NA,"This water system has been inactive since approximately 2018 due to a water leak. In addition, this location is extremely remote and difficult to visit for operators. This system consists of a solar powered drilled well. Water then flows to a Dayton small composite pressure tank through a 5 micron cartridge filter to remove sediment, has liquid sodium hypochlorite injected into the water then flows to a 85 gallon chlorine contact tank. Water then flows to a spigot in the picnic area.",picnic area,NA,no,yes,groundwater,,"Chlorination, Filtration",human-drinking,85,1,5383,2008,NA,No,NA,CO,CURE_WS_001_01,unknown groundwater,"A well permit is included in the Colorado Well Permits databse, but there is no record of a completed well (Likely because this system is inactive)",well,-107.242876,38.384456,NAD 83,Coordinates of the campground used since no well was availble.,,NA,U,U,U,U,NA,NA,U,U,U,Compground information: https://www.nps.gov/cure/planyourvisit/camp_gateview.htm,NA,U,U,NA,NA,NA,NA,,,7/30/24,KGE,Missing Source Information
Curecanti National Recreation Area,Intermountain Region,CO,CURE,Stevens Creek Water System SC,CURE_WS_002,NA,Transient Non-Community Water System (TNC),CO0326002,75024,NA,"The water system consists of a drilled well, 47 gallon composite pressure tank, 4 EA 120 gallon composite chlorine contact tanks tanks, and a distribution system that serves a campground with 7 water spigots and 2 fish cleaning stations. The water is treated with sodium hypochlorite. A recirculating pump was installed in the pumphouse in 2008 to help maintain the free chlorine residual in Loops A and C.","Campground, 2 fish cleaning stations",6946,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",480,4,5285,2023,2,No,NA,CO,CURE_WS_002_01,shallow groundwater,Well is located in landslide deposits that are assumed to be fed by seeps and springs in the Morrison Formation.,well,-107.09223,38.4971,WSG 1984,Township Range Section Converter from Drill Log Location.,,NA,Morrison Formation,Morrison Formation,U,U,10/29/80,125,U,U,U,Well information and key aq report: https://irma.nps.gov/DataStore/DownloadFile/433411,119675,U,U,CO0326002,CURE_W_003,NA,NA,,,7/31/24,KGE,Complete
Curecanti National Recreation Area,Intermountain Region,CO,CURE,Lake Fork Water System LF,CURE_WS_003,NA,Transient Non-Community Water System (TNC),CO0326008,75836,NA,"The source for this system is a drilled well located approximately 200 feet from the lake. The water is pumped to a 50,000 gallon clear well in the pumphouse, then lifted to two 12,000 gallon concrete storage tank using two booster pumps. The water is treated with sodium hypochlorite at the pumphouse prior to entering the clear well. The system serves a marina, fish cleaning station, comfort station, ranger station, and campground. ","marina, fish cleaning station, comfort station, ranger station, and campground",6943,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",74000,3,5338,2023,3,No,NA,CO,CURE_WS_003_01,shallow groundwater,NA,well,-107.251148,38.42995,NAD 83,Coordinates for the Lake used since well location was not available.,,NA,Colluvium,Colluvium,unconfined,U,11/5/87,120,U,U,U,Key aq report: https://irma.nps.gov/DataStore/DownloadFile/462981,31666-F,U,U,CO0326008,CURE_W_014,NA,NA,,,7/31/24,KGE,Complete
Curecanti National Recreation Area,Intermountain Region,CO,CURE,Red Creek Water System RC,CURE_WS_004,NA,Non-Public Water System (NP),NA,75450,NA,"The water system is supplied by a solar powered drilled well. Water from the well is pumped to a small composite pressure tank through a 5 micron cartridge filter to remove sediment, has liquid sodium hypochlorite injected into the water, then flows to a 80 gallon composite chlorine contact tank.  Water then flows to a spigot in the picnic area and a spigot in the campground. The water system appears to have been a public water system (CO0326006) prior to 2005, but was reclassified as a non-public water system. ","Picnic area, campground",6945,yes,yes,groundwater,,Chlorination,human-drinking,80,1,5345,2023,0,No,NA,CO,CURE_WS_004_01,shallow groundwater,NA,well,-107.208257,38.563442,NAD 83,HarDWR,,NA,U,U,U,U,1/1/83,70,U,U,U,NA,5901499,U,U,NA,CURE_W_057,NA,NA,,,8/13/24,KGE,Missing Source Information
Curecanti National Recreation Area,Intermountain Region,CO,CURE,Iola Water System IO,CURE_WS_005,NA,Non-Public Water System (NP),NA,75871,NA,"This system consists of a drilled well that that is disinfected with liquid sodium hypochlorite. The water then flows to both the distribution system and the 20,000 gallon welded steel water storage tank (Note: the tank floats on the system). The older well located inside the pumphouse reportedly had capacity issues during drought years.  In January 2016 a new well was drilled to help with the capacity issues. The old well was taken off line. This water system appears to have been a public water system (CO0326001) prior to 2011, but was reclassified as a non-public water system.  The water system serves a comfort station and a fish cleaning station. ","Comfort station, fish cleaning station",6942,yes,yes,groundwater,,Chlorination,human-non-drinking,20000,1,5388,2023,2,No,NA,CO,CURE_WS_005_01,shallow groundwater,NA,well,-107.170057,38.449897,NAD 83,HarDWR,,NA,U,U,U,U,4/17/26,140,U,U,U,HarDWR,6207466,U,W425-438,NA,CURE_W_022,NA,NA,,,8/13/24,KGE,Missing Source Information
Curecanti National Recreation Area,Intermountain Region,CO,CURE,Cimarron Water System CM,CURE_WS_006,NA,Transient Non-Community Water System (TNC),CO0326010,75705,NA,"This system is classified as a Public Non-Community Transient water system (CO032010) that serves a campground with 2 comfort stations, visitor center/ranger station, and a RV dump station. The RV dump station has been offline since 2020 due to a water leak.  This system consists of a drilled well, water treatment system, a dedicated fill line to two 10,000 gallon concrete storage tanks, and a distribution system. The well is reported to be 77 feet deep with a screen from 35 feet to 75 feet. A microscopic particulate analysis (MPA) test was completed in 2007 and did not detect any constituents found in surface water (so it is not groundwater under the influence of surface water).  The water is pumped from the well and has liquid sodium hypochlorite injected prior to the AdEdge oxidation-filtration system (APU26-1252CO-2-285) that was installed in 2021 to remove manganese.  The system utilizes AD26L media that is held in 2 composite vessels in parallel designed for a flow rate of 5 gpm.  The raw water manganese concentration is 0.68 mg/L.  The system is designed to remove the manganese below the secondary maximum contaminant level (MCL) of 0.05 mg/L. ","campground with 2 comfort stations, visitor center/ranger station, and a RV dump station",6939,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",20000,2,5406,2023,2,No,NA,CO,CURE_WS_006_01,shallow groundwater,NA,well,-107.55091,38.44388,WSG 1984,Township Range Section Converter from Drill Log Location.,,NA,Broken Granite Formation Granite,Broken Granite Formation Granite,U,U,9/29/80,77,35,75,40,"PHS Report,
Well information and key aq report; https://irma.nps.gov/DataStore/DownloadFile/433700",119613,U,U,CO0326010,CURE_W_006,NA,NA,,,7/31/24,KGE,Complete
Curecanti National Recreation Area,Intermountain Region,CO,CURE,Dry Gulch Water System DG,CURE_WS_007,NA,Non-Public Water System (NP),NA,75438,NA,"The water system is supplied by a solar powered drilled well. Water from the well is pumped to a small composite pressure tank through a 5 micron cartridge filter to remove sediment, has liquid sodium hypochlorite injected into the water, then flows to a 80 gallon composite chlorine contact tank. Water then flows to 2 drinking water spigots in the picnic area. This water system appears to have been a public water system (CO0326005) prior to 2005 but was reclassified as non-public. ",2 drinking water spigots in picnic area,6940,yes,yes,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking, stock",80,1,5433,2023,0,No,NA,CO,CURE_WS_007_01,shallow groundwater,NA,well,-107.18844,38.484116,NAD 83,General coordinates for the campground were used since no well was available in our data.,,NA,U,U,U,U,1/1/80,70,U,U,U,Dry Gulch Campground information (https://www.nps.gov/cure/planyourvisit/camp_dry_gulch.htm),NA,U,U,NA,CURE_W_056,NA,NA,,,8/13/24,KGE,Missing Source Information
Curecanti National Recreation Area,Intermountain Region,CO,CURE,Ponderosa Water System PO,CURE_WS_008,NA,Non-Public Water System (NP),NA,75730,NA,"The water source for this system is a solar powered drilled well. Water from the well is pumped to a pumphouse where liquid sodium hypochlorite is injected before entering a 10,000 gallon buried steel water storage tank. Water is then distributed to a campground and stock corral. The water system appears to have been a public water system (CO0326009) prior to 2015, but was reclassified as a non-public water system. ",campground and stock corral,6944,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",10000,1,5509,2023,1,No,NA,CO,CURE_WS_008_01,shallow groundwater,NA,well,-107.321932,38.525404,WSG 1984,State database from USGWD,,NA,U,U,U,U,9/14/84,80,U,U,U,NPS Wells Database,28618-F,U,U,NA,CURE_W_017,NA,NA,,,8/1/24,KGE,Complete
Curecanti National Recreation Area,Intermountain Region,CO,CURE,East Portal Water System EP,CURE_WS_009,NA,Transient Non-Community Water System (TNC),CO0326011,75199,NA,"The water system is supplied by a ground water well located adjacent to the river. Water is pumped into the pumphouse where it is treated with sodium hypochlorite and pressurized by a 86 gallon pressure tank for delivery to the distribution system. The 1/2 HP well pumps at about 11 gpm.  Three (3) 120 gallon composite chlorine contact tanks are located inside of the pumphouse.  The water system serves a campground with 2 spigots, 2 apartment units, and the water user association building. ","campground, 2 apartment units, water user association building",6938,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",360,3,5551,2023,0,No,NA,CO,CURE_WS_009_01,shallow groundwater,"NPS_Wells_DB_ID: Note that this well is identified as being in Black Canyon of the Gunnison. Park boundaries are crossed here, meaning there may be some disparities/confusion.",well,-107.645995,38.524732,NAD 83,HarDWR,,NA,U,U,U,U,1/1/71,70,U,U,U,PHS Report,6201498,U,U,CO0326011,BLCA_W_007,NA,NA,,,8/1/24,KGE,Complete
Curecanti National Recreation Area,Intermountain Region,CO,CURE,Elk Creek Water System EC,CURE_WS_010,NA,Non-Transient Non-Community Water System (NTNC),CO0326003,84533,NA,"The water system is supplied by 2 active wells, Well #3 (from Bay of Chickens) and Well #4. Well #2 is no longer connected to the water system, but is available as a monitoring well. Two (2) Microscopic Particulate Analysis (MPA) tests were completed for each Well #4 and Well #3 (Bay of Chickens) in 2020.  The MPA results all scored 0 indicating low risk per the EPA Consensus Method. Water from the wells is pumped to the pumphouse, where it is chlorinated prior to flowing into a 200,000 gallon, insulated, above ground, water storage tank through a dedicated fill line. Water flows by gravity from the water storage tank to a campground, visitor center, administrative area, marina, RV dump station, fish cleaning station, and some residences. ","campground, visitor center, administrative area, marina, RV dump station, fish cleaning station, and some residences",6937,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",200000,1,5554,2023,3,No,NA,CO,CURE_WS_010_01,deep groundwater,NA,well,-107.180534,38.476263,NAD 83,"Coordinates estimated based off Martin, 2012 (in references)",,NA,Junction Creek Standstone,Junction Creek Standstone,U,U,8/1/88,200,U,U,U,Well Information and key aq report: https://irma.nps.gov/DataStore/DownloadFile/475852,33693-F,U,"P388, 68522",CO0326003,CURE_W_012,NA,NA,,,7/31/24,KGE,Complete
Curecanti National Recreation Area,Intermountain Region,CO,CURE,Elk Creek Water System EC,CURE_WS_010,NA,Non-Transient Non-Community Water System (NTNC),CO0326003,84533,NA,"The water system is supplied by 2 active wells, Well #3 (from Bay of Chickens) and Well #4. Well #2 is no longer connected to the water system, but is available as a monitoring well. Two (2) Microscopic Particulate Analysis (MPA) tests were completed for each Well #4 and Well #3 (Bay of Chickens) in 2020.  The MPA results all scored 0 indicating low risk per the EPA Consensus Method. Water from the wells is pumped to the pumphouse, where it is chlorinated prior to flowing into a 200,000 gallon, insulated, above ground, water storage tank through a dedicated fill line. Water flows by gravity from the water storage tank to a campground, visitor center, administrative area, marina, RV dump station, fish cleaning station, and some residences. ","campground, visitor center, administrative area, marina, RV dump station, fish cleaning station, and some residences",6937,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",200000,1,5554,2023,3,No,NA,CO,CURE_WS_010_02,deep groundwater,NA,well,-107.172212,38.477048,NAD 83,"Coordinates estimated based off Martin, 2012 (in references)",,NA,Junction Creek Standstone,Junction Creek Standstone,U,U,10/1/11,263,U,U,U,Well Information and key aq report: https://irma.nps.gov/DataStore/DownloadFile/475852,285165,U,"P388, 68522",CO0326003,CURE_W_013,NA,NA,,,7/31/24,KGE,Complete
Curecanti National Recreation Area,Intermountain Region,CO,CURE,East Elk Creek Water System EE,CURE_WS_011,NA,Non-Public Water System (NP),NA,75422,NA,"This system consists of a solar powered drilled well that is 48 feet deep.  Water then flows to a Dayton hydropneumatic tank through an absolute 1 micron cartridge filter to protect the system from cryptosporidium, has liquid sodium hypochlorite injected into the water then flows to a 85 gallon storage tank.  Water then flows to a spigot in the picnic area.  This water system appears to have been a public water system (CO0326004) prior to 2015 but was reclassified as a non-public water system.",picnic area,6941,yes,no,groundwater,,"Chlorination, Filtration",human-drinking,85,1,5559,2019,NA,No,NA,CO,CURE_WS_011_01,shallow groundwater,NA,well,-107.16846,38.48353,WSG 1984,Township Range Section Converter from Drill Log Location.,,NA,East Elk Creek Alluvium,Elk Creek Alluvium,unconfined,U,10/30/80,48,U,U,U,Well information and key aq report: https://irma.nps.gov/DataStore/DownloadFile/433417,119671,U,U,NA,CURE_W_009,NA,NA,,,7/31/24,KGE,Complete
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Boodey-Wise House,CUVA_WS_001,NA,Non-Public Water System (NP),NA,0,NA,This is cistern drinking water system fill by a third party water hauler.,Boodey-Wise House,6299,yes,no,hauled,,U,human-drinking,U,1,3449,2022,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_001_01,hauled,hauled by third-party water hauler,cistern,-81.559167,41.263333,WGS84,Google Earth,,Third party water hauler,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,U,U,46007,KRW,Site found on google earth with help from https://npshistory.com/series/archeology/mwac/tech/129.pdf
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Boston Mills VC,CUVA_WS_002,NA,Transient Non-Community Water System (TNC),NA,0,NA,"This system has a 10,000 gallon cistern tank installed in 2019 that had bacteria problems and the park has done a great job sealing the lid to prevent contamination as of 2022.",Boston Mills VC,NA,yes,no,hauled,,U,human-drinking,10000,1,4353,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_002_01,hauled,hauled by third-party water hauler,cistern,−81.560278,41.2625,WGS84,Google Earth,,Third party water hauler,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,U,U,46007,KRW,Site found on google earth
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Boston Store (Cistern) FMSS 24480,CUVA_WS_003,NA,Transient Non-Community Water System (TNC),NA,24480,NA,This system has a cistern,Boston Store,6221,yes,no,hauled,,U,human-drinking,U,1,4557,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_003_01,hauled,hauled by third-party water hauler,cistern,−81.558333,41.263056,WGS84,Google Earth,,Third party water hauler,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,U,U,46007,KRW,Site found on google earth with help from https://npshistory.com/series/archeology/mwac/tech/129.pdf
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Botzum Farm Well,CUVA_WS_004,NA,Transient Non-Community Water System (TNC),NA,0,Botzum Farm Well,"A hand dug well between 7-12"" deep is located about 10"" feet from the house. This well provides water to a chlorinator and 1,200 gallon storage tank located in the farm house basement. The system also has a pressure tank, sand filter, and water softener before serving water to the farm house.",farm house,6300,yes,no,groundwater,,"Chlorination, Filtration, Softener",human-drinking,1200,1,3597,2022,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_004_01,shallow groundwater,"hand dug well between 7-12"" deep",well,-81.581389,41.173611,WGS84,Google Earth,,NA,U,U,U,U,U,12,U,U,U,U,NA,U,NA,NA,U,NA,U,No,U,45975,KEC,Missing well information; Coordinates approximate
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Central Maint. Area,CUVA_WS_005,NA,Transient Non-Community Water System (TNC),NA,0,NA,This high pressure well serves the central maintenance building. System also has a chemical injection pump system followed by a 120 gallon contact tank.,Central Maintenance Building,6222,yes,no,groundwater,,Chlorinator,human-drinking,120,1,1847,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_005_01,unknown groundwater,U,well,-81.58726992,41.30831526,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,U,No,No,46007,KRW,Site found on google earth 
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Clayton Standford House (Cistern),CUVA_WS_006,NA,Transient Non-Community Water System (TNC),NA,0,NA,Cistern system,House,6223,no,no,hauled,,U,human-drinking,U,1,834,2014,0,No,MWR\CUVA\EHSurvey\CENV_Survey_2014.pdf,OH,CUVA_WS_006_01,hauled,hauled by third-party water hauler,cistern,-81.570665,41.280266,WGS84,Google Earth,,Third party water hauler,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,U,U,46007,KRW,Unable to find good coordinates. Used https://npshistory.com/publications/cuva/clr.pdf to find proxy coordinates
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Coonrad Ranger Station,CUVA_WS_007,NA,Non-Public Water System (NP),NA,24503,NA,This system is served by hauled water delivered to a fiberglass tank in the cistern system.,Ranger Station,6224,yes,no,hauled,,U,human-drinking,U,1,1658,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_007_01,hauled,hauled by third-party water hauler,cistern,-81.57252987,41.2807302,WGS84,Google Earth,,Third party water hauler,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,U,U,46007,KRW,Site found on google earth with help from https://www.nps.gov/cuva/planyourvisit/park-addresses.htm
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Fox House (Cistern),CUVA_WS_008,NA,Non-Public Water System (NP),NA,0,NA,This system provides water through a cistern filled by a third party water hauler.,House,6225,yes,no,hauled,,U,human-drinking,U,1,133,2022,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_008_01,hauled,hauled by third-party water hauler,cistern,-81.55467372,41.24186926,WGS84,"Google Earth, Peninsula Historic District coords (ie VERY APPROXIMATED)",,Third party water hauler,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,U,U,46007,KRW,Unable to find good coordinates. Used Peninsula Historic District coordinates as proxy
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,George Stanford House (Cistern),CUVA_WS_009,NA,Non-Public Water System (NP),NA,0,NA,This is a cistern system.,George Stanford House,6226,yes,no,hauled,,U,human-drinking,U,1,4191,2022,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_009_01,hauled,hauled by third-party water hauler,cistern,-81.55657328,41.27099242,WGS84,Google Earth,,Third party water hauler,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,U,U,46007,KRW,Site found on google earth with help from https://www.nps.gov/cuva/planyourvisit/park-addresses.htm
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Hines Hill Confernec Center (cistern),CUVA_WS_010,Hines Hill Confernece Center and Goia House,Non-Public Water System (NP),NA,0,NA,"A cistern provides water to this area, inclduing the Goia House",Hines Hill campus + Goia House,6227,yes,no,hauled,,U,human-drinking,5000,1,5035,2022,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_010_01,hauled,hauled by third-party water hauler,cistern,-81.55570302,41.26670585,WGS84,Google Earth,,Third party water hauler,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,U,U,46007,KRW,Site found on google earth
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Inn at Brandywine Falls,CUVA_WS_011,NA,Non-Public Water System (NP),NA,0,NA,This area has two wells.  One well is used for geothermal and the commodes.  The other system is connected to the faucets and uses a series of settling tanks along with UV treatment.  The occupant has been informed that the system should have chlorine in it.  City water is nearby and they are open to connecting to the city system.,Inn at Brandywine Falls,NA,yes,no,groundwater,,"Settling Tanks, UV Treatment",human-drinking,U,U,4467,2022,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_011_01,unknown groundwater,"well used for faucets, treated",well,-81.53873007,41.27805873,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,No,No,46007,KRW,Approximate site found from google earth Inn at Brandywine Falls
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Inn at Brandywine Falls,CUVA_WS_012,NA,Non-Public Water System (NP),NA,0,NA,This area has two wells.  One well is used for geothermal and the commodes.  The other system is connected to the faucets and uses a series of settling tanks along with UV treatment.  The occupant has been informed that the system should have chlorine in it.  City water is nearby and they are open to connecting to the city system.,Inn at Brandywine Falls,NA,yes,no,groundwater,,None,human-non-drinking,U,U,4467,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_012_01,unknown groundwater,well used for geothermal and commodes,well,-81.53873007,41.27805873,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,No,No,46007,KRW,Approximate site found from google earth Inn at Brandywine Falls
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Ira Dorm,CUVA_WS_013,NA,Non-Public Water System (NP),NA,25634,NA,"This system receives water from a ground water well.

This facility is used for park housing.",Ira Dorm,6228,yes,no,groundwater,,U,human-drinking,U,1,1386,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_013_01,unknown groundwater,NA,well,−81.5749,41.2666,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,No,No,46007,KRW,Approximated by placing coordines near the Ira Trailhead / housing cluster
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Keleman Point,CUVA_WS_014,NA,Non-Public Water System (NP),NA,0,NA,They have a well close to the back side of the house. They also have a softener and chemical disinfection.,farm house,NA,yes,no,groundwater,,"Softener, Chemical Disinfection",human-drinking,U,1,3998,2022,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_014_01,unknown groundwater,NA,well,-81.56260163,41.20570685,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,No,No,46007,KRW,Approximate location found on google earth - Keleman Point Farm address
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Leyser Farm Cistern,CUVA_WS_015,NA,Non-Public Water System (NP),NA,24668,NA,A cistern is filled with hauled water and services one farm house.,farm house,6301,no,no,hauled,,U,human-drinking,U,1,2691,2022,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_015_01,hauled,hauled by third-party water hauler,cistern,-81.5739,41.2626,WGS84,Google Earth,,Third party water hauler,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,U,U,46007,KRW,"unable to find coordinates. used ""After Volkert past CMA towards HQ"" in PHS report to get AI coords of that description at CUVA"
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Muir/Hunt Farm,CUVA_WS_016,City of Akron,Municipal,NA,0,NA,Hunt Farm CF,Muir/Hunt Farm,NA,yes,no,municipal,,U,human-drinking,NA,NA,1138,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_016_01,municipal,City of Akron water,municipal connection,-81.57265112,41.20046435,WGS84,Google Earth,,City of Akron,Cuyahoga River and Lake Rockwell,NA,NA,NA,NA,NA,NA,NA,NA,PHS report,U,U,U,U,NA,NA,NA,https://static1.squarespace.com/static/602c33437336ed7a5ac5b3e6/t/62d5af4852f5bb7fd5abc700/1658239260260/OH-MunicipalCostsOfClimateChange.pdf,No,46007,KRW,Approximate site found from google earth Hunt House and Outdoor Exhibits
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,ND  Jaite Complex Water System,CUVA_WS_017,City of Cleveland,Municipal,NA,24670,NA,This is connected to the City of Cleveland water system.,Jaite Complex,NA,yes,no,municipal,,U,human-drinking,NA,NA,2326,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_017_01,municipal,City of Cleveland community water system,municipal connection,−81.573056,41.288056,WGS84,Google Earth,,City of Cleveland,Lake Erie,NA,NA,NA,NA,NA,NA,NA,NA,PHS report,U,U,U,U,NA,NA,NA,https://elpc.org/wp-content/uploads/2020/04/2019-ELPCPublication-Great-Lakes-Climate-Change-Report.pdf; https://static1.squarespace.com/static/602c33437336ed7a5ac5b3e6/t/62d5af4852f5bb7fd5abc700/1658239260260/OH-MunicipalCostsOfClimateChange.pdf,https://www.nature.com/articles/s41598-023-33548-7; https://www.clevelandohio.gov/sites/clevelandohio/files/sustainability/CRVA_Report_FINAL-2024.pdf,46007,KRW,Approximate site found from google earth Jaite Park HQ
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,ND Birth Cistern (Abraham Ulyatt),CUVA_WS_018,NA,Non-Public Water System (NP),NA,66149,ND Birth Cistern (Abraham Ulyatt),To be abandoned System inactivated in database 7.14.21.,U,NA,no,no,U,,U,U,U,1,411,U,U,U,U,OH,CUVA_WS_018_01,U,U,U,-81.61996426,41.38601526,WGS84,Google Earth,,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,U,U,U,46007,KRW,Approximate site found from google earth with address in https://npshistory.com/publications/cuva/nr-abraham-ulyatt-house.pdf. Abandoned
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,ND CVC  Canal Potable Water System (City Water),CUVA_WS_019,City of Cleveland,Municipal,OH1801212,110358,NA,Connected to the City of Cleveland community water system and has a 1.5 inch RPZ backflow preventer.,Visitor Center,NA,yes,no,municipal,,U,human-drinking,NA,NA,744,2021,0,No,2021 CUVA PHA_Final.pdf,OH,CUVA_WS_019_01,municipal,City of Cleveland community water system,municipal connection,-81.61304116,41.37270503,WGS84,Google Earth,,City of Cleveland,Lake Erie,NA,NA,NA,NA,NA,NA,NA,NA,PHS report,U,U,U,U,NA,NA,NA,https://elpc.org/wp-content/uploads/2020/04/2019-ELPCPublication-Great-Lakes-Climate-Change-Report.pdf https://static1.squarespace.com/static/602c33437336ed7a5ac5b3e6/t/62d5af4852f5bb7fd5abc700/1658239260260/OH-MunicipalCostsOfClimateChange.pdf,https://www.nature.com/articles/s41598-023-33548-7; https://www.clevelandohio.gov/sites/clevelandohio/files/sustainability/CRVA_Report_FINAL-2024.pdf,46007,KRW,Approximate site found from google earth Canal Visitor Center
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,ND Fitzwater  Potable Water System,CUVA_WS_020,City of Cleveland,Non-Public Water System (NP),OH1801212,110357,NA,This system is connected to the City of Cleveland community water system. A 4-inch RPZ is used for backflow protection. It also has several sanitary yard hydrants used to convey water from the water system to the trains.  The sanitary yard hydrants were Woodford 205C.  ,Maintenance Building,NA,yes,no,municipal,,U,human-drinking,U,U,452,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_020_01,municipal,City of Cleveland community water system,municipal connection,-81.60033071,41.3548858,WGS84,Google Earth,,City of Cleveland,Lake Erie,NA,NA,NA,NA,NA,NA,NA,NA,PHS report,U,U,U,OH1801212,NA,NA,NA,https://elpc.org/wp-content/uploads/2020/04/2019-ELPCPublication-Great-Lakes-Climate-Change-Report.pdf https://static1.squarespace.com/static/602c33437336ed7a5ac5b3e6/t/62d5af4852f5bb7fd5abc700/1658239260260/OH-MunicipalCostsOfClimateChange.pdf,https://www.nature.com/articles/s41598-023-33548-7; https://www.clevelandohio.gov/sites/clevelandohio/files/sustainability/CRVA_Report_FINAL-2024.pdf,46007,KRW,Approximate site found from google earth Fitzwater Maintenance Yard from https://www.nps.gov/cuva/planyourvisit/park-addresses.htm
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,ND McCreery Cistern (Samual Wallace),CUVA_WS_021,NA,Non-Public Water System (NP),NA,66150,ND McCreery Cistern (Samual Wallace),To be abandoned.  Not in use.,Wallace House,NA,no,no,U,,NA,NA,NA,NA,1749,U,U,U,U,OH,CUVA_WS_021_01,U,U,U,-81.53860441,41.2781278,WGS84,Google Earth,,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,U,U,NA,U,U,U,46007,KRW,Approximate site found from google earth Wallace House https://npshistory.com/publications/cuva/nr-wallace-farm.pdf
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,ND Towpath Lock 29 Water Systems,CUVA_WS_022,NA,Non-Public Water System (NP),NA,25893,ND Towpath Lock 29 Water Systems,"This system has a 4250 gallon under ground concrete cistern, chlorinator, pressure tank, and a 1 HP 30 GPM submersible pump.  A water hauler supplies this system that services the comfort station sinks, a janitorial sink, and drinking fountain.",Lock 29,6229,yes,no,hauled,,Chlorinator,human-drinking,4250,1,5282,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_022_01,hauled,hauled by third-party water hauler,NA,-81.54920082,41.24316965,WGS84,Google Earth,,Third party water hauler,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,U,U,46007,KRW,Approximate site found from google earth comfort station at lock 29
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Ostrica Tel Station,CUVA_WS_023,NA,Non-Transient Non-Community Water System (NTNC),NA,0,NA,A cistern provides water to this system. System inactivated in database 7.14.21.,U,U,no,no,groundwater,,U,U,U,U,1548,2014,0,No,MWR\CUVA\EHSurvey\ENV_Survey_2014.pdf,OH,CUVA_WS_023_01,unknown groundwater,U,well,U,U,U,U,,NA,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,NA,U,No,No,46007,KRW,Could not find any information about this site
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Sarah's Vineyard,CUVA_WS_024,City of Akron,Municipal,NA,0,NA,This is connected to the city of Akron water.,Sarah's Vineyard,NA,yes,no,municipal,,U,human-drinking,NA,NA,3802,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_024_01,municipal,connected to City of Akron water,municipal connection,-81.55211431,41.17914423,WGS84,Google Earth,,City of Akron,Cuyahoga River and Lake Rockwell,NA,NA,NA,NA,NA,NA,NA,NA,PHS report,U,U,U,U,NA,NA,NA,https://static1.squarespace.com/static/602c33437336ed7a5ac5b3e6/t/62d5af4852f5bb7fd5abc700/1658239260260/OH-MunicipalCostsOfClimateChange.pdf,No,46007,KRW,Approximate site found from google earth Sarah's Vineyard
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Savicoal,CUVA_WS_025,Savacoal,Transient Non-Community Water System (TNC),NA,0,NA,Underground concrete cistern tank supplied by third party water hauler.,U,6230,yes,no,hauled,,U,U,U,1,2260,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_025_01,hauled,hauled by third-party water hauler,cistern,-81.55780935,41.26370572,WGS84,Google Earth,,Third party water hauler,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,U,U,46007,KRW,Approximate site found from google earth Savacoal House
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Schmidt Foster,CUVA_WS_026,Purplebrown Farmstead,U,NA,0,NA,U,Farmstead,NA,yes,no,U,,U,U,U,U,3892,2022,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_026_01,U,NA,U,-81.52943422,41.26283101,WGS84,Google Earth,,U,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,U,U,46007,KRW,Approximate site found on Google Earth for Purplebrown Farmstead
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,SD CVEEC Potable Water System,CUVA_WS_027,City of Akron,Municipal,OH7700011,110360,SD CVEEC Potable Water System,EEC is connected to the City of Akron water and protected by a 6-inch RPZ backflow preventer (ECLCMP2BFPCTR).,Cuyahoga Valley Environmental Education Center,NA,yes,no,municipal,,U,human-drinking,U,U,3711,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_027_01,municipal,City of Akron water,municipal connection,-81.57900938,41.21524732,WGS84,Google Earth,,City of Akron,Cuyahoga River and Lake Rockwell,NA,NA,NA,NA,NA,NA,NA,NA,PHS report,U,U,U,U,NA,NA,NA,https://static1.squarespace.com/static/602c33437336ed7a5ac5b3e6/t/62d5af4852f5bb7fd5abc700/1658239260260/OH-MunicipalCostsOfClimateChange.pdf,No,46007,KRW,Approximate site found from google earth CVEEC
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,SD Duffy Cistern,CUVA_WS_028,Abandoned,Municipal,NA,66134,SD Duffy Cistern,This cister was abandoned and filled it. System inactivated in database 7.14.21,Farmstead,NA,no,no,groundwater,,U,U,U,U,5274,2022,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_028_01,unknown groundwater,U,well,-81.51761685,41.20519737,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,No,No,46007,KRW,Approximate site found from google earth Duffy Farmstead
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,SD Duffy Well,CUVA_WS_029,City of Akron,Municipal,NA,66112,NA,This system is connected to city water on a farm property.,Farmstead,NA,yes,no,municipal,,U,human-drinking,U,U,978,2022,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_029_01,municipal,City of Akron water,municipal connection,-81.51761685,41.20519737,WGS84,Google Earth,,City of Akron,Cuyahoga River and Lake Rockwell,NA,NA,NA,NA,NA,NA,NA,NA,PHS report,U,U,U,U,NA,NA,NA,https://static1.squarespace.com/static/602c33437336ed7a5ac5b3e6/t/62d5af4852f5bb7fd5abc700/1658239260260/OH-MunicipalCostsOfClimateChange.pdf,No,46007,KRW,Approximate site found from google earth Duffy Farmstead
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,SD Kepner General Store Well,CUVA_WS_030,City of Akron,Municipal,NA,66142,SD Kepner General Store Well,"Connected to the City of Akron water system.  Carter General Store, three houses down from Kepner house.",Kepner General Store,NA,yes,no,municipal,,NA,human-drinking,NA,NA,5117,2022,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_030_01,municipal,City of Akron water,municipal connection,-81.57257563,41.20498141,WGS84,Google Earth,,City of Akron,Cuyahoga River and Lake Rockwell,NA,NA,NA,NA,NA,NA,NA,NA,PHS report,U,U,U,U,NA,NA,NA,https://static1.squarespace.com/static/602c33437336ed7a5ac5b3e6/t/62d5af4852f5bb7fd5abc700/1658239260260/OH-MunicipalCostsOfClimateChange.pdf,No,46007,KRW,Approximate site found from google earth town of Everett
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,SD Kepner House Wells (3),CUVA_WS_031,City of Akron,Municipal,NA,66138,NA,This is connected to the City of Akron water system.,Kepner Houses,NA,yes,no,municipal,,None,human-drinking,U,U,3395,2014,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_031_01,municipal,City of Akron water,municipal connection,-81.57257563,41.20498141,WGS84,Google Earth,,City of Akron,Cuyahoga River and Lake Rockwell,NA,NA,NA,NA,NA,NA,NA,NA,PHS report,U,U,U,U,NA,NA,NA,https://static1.squarespace.com/static/602c33437336ed7a5ac5b3e6/t/62d5af4852f5bb7fd5abc700/1658239260260/OH-MunicipalCostsOfClimateChange.pdf https://static1.squarespace.com/static/602c33437336ed7a5ac5b3e6/t/62d5af4852f5bb7fd5abc700/1658239260260/OH-MunicipalCostsOfClimateChange.pdf,No,46007,KRW,Approximate site found from google earth town of Everett
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,SD Ledges Water Tank,CUVA_WS_032,Hudson City Water,Transient Non-Community Water System (TNC),NA,84966,NA,Hudson City Water at Ledges and Octagon. The two drinking water tanks at this site are no longer in use.,Ledges and Octagon,NA,no,no,municipal,,None,human-drinking,U,2,3340,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_032_01,municipal,"Hudson City Water, water tanks no longer in use",municipal connection,-81.51003873,41.22410103,WGS84,Google Earth,,Hudson City,groundwater,NA,NA,NA,NA,NA,NA,NA,NA,PHS report,U,U,U,U,U,U,NA,No,No,46007,KRW,Approximate site found from google earth Ledges Shelter and Exhibit
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,"SD VK Complex Potable Water System, City Water",CUVA_WS_033,Hudson City Water,Municipal,OH7701612,69484,NA,"Connected to the city of Hudson community water system and seperated by a backflow preventer (Backflr Preventer, VKBF001CTR) , 4 IN, RPZ.",VK Complex,NA,yes,no,municipal,,None,human-drinking,U,U,3303,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_033_01,municipal,Hudson City community water system,municipal connection,-81.5255878,41.21707012,WGS84,Google Earth,,Hudson City,groundwater,NA,NA,NA,NA,NA,NA,NA,NA,PHS report,NA,U,NA,OH7701612,NA,NA,NA,No,No,46007,KRW,Approximate site found from google earth Virginia Kendall Area
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Spice Acres,CUVA_WS_034,NA,U,NA,0,NA,"This system has a 4,200 gallon tank and no disinfection.",U,NA,yes,no,U,,U,U,4200,1,398,2022,1,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_034_01,U,U,U,-81.58215673,41.30130652,WGS84,Google Earth,,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,46007,KRW,Could not find any information about this water system.
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Spicy Lamb,CUVA_WS_035,NA,Non-Public Water System (NP),NA,0,NA,"Hauled water storage tank 4,200 gallon tank with pressure tank.  They also have a separate cistern for the barn that is not connected to this system.",Spicy Lamb,NA,yes,no,hauled,,U,human-drinking,4200,2,4335,2022,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_035_01,hauled,hauled by third-party water hauler,cistern,-81.53645989,41.24680777,WGS84,Google Earth,,Third party water hauler,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,46007,KRW,Approximate site found from google earth Spicy Lamb Farmstead
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Standford Primative Campground (tank),CUVA_WS_036,Stanford Primitive Campground,Transient Non-Community Water System (TNC),NA,0,NA,This tank is outsite but no longer provides water to visitors. 7.14.21,Standford Campground,NA,no,no,groundwater,,U,human-drinking,U,1,2007,2019,0,No,MWR\CUVA\EHSurvey\CUVA PHA 2019.pdf,OH,CUVA_WS_036_01,unknown groundwater,U,well,-81.55595707,41.27112325,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,No,No,46007,KRW,Approximate site found from google earth Stanford Trailhead
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Station Road,CUVA_WS_037,City of Cleveland,Municipal,NA,NA,NA,City of Cleveland water services a janitorial closet/sink. This system has a backflow prevention device.,Janitorial Area,NA,yes,no,municipal,,U,human-drinking,U,U,1206,2023,0,No,MWR\CUVA\EHSurvey\CUVA PHA Report 6-2023 s.pdf,OH,CUVA_WS_037_01,municipal,City of Cleveland community water system,municipal connection,-81.58808463,41.31903782,WGS84,Google Earth,,City of Cleveland,Lake Erie,NA,NA,NA,NA,NA,NA,NA,NA,U,U,U,U,U,U,U,NA,https://elpc.org/wp-content/uploads/2020/04/2019-ELPCPublication-Great-Lakes-Climate-Change-Report.pdf; https://static1.squarespace.com/static/602c33437336ed7a5ac5b3e6/t/62d5af4852f5bb7fd5abc700/1658239260260/OH-MunicipalCostsOfClimateChange.pdf,https://www.nature.com/articles/s41598-023-33548-7; https://www.clevelandohio.gov/sites/clevelandohio/files/sustainability/CRVA_Report_FINAL-2024.pdf https://www.clevelandohio.gov/sites/clevelandohio/files/sustainability/CRVA_Report_FINAL-2024.pdf,46007,KRW,Approximate site found from google earth Brecksville Station
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Tilden House (CVSR),CUVA_WS_038,RR Partners Office Building,Non-Public Water System (NP),NA,NA,NA,Believed to have a well but is close to city water.,Tilden House,NA,yes,no,groundwater,,None,human-drinking,U,U,2822,2022,1,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_038_01,unknown groundwater,unknown groundwater,well,-81.58590336,41.24856377,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,No,No,46007,KRW,Approximate site found from google earth Tilden Address from https://www.nps.gov/cuva/planyourvisit/park-addresses.htm
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Trapp Family Farm,CUVA_WS_039,NA,Non-Public Water System (NP),NA,0,NA,U,Farmstead,NA,yes,no,U,,U,human-drinking,U,U,2313,2022,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_039_01,U,U,U,-81.52881762,41.23603364,WGS84,Google Earth,,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,46007,KRW,Approximate site found from google earth Trapp Family Farm. Little information about the water system exists.
