park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Cuyahoga Valley National Park,Midwest Region,OH,CUVA,Volkert Farm,CUVA_WS_040,NA,Non-Public Water System (NP),NA,0,NA,"New lid and lock looks great.  Good job. Please remove the old lid. This has a 4,200 gallon cistern.  First housing unit on the left side of the road between CMA and HQ.",Volkert Farm,NA,yes,yes,hauled,,U,human-drinking,4200,1,1061,2022,0,No,MWR\CUVA\EHSurvey\Cuyahoga Valley National Park PHA - 2022.pdf,OH,CUVA_WS_040_01,hauled,hauled by third-party water hauler,cistern,-81.56931927,41.28675346,WGS84,Google Earth,,Third party water hauler,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,46007,KRW,"Could not find information about location except that it is ""First housing unit on the left side of the road between CMA and HQ"". Plugged this into AI for coordinates."
Dayton Aviation Heritage National Historical Park,Midwest Region,OH,DAAV,City of Dayton WTP,DAAV_WS_001,NA,Municipal,NA,0,NA,"The City of Dayton has two water treatment plants which treat water that is pumped from wells. Wells pump extremely hard ground water to treatment plants for softening. Hard water has natural minerals which can clog pipes and water heaters over time.

At the water treatment plants lime is reacted with minerals in water to reduce hardness. Then, carbon dioxide, fluoride and chlorine are added. Rapid sand filtration is the final step in the treatment process. After filtration, water is pumped to the distribution system. In 2012, Dayton treated and pumped 24.6 billion gallons to over 400,000 area citizens.",Park facilities,NA,yes,no,municipal,,lime; carbon dioxide; fluoride; chlorination; filtration,human-drinking,U,U,3612,2024,0,No,MWR/DAAV/EHSurvey/DAAV PHA ALL 4-2-2024 Final.pdf,OH,DAAV_WS_001_01,municipal,City of Dayton,municipal connection,-84.21183722,39.7556853,WGS84,Google Earth,,City of Dayton,Great Miami Buried Valley Aquifer,Great Miami Buried Valley Aquifer,unconfined,https://www.daytonohio.gov/701/Great-Miami-Buried-Valley-Aquifer,NA,NA,NA,NA,NA,https://www.daytonohio.gov/701/Great-Miami-Buried-Valley-Aquifer,U,U,U,U,U,NA,NA,https://static1.squarespace.com/static/602c33437336ed7a5ac5b3e6/t/62d5af4852f5bb7fd5abc700/1658239260260/OH-MunicipalCostsOfClimateChange.pdf,No,46008,KW,Municipal supply
Dayton Aviation Heritage National Historical Park,Midwest Region,OH,DAAV,WPAFB Huffman Prairie,DAAV_WS_002,NA,Municipal,NA,0,NA,"The source of WPAFB's drinking water is the Great Miami Buried Valley Aquifer. This aquifer is a large underground area of water-bearing sand and gravel deposits.

WPAFB has a current, unconditional license to operate two community public water systems supplied by this groundwater aquifer. This natural aquifer provides WPAFB with approximately 1 billion gallons of water each year.
There are six wells that serve Area A and four wells that serve Area B. Each well system has its own individual treatment process. Treatment includes air stripping to remove volatile organic chemicals (VOCs), chlorine disinfection to eliminate bacteria, and fluoridation which promotes strong teeth. Housing residents receive water which has also been softened.",Park facilities,NA,yes,no,municipal,,air stripping; softener; chlorination; fluoride,human-drinking,U,U,1782,2024,0,No,MWR/DAAV/EHSurvey/DAAV PHA ALL 4-2-2024 Final.pdf,OH,DAAV_WS_002_01,municipal,Wright Patterson Air Force Base,municipal connection,-84.06035641,39.80530364,WGS84,Google Earth,,Wright Patterson Air Force Base, Great Miami Buried Valley Aquifer, Great Miami Buried Valley Aquifer,U,PHS report,NA,NA,NA,NA,NA,PHS report,U,U,U,U,U,NA,NA,No,No,46008,KW,Municipal supply
Denali National Park,Alaska Region,AK,DENA,East Fork Cabin,DENA_WS_001,NA,Non-Public Water System (NP),NA,0,NA,Water is hauled in from another approved system for use when staff stay in the cabin. It is not occupied year-round. This is a dry cabin.,Cabin,NA,yes,yes,hauled,,NA,"human-drinking, human-non-drinking",U,U,3122,2023,NA,No,/AKR/DENA/EHSurvey/,AK,DENA_WS_001_01,hauled,NA,hauled,-149.7650216,63.55802277,WGS 84,Google Earth - Google coordinates for supposed cabin location,,Various Denali NP Systems,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,7/9/24,KGE,Origin of the haul is not specified but appears to be from on site.
Denali National Park,Alaska Region,AK,DENA,Eielson Water System,DENA_WS_002,Eielson water system,Community Water System (CWS),AK2390609,110407,Eielson Water System,"The source is collected in a spring box (project replaced the spring box and transmission line in fall 2015) or as ADEC indicates - a man made device for extracting raw water from river or lake or other ""surface water"" source.  The water flows through a system of valves from the source into a 2"" HDPE pipe down a steep incline into the 2 1/2"" galvanized pipe and into the treatment building.  The water is filtered with the Strain rite giardia (model #HPM99-CC-2-SR) and crypto (model # HPM99-CCX-2-SR) filters in the stainless steel housing (model # AQ2-2).  Automatic turbidity meter collects a sample, the water is metered and then continuously chlorinated.

System serves 2 residential seasonal staff and 9 non-transient staff from 5/15 to 9/17 and an additional 860 transient visitors from 6/1 to 9/15 each summer.  According to ADEC - the system has 2 unmetered service connections.  AK DEC completes Sanitary Survey on this system every 5 years, last survey was done 7/11/18, next will be in 2023.  System is required to complete one Coliform sample per month in operation according to Sample Siting Plan.  An annual nitrate is required during the hottest operational month.  Daily turbidity after filters when plant is operational and daily entry point chlorine residual is required.  System is required to submit a system startup form to DEC prior to serving water to the public -Complete start up procedures BEFORE serving water to the public & submit the form to DEC. Electronic form is located on DEC website: http://dec.alaska.gov/eh/dw/rtcr/ (due date noted is flexible based on start-up date)
 
Last Sanitary Survey corrective actions needed:  
1.)  The drain line for the hot water heat exchanger in Mechanical Room 121 does not have an appropriate air gap.
2.) The water line immediately before the strain rite final filter, in the utility building, has a drain line that does not have an adequate air gap.
3.)The 6.25% chlorine solution is made up with untreated water during start up procedure instead of potable water.
4.) There is a hole in the screen of the raw water transmission line's air release, high point, closest to the spring.","staff residence, day staff, and visitors",NA,temporarily inactive,yes,spring,,"Chlorination, Filtration, Nitrate","human-drinking, human-non-drinking",2600,U,5669,2023,NA,No,/AKR/DENA/EHSurvey/,AK,DENA_WS_002_01,spring,NA,spring box,-150.311328,63.430938,WGS 84,Coordinates of Eielson Visitor Center,,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,U,AK2390609,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Coordinates
Denali National Park,Alaska Region,AK,DENA,Front Country Water System,DENA_WS_003,NA,Non-Transient Non-Community Water System (NTNC),AK2390594,32863,NA,"Surface water source with settling tank and bag filtration (5 sets of strainrite bag filtration prefilter # HPM99-CC-2-SR, Final HPM99-CCX-2-SR) &amp; continuous disinfection Water storage: 120,000-gallon steel tank &amp; 50,000 gallon concrete tank Distribution: Hotel complex, housing, bus barns, the visitor‚Äôs center, Alaska railroad facility, the Riley Creek Campground, and the Visitor Access Center - connection with the 48,000 gallon storage tank operated year round.","hotel, housing, bus barns, vicitor center, railroad facility, campground, and visitor access center",7085,yes,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",218000,3,5710,2024,1,No,/AKR/DENA/EHSurvey/,AK,DENA_WS_003_01,river/stream,NA,surface intake,-148.9166618,63.73102016,WGS 84,Google Earth coordinates for the Denali Visitor center in the frontcountry area,,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,AK2390594,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Coordinates
Denali National Park,Alaska Region,AK,DENA,Rock Creek Water System,DENA_WS_004,NA,Community Water System (CWS),AK2390586,32870,NA,"Description: 3-horizontally drilled wells @ 78 gpm with continuous disinfection Water storage: 70,000 gallon clear well; 100,000 (2-50,000 compartments) water storage tank. Distribution: Park headquarters, administrative buildings, and residences. The system feeds two distribution systems (C-Camp and Headquarters) which are independently dosed.",C-Camp and Headquarters,7086,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",170000,3,5340,2024,NA,No,/AKR/DENA/EHSurvey/,AK,DENA_WS_004_01,shallow groundwater,System is a horizontal well. The top aquifer for the area has been used.,well,-149.96623,63.72463,NAD83,Coordinates of the pump house were used.,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,U,AK2390586,U,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Source Information
Denali National Park,Alaska Region,AK,DENA,Rock Creek Water System,DENA_WS_004,NA,Community Water System (CWS),AK2390586,32870,NA,"Description: 3-horizontally drilled wells @ 78 gpm with continuous disinfection Water storage: 70,000 gallon clear well; 100,000 (2-50,000 compartments) water storage tank. Distribution: Park headquarters, administrative buildings, and residences. The system feeds two distribution systems (C-Camp and Headquarters) which are independently dosed.",C-Camp and Headquarters,7086,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",170000,3,5340,2024,NA,No,/AKR/DENA/EHSurvey/,AK,DENA_WS_004_02,shallow groundwater,System is a horizontal well. The top aquifer for the area has been used.,well,-149.96623,63.72463,NAD83,Coordinates of the pump house were used.,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,AK2390586,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Coordinates
Denali National Park,Alaska Region,AK,DENA,Rock Creek Water System,DENA_WS_004,NA,Community Water System (CWS),AK2390586,32870,NA,"Description: 3-horizontally drilled wells @ 78 gpm with continuous disinfection Water storage: 70,000 gallon clear well; 100,000 (2-50,000 compartments) water storage tank. Distribution: Park headquarters, administrative buildings, and residences. The system feeds two distribution systems (C-Camp and Headquarters) which are independently dosed.",C-Camp and Headquarters,7086,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",170000,3,5340,2024,NA,No,/AKR/DENA/EHSurvey/,AK,DENA_WS_004_03,shallow groundwater,System is a horizontal well. The top aquifer for the area has been used.,well,-149.96623,63.72463,NAD83,Coordinates of the pump house were used.,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,AK2390586,U,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Coordinates
Denali National Park,Alaska Region,AK,DENA,Savage Campground Water System,DENA_WS_005,NA,Community Water System (CWS),AK2390641,32872,NA,"This seasonal noncommunity system consists of a 160 ft drilled well, submersible pump powered by a generator, and continuous disinfection.  Water is pumped to a 10,000 gallon steel water storage reservoir for distribution by gravity to two comfort stations, and several yard hydrants scattered throughout the campground.","two comfort stations, multiple hydrants at the campground",7087,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",10000,1,5324,2024,NA,No,/AKR/DENA/EHSurvey/,AK,DENA_WS_005_01,deep groundwater,NA,well,-149.255806,63.717297,WSG 1984,WELTS Database,,NA,U,U,U,U,6/25/05,160,U,U,U,NA,U,U,U,AK2390641,U,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Source Information
Denali National Park,Alaska Region,AK,DENA,Teklanika Campground Water System,DENA_WS_006,NA,Transient Non-Community Water System (TNC),AK2390633,32874,NA,"This seasonal noncommunity system had improvements in 2012 to drill a deep well to replace the shallow well.  The new well was drilled to a depth of 65 feet depth, with a new soar powered system, continuous disinfection, and a new storage tank.  Water flows by gravity from the storage tank to two comfort stations and several hosebibbs in the campground. The overhead truck-filling station was removed in 2015.",campground,7088,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1086,1,5346,2024,NA,No,/AKR/DENA/EHSurvey/,AK,DENA_WS_006_01,shallow groundwater,NA,well,-149.57847,63.66949,NAD83,Coordinates of the pump house were used.,,NA,Teklanika River Alluvium,Teklanika River Alluvium,unconfined,likely given coordinates,NA,55,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/462132,U,U,U,AK2390633,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/5/24,KGE,Complete
Denali National Park,Alaska Region,AK,DENA,Teklanika Pit Non Potable Water System Well PLANNED,DENA_WS_007,Teklanika,Non-Potable (NonPOT),AK2390633,110361,Teklanika Pit Non Potable Water System Well PLANNED,Teklanika: This seasonal non-potable system consists of a drilled well and a storage tank.  Water flows by gravity from the storage tank to an overhead truck-filling station for construction purposes only.,truck filling station,NA,no,yes,groundwater,,Chlorination,human-non-drinking,1086,1,5301,2024,NA,No,/AKR/DENA/EHSurvey/,AK,DENA_WS_007_01,unknown groundwater,NA,well,-149.57847,63.66949,NAD83,Coordinates of the pump house were used.,,NA,Teklanika River Alluvium,Teklanika River Alluvium,unconfined,likely given coordinates,NA,NA,U,U,U,NA,U,U,U,AK2390633,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,10/7/25,KEC,Missing Source Information
Denali National Park,Alaska Region,AK,DENA,Toklat Water System,DENA_WS_008,NA,Transient Non-Community Water System (TNC),AK2390625,32875,NA,"Toklat Road Camp: This seasonal noncommunity system consists of an 85' drilled well, a submersible pump, and continuous disinfection.  Water is pumped to a 10,000 gallon steel water storage reservoir, and is pumped to the lower elevations of the compound with 2 - 200 gallon pressure tanks. There are 7 M&H style fire hydrants located throughout the distribution system.  New developments at the compound necessitated installing a booster pump to pressurize a second hydropneumatic system at a higher elevation.",a camp and multiple hydrants,NA,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",10400,2,5327,2015,NA,No,/AKR/DENA/EHSurvey/,AK,DENA_WS_008_01,shallow groundwater,NA,well,-150.044274,63.522121,WGS 84,Google Earth for camp next to Tolkat River Ranger Station,,NA,Toklat River Alluvium,Toklat River Alluvium,unconfined,likely given coordinates,NA,85,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/462132,U,U,U,AK2390625,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/5/24,KGE,Missing Source Information
Denali National Park,Alaska Region,AK,DENA,Wonder Lake Campground Water System,DENA_WS_009,NA,Transient Non-Community Water System (TNC),AK2390617,32877,NA,"This system was modified in 2012/2013 to replace a shallow well with a 140 foot drilled well, new lines and new storage tanks.  Work was completed in 2014.  The system provides water to 2-comfort stations and several yard hydrants that serves 29 camp sites","two comfort stations, campground",NA,yes,yes,groundwater,,U,"human-drinking, human-non-drinking",1086,U,5337,2015,NA,No,/AKR/DENA/EHSurvey/,AK,DENA_WS_009_01,shallow groundwater,NA,well,-150.873764,63.453331,WSG 1984,WELTS Database,,NA,Birch Creek Schist Quartz,Birch Creek Schist Quartz,U,U,9/22/11,130,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/462132,U,U,U,AK2390617,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/5/24,KGE,Complete
Denali National Park,Alaska Region,AK,DENA,Wonder Lake Ranger Station Water System,DENA_WS_010,NA,Non-Public Water System (NP),AK391142,32879,NA,"Wonder Lake Ranger Station (PWS 391142):
This seasonal nonpublic system receives water that is pumped from wonder lake and is filtered through bag filtration (5 and 1 Micron Strainrite filters).  The filtered water is continuously disinfected and flows into a small storage tank.  No water is available to the public.",Wonder Lake Ranger Station,NA,yes,yes,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",1580,U,5525,2016,NA,No,/AKR/DENA/EHSurvey/,AK,DENA_WS_010_01,lake/reservoir,NA,surface intake,-150.8693876,63.46138243,WGS 84,Google Earth coordinates for Wonder Lake,,NA,Wonder Lake,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,AK391142,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/5/24,KGE,Missing Coordinates
Devil's Postpile National Monument,Pacific West Region,CA,DEPO,UTIL Water System,DEPO_WS_001,Main,Non-Public Water System (NP),2010501,63735,UTIL Water System,"The source is a well located near the dry storage area.  Treatment consists of sodium hypochlorite for disinfection via proportional flow water driven injector. Water is pumped to an above ground 100,000 gallon storage tank where it is then gravity fed to the system through a separate distribution line. This system collects 2 bacteriological samples per month of operation.",U,6576,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",100000,1,5689,2021,1,No,NA,CA,DEPO_WS_001_01,deep groundwater,NA,well,-119.0836115,37.6300885,WGS 84,NPS Buildings Layer - Maintenance Shop,,NA,Cathedral Peak Granodiorite,Cathedral Peak Granodiorite,U,U,NA,200,U,U,U,"Well information: https://irma.nps.gov/DataStore/DownloadFile/475858,
Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/662920",NA,U,U,2010501,NA,NA,NA,,,9/24/24,KGE,Missing Coordinates
De Soto National Memorial,Southeast Region,FL,DESO,Irrigation Water System,DESO_WS_001,Irrigation Water System,Non-Potable (NonPOT),NA,0,NA,"The Irrigation Water System consists of a swallow well, pressure system, and distribution system.  This system is used solely for irrigation and does not include above ground hose bibs.",Irrigation,NA,yes,no,groundwater,,NA,irrigation,0,0,5068,2022,0,NA,SER\DESO\PHA\DESO PHA 2023\DESO PHA FY2023.pdf,FL,DESO_WS_001_01,unknown groundwater,Well log notes that well enters limestone rock at a depth of 25 feet,well,-82.64489,27.52169,WGS 84,"Buildings, DESO Irrigation Pump House",,NA,U,U,U,NA,1/18/50,100,U,U,U,Water Rights Docket: https://irma.nps.gov/DataStore/DownloadFile/433138,NA,NA,NA,NA,NA,NA,NA,,,4/23/25,CH,"Complete, well location not found in state databases or usgwd"
De Soto National Memorial,Southeast Region,FL,DESO,Manatee County Water System,DESO_WS_002,Manatee County Water System,Municipal,NA,0,NA,"The Manatee County Water System provides water to all Park facilities.  This municipal water system is managed by the Manatee County Utility Department.  This system serves the Visitor Center, one VIP RV Site, and the Administration Building.","Visitor Center, one VIP RV Site, and the Administration Building",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2170,2022,0,NA,SER\DESO\PHA\DESO PHA 2023\DESO PHA FY2023.pdf,FL,DESO_WS_002_01,municipal,NA,municipal connection,-82.627516,27.461335,WGS 84,"Google Earth, MCUD Water Department",,Manatee County,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.mymanatee.org/departments/utilities-department/water-division,NA,NA,NA,NA,NA,NA,NA,,,4/23/25,CH,Complete
Devils Tower National Monument,Intermountain Region,WY,DETO,WS Entrance Station Distribution System NON-POT,DETO_WS_001,NA,Non-Potable (NonPOT),NA,63046,WS Entrance Station Distribution System NON-POT,NA,U,NA,yes,no,groundwater,,U,NA,22000,1,2336,NA,NA,NA,NA,WY,DETO_WS_001_01,unknown groundwater,NA,well,-104.7204627,44.59024609,WGS 84,Google Earth coordinates for the entrance station,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,NA,U,NA,NA,,,7/25/24,KGE,No Evidence of this water source was found in NPS IRMA records
Devils Tower National Monument,Intermountain Region,WY,DETO,Public Water System,DETO_WS_002,NA,Community Water System (CWS),WY5680114,0,NA,"Source: The source for this system is a deep well (1341 ft) that is classified as ground water. Water quality from the well is very stable. There is very little seasonal of weather related fluctuation with this aquifer. The well pump is set at 150‚Äô and very little drawdown is noted with pumping cycles. The well head is housed in a secured, small cinder-block structure located directly adjacent to the chlorine treatment building.

Treatment: Water treatment consists of a sodium hypochlorite liquid chlorination injection system that is applied in a below grade pit housed in a cinder-block construction treatment building directly adjacent to the well house. Chlorine mixing and contact time is provided in an 18' X 100‚Äô long section of pipe directly following the injection point.

Storage and Distribution: Storage consists of 2 separate underground concrete storage reservoirs known as the ""upper"" and ""lower"" tanks. The lower tank is 50,000 gallons and serves the campground, administration, maintenance and residential areas. The upper tank is a 22,000 gallon tank that serves the visitor center and ranger station. Treated water is pumped from the well house into distribution with the surplus continuing to the lower tank. The upper tank is filled via a booster pump located at the lower tank.  Chlorination is boosted at the lower tank prior to pumping to the upper tank","campground, administration, mainenance, and residential building",6947,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",72000,2,2953,2007,NA,NA,NA,WY,DETO_WS_002_01,deep groundwater,NA,well,-104.717861,44.5883,WGS 84,HarDWR,,NA,Pahasapa Limestone,Pahasapa Limestone,U,U,6/26/42,1341,U,U,U,HarDWR,19739,U,"P19739.0D, P19740.0D",WY5680114,U,NA,NA,,,7/25/24,KGE,Complete
Death Valley National Park,Pacific West Region,CA,DEVA,CCQ Cow Creek (Nevares) Water System,DEVA_WS_001,NA,Community Water System (CWS),CA1410503,47989,NA,"This year-round system serves a 50-house park residential area, maintenance facility, elementary school, and swimming pool.  It consists of a warm water spring, a weir box, a treatment building containing a 1 micron absolute pre-filter, a reverse osmosis filtration (RO), a hypochlorinator for injection of sodium hypochlorite solution, a 350,000-gallon in ground concrete water tank, and distribution system.

Spring water flows by gravity to the weir box.  Piping and pressure reducing valves in the weir box direct the flow to either the water treatment building or to the irrigation system, depending on upstream pressure.  At the treatment building water first flows through the pre-filters followed by the RO filter.  Following the 5 micron and then 1 micron absolute filters, a portion of the water bypasses the RO filter and is used to blend with the RO treated water to reduce the corrosiveness of the filtrate.  The filtrate is chlorinated with sodium hypochlorite solution before it discharges into the water tank.  Filter concentrate and backwash water discharge to the sewer system.  The treated water then enters the distribution system to the NPS housing.","50-house park residential area, maintenance facility, elementary school, and swimming pool",6577,yes,no,"spring, groundwater",,"Chlorination, Reverse Osmosis Filtration","fire, human-drinking, human-non-drinking",350000,1,5316,2021,NA,NA,NA,CA,DEVA_WS_001_01,spring,NA,weir box,-116.821909,36.511835,NAD 83,HarDWR,,NA,Nevares Springs,Furnace Creek Fault Limestone,U,U,U,NA,NA,NA,NA,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/603102,23365,NA,A009510,CA1410503,NA,NA,NA,,,9/24/24,KGE,Complete
Death Valley National Park,Pacific West Region,CA,DEVA,Emigrant Water Systems,DEVA_WS_002,Emigrant WS,Non-Public Water System (NP),CA1410509,53240,Emigrant Water Systems,"This year-round system serves a comfort station with a drinking fountain and a hose bibb, and hose bibbs in a small campground.  It consists of water from a spring that flows by gravity through about five miles of 1¬º-inch water line to a 20,000-gallon underground concrete water storage reservoir.  The water flows through a tablet hypochlorinator that uses calcium hypochlorite before entering the tank.  Water is then fed by gravity from the tank to the facilities.","comfort station with a drinking fountain and a hose bibb, and hose bibbs in a small campground",6578,yes,no,"spring, groundwater",,Chlorination,"human-drinking, human-non-drinking",20000,1,5704,2021,NA,NA,NA,CA,DEVA_WS_002_01,spring,NA,spring box,-117.194367,36.434274,NAD 83,HarDWR,,NA,Lower Emigrant Spring,Tucki Mountain Volcanics,U,U,U,NA,NA,NA,NA,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/462387,11770,NA,A015381,CA1410509,NA,NA,NA,,,9/24/24,KGE,Complete
Death Valley National Park,Pacific West Region,CA,DEVA,Furnace Creek Water System,DEVA_WS_003,Furnace Creek WS,Community Water System (CWS),CA1410505,51674,Furnace Creek Water System,"This year-round system serves the privately owned Furnace Creek Ranch and the Furnace Creek Inn, three NPS campgrounds (Furnace Creek, Texas Springs and Sunset) with 2,000 campsites, the NPS administrative complex, visitor center, and the Timbisha Indian Reservation.  It consists three wells, a 2-million gallon buried concrete water storage reservoir, a treatment building containing filtration and disinfection equipment, and a distribution system.  

When water in the 2-MG tanks reaches pump on level, a pump in one of the wells is called and pumps water at a rate of 325 gpm to the treatment building.  One additional well may be called depending on the water level in the water storage tank.  In the treatment building the water passes through two 1-micron filters then through reverse osmosis membrane filters.  Sodium hypochlorite solution is then injected before entering the 2-MG tank.  The 2-MG water tank provides water by gravity through a 10-inch water line to the privately owned Furnace Creek Ranch and Furnace Creek Inn,  the comfort stations and hose bibbs in the campgrounds, other park facilities, and the Timbisha Indian Reservation.  A SCADA control system allows the operator to monitor and control water treatment plant functions either at the plant or from a remote location.","Furnace Creek Ranch and the Furnace Creek Inn, three NPS campgrounds (Furnace Creek, Texas Springs and Sunset) with 2,000 campsites, the NPS administrative complex, visitor center, and the Timbisha Indian Reservation",6579,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",2000000,1,5664,2021,NA,NA,NA,CA,DEVA_WS_003_01,unknown groundwater,NA,well,-116.821909,36.511835,NAD 83,HarDWR,,NA,U,U,U,U,NA,NA,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/603102 (Surface formation is Furnace Creek Formation Gravel),23365,U,"A009510, A010119",CA1410505,NA,NA,NA,,,9/24/24,KGE,Missing Well Information
Death Valley National Park,Pacific West Region,CA,DEVA,Furnace Creek Water System,DEVA_WS_003,Furnace Creek WS,Community Water System (CWS),CA1410505,51674,Furnace Creek Water System,"This year-round system serves the privately owned Furnace Creek Ranch and the Furnace Creek Inn, three NPS campgrounds (Furnace Creek, Texas Springs and Sunset) with 2,000 campsites, the NPS administrative complex, visitor center, and the Timbisha Indian Reservation.  It consists three wells, a 2-million gallon buried concrete water storage reservoir, a treatment building containing filtration and disinfection equipment, and a distribution system.  

When water in the 2-MG tanks reaches pump on level, a pump in one of the wells is called and pumps water at a rate of 325 gpm to the treatment building.  One additional well may be called depending on the water level in the water storage tank.  In the treatment building the water passes through two 1-micron filters then through reverse osmosis membrane filters.  Sodium hypochlorite solution is then injected before entering the 2-MG tank.  The 2-MG water tank provides water by gravity through a 10-inch water line to the privately owned Furnace Creek Ranch and Furnace Creek Inn,  the comfort stations and hose bibbs in the campgrounds, other park facilities, and the Timbisha Indian Reservation.  A SCADA control system allows the operator to monitor and control water treatment plant functions either at the plant or from a remote location.","Furnace Creek Ranch and the Furnace Creek Inn, three NPS campgrounds (Furnace Creek, Texas Springs and Sunset) with 2,000 campsites, the NPS administrative complex, visitor center, and the Timbisha Indian Reservation",6579,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",2000000,1,5664,2021,NA,NA,NA,CA,DEVA_WS_003_02,unknown groundwater,NA,well,-116.838093,36.456353,NAD 83,HarDWR,,NA,U,U,U,U,NA,NA,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/603102 (Surface formation is Furnace Creek Formation Gravel),37932,U,"A009510, A010119",CA1410505,NA,NA,NA,,,9/24/24,KGE,Missing Well Information
Death Valley National Park,Pacific West Region,CA,DEVA,Furnace Creek Water System,DEVA_WS_003,Furnace Creek WS,Community Water System (CWS),CA1410505,51674,Furnace Creek Water System,"This year-round system serves the privately owned Furnace Creek Ranch and the Furnace Creek Inn, three NPS campgrounds (Furnace Creek, Texas Springs and Sunset) with 2,000 campsites, the NPS administrative complex, visitor center, and the Timbisha Indian Reservation.  It consists three wells, a 2-million gallon buried concrete water storage reservoir, a treatment building containing filtration and disinfection equipment, and a distribution system.  

When water in the 2-MG tanks reaches pump on level, a pump in one of the wells is called and pumps water at a rate of 325 gpm to the treatment building.  One additional well may be called depending on the water level in the water storage tank.  In the treatment building the water passes through two 1-micron filters then through reverse osmosis membrane filters.  Sodium hypochlorite solution is then injected before entering the 2-MG tank.  The 2-MG water tank provides water by gravity through a 10-inch water line to the privately owned Furnace Creek Ranch and Furnace Creek Inn,  the comfort stations and hose bibbs in the campgrounds, other park facilities, and the Timbisha Indian Reservation.  A SCADA control system allows the operator to monitor and control water treatment plant functions either at the plant or from a remote location.","Furnace Creek Ranch and the Furnace Creek Inn, three NPS campgrounds (Furnace Creek, Texas Springs and Sunset) with 2,000 campsites, the NPS administrative complex, visitor center, and the Timbisha Indian Reservation",6579,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",2000000,1,5664,2021,NA,NA,NA,CA,DEVA_WS_003_03,unknown groundwater,NA,well,-116.83,36.456,NAD 83,Approximate Coordinates based on other two wells,,NA,U,U,U,U,NA,NA,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/603102,NA,U,"A009510, A010119",CA1410505,NA,NA,NA,,,9/24/24,KGE,Missing Coordinates
Death Valley National Park,Pacific West Region,CA,DEVA,GVU3 Grapevine Water System,DEVA_WS_004,Grapevine WS,Community Water System (CWS),CA1410504,53244,GVU3 Grapevine Water System,"This year-round system serves the NPS maintenance yard, ranger station, six mobile homes, seven RV sites, and four apartments.  It consists of a spring collection box, chlorination building, and a two-compartment 100,000-gallon buried concrete water storage tank.  

Water flows by gravity from the spring box through a 6-inch AC pipe to the treatment building where the raw water first passes through a 5 micron and 1 micron filters followed by a Superior Vacufeed which injects sodium hypochlorite solution for disinfection.  The treated water then flows by gravity to the reservoirs, which provide storage and chlorine contact time.  A float valve controls flow into the tank.  It then flows into the distribution system.","NPS maintenance yard, ranger station, six mobile homes, seven RV sites, and four apartments",6580,yes,no,"groundwater, spring",,"Chlorination, Filtration","human-drinking, human-non-drinking",100000,1,5411,2021,NA,NA,NA,CA,DEVA_WS_004_01,spring,NA,spring box,-117.355407,36.98523,NAD 83,HarDWR,,NA,Ranger Spring,Walker Lane Belt Volcanics,U,U,U,NA,NA,NA,NA,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/463484,25796,NA,A019482,CA1410504,NA,NA,NA,,,9/24/24,KGE,Complete
Death Valley National Park,Pacific West Region,CA,DEVA,MSU4 Mesquite Water System,DEVA_WS_005,Mesquite Springs WS,Non-Public Water System (NP),CA1410500,53243,MSU4 Mesquite Water System,"This year-round system serves a 34-site campground, two comfort stations, several hose bibbs, and an RV dump station.  It consists of a spring box, clearwell, treatment building containing a solar operated submersible pump in the clearwell, 5 micron and 1 micron absolute filters, a vacuum chemical feed system for chlorine injection, a 20,000-gallon above-grade welded steel water storage tank, auto controls for system operation, and a distribution system with two comfort stations and a drinking water fountain.

Spring water flows by gravity to the clearwell under the floor of the water treatment building.  When called by the float switch in the water storage tank, the submersible solar pump is energized.  The water is pumped through the 5 micron filter followed by the one micron filter.  Chlorine is then fed by the vacuum feed system before being pumped to the water storage tank via a dedicated fill line.  Water then flows by gravity out to the distribution system.","34-site campground, two comfort stations, several hose bibbs, and an RV dump station",6581,yes,no,"groundwater, spring",,"Chlorination, Filtration","human-drinking, human-non-drinking",20000,1,5426,2021,NA,NA,NA,CA,DEVA_WS_005_01,spring,NA,spring box,-117.3693646,36.96242787,WGS 84,Google Earth coordinates for Mesquite Spring campground,,NA,Mesquite Spring,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,A019538,CA1410500,NA,NA,U,,,10/21/25,KEC,Complete
Death Valley National Park,Pacific West Region,CA,DEVA,Stovepipe Wells Water System,DEVA_WS_006,Stovepipe Wells WS,Community Water System (CWS),CA1410502,53239,Stovepipe Wells Water System,"This year-round system provides water to NPS staff housing, the concession operated restaurant and grocery store, an 82 unit motel, a 50 unit trailer site, and the hose bibbs in the 200-site RV and tent campground.  It includes an 8-inch diameter 220-foot drilled well with submersible pump, a treatment plant with 5 micron and 1 micron cartridge filters, reverse osmosis filtration (RO) and sodium hypochlorite disinfection, a 20,000-gallon buried concrete water storage tank, a 65,000-gallon buried concrete water storage reservoir, and a 1,200-gallon hydropneumatic pressure tank.  

When called by the float switch in the water storage tank, the well pumps deliver water through a 5-micron prefilter and then through the RO unit.  The RO plant is manually operated.  The RO filters are backwashed manually about once every week and reject water from the plant is discharged to the sewer system.  Treated water is chlorinated, blended with 10 percent raw well water that has passed through the 5-micron prefilter and 1-micron filter, and then flows to the 20,000-gallon water tank for storage and chlorine contact time.  A booster pump delivers water from the 20,000-gallon tank to the 65,000-gallon tank during periods of high demand.  Water flows from the 65,000-gallon tank through the distribution system to all facilities.  A pressurization system consisting of a 5 hp booster pump and a 1,000-gallon hydropneumatic tank is used to increase pressure to staff housing.  A 50-hp fire booster pump is also online to provide high flows in the event of a fire.  The distribution system consists of 2 to 6-inch PVC and galvanized iron piping.","NPS staff housing, the concession operated restaurant and grocery store, an 82 unit motel, a 50 unit trailer site, and the hose bibbs in the 200-site RV and tent campground",6582,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",161200,3,5453,2021,2,No,NA,CA,DEVA_WS_006_01,deep groundwater,NA,well,-117.1480599,36.60707307,WGS 84,Google Earth coordinates for Stovepipe Wells campground,,NA,Monterey Gravel Pack Gravel,Monterey Gravel Pack Gravel,U,U,9/9/73,220,U,U,U,Well information and Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/433176,U,U,U,CA1410502,U,NA,U,,,9/24/24,KGE,Missing Coordinates
Death Valley National Park,Pacific West Region,CA,DEVA,U6 Scottys Castle Water System,DEVA_WS_007,Scotty's Castle WS,Non-Public Water System (NP),CA1410506,53245,U6 Scottys Castle Water System,"This year-round system serves Scotty's Castle, 11 residences, and a comfort station.  It consists of a spring collection building, a treatment building, a 60,000-gallon above-grade concrete water storage tank and a 40,000-gallon above-grade concrete water storage tank, and a distribution system.  

Spring water flows by gravity from the spring collection building to the water treatment building where a hypochlorinator injects sodium hypochlorite solution for disinfection.  The treated water flows into the storage tanks, which provide both storage and chlorine contact volume.  Flow into the tanks is controlled by altitude valves.  Water then flows by gravity out to the distribution system.  

-  Fluoride levels in the water (2.1 mg/l) exceed the State MCL (2.0 mg/l).  A waiver from the State requirement to treat the water for fluoride levels greater than the MCL (2.0 mg/l) has been requested.","Scotty's Castle, 11 residences, and a comfort station",6583,yes,no,"groundwater, spring",,Chlorination,"human-drinking, human-non-drinking",100000,2,5514,2021,NA,No,NA,CA,DEVA_WS_007_01,spring,NA,spring box,-117.329543,36.993662,NAD 83,HarDWR,,NA,Staininger Spring,Funeral Mountain Granite,U,U,U,NA,NA,NA,NA,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/461112,43629,NA,A021646,CA1410506,NA,NA,NA,,,9/24/24,KGE,Complete
Death Valley National Park,Pacific West Region,CA,DEVA,Wildrose Water Systems,DEVA_WS_008,Wildrose WS,Non-Public Water System (NP),CA1410507,53242,Wildrose Water Systems,"This year-round system serves three unoccupied residences and a 17-site campground with three hose bibbs.  It consists of a spring that flows by gravity to a 10,000-gallon fiberglass water storage reservoir, and a chlorine tablet feeder for disinfection.  Treated water flows by gravity through the distribution system to the facilities.",three unoccupied residences and a 17-site campground with three hose bibbs,6584,yes,no,"groundwater, spring",,NA,"human-drinking, human-non-drinking",10000,1,5495,2021,NA,No,NA,CA,DEVA_WS_008_01,spring,NA,spring box,-117.211767,36.261997,NAD 83,HarDWR,,NA,Wildrose Spring,U,U,U,U,NA,NA,NA,NA,NA,43758,NA,A010276,CA1410507,NA,NA,NA,,,9/24/24,KGE,Missing Aquifer Information
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Altman House,DEWA_WS_001,NA,Non-Public Water System (NP),NA,NA,NA,There was a private well serving this house. The house was used by the USGS as office space and it had continuous chlorine disinfection installed on it.,Altman House,6510,yes,no,groundwater,,NA,U,U,U,1884,NA,NA,NA,NA,NJ,DEWA_WS_001_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,6/25/25,CH,"Incomplete, system listed as Not Visited in the 2000 - 2003 PHA reports, it is not mentioned in older PHA reports, could not find location or source information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Angerman House Water System,DEWA_WS_002,NA,Non-Public Water System (NP),NA,100503,NA,"The source was a well located outdoors inside a pit. Treatment consisted of equipment for continuous chlorine disinfection with sodium hypochlorite and a 120 gallon contact tank. The well was operated by a pressure tank. This house was used for seasonal housing by the Peters Valley Craft School. It had a kitchen, one bathroom, and two bedrooms.",Angerman House,6514,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",0,0,4200,2021,2,NA,NER\DEWA\EHSurvey\DEWA PHA 6-28-21.pdf,NJ,DEWA_WS_002_01,unknown groundwater,"Potential health hazard with no backflow device in place (DL 4)
Tank bladder has failed or has other unsanitary health concerns inside of it due to age or failures from original design (DL 4)",well,-74.85033,41.19595,WGS 84,"NJ Historic Places, Angermann House ",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,6/25/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Bevans Cottage (Red) Well,DEWA_WS_003,NA,Non-Public Water System (NP),NA,100505,NA,"The source was a well. The well was located outdoors (not clear how old, might date back to 1955). The casing was raised above ground (at least 12 inches). The surfacing around the casing was unimproved. The well cap was not a sanitary style cap. The well had a submersible pump (Goulds 10EJ05412). The well pump was activated by the pressure tank switch. Treatment consisted of chemical feed equipment for disinfection with sodium hypochlorite (Stenner 85MHP17 pump, 120 gallon contact tank). After chlorination, water passed through a sediment filter. This system served a three bedroom house with a kitchen and two full bathrooms. It was used as an overnight guest house/lodging for Peters Valley Craft School scholarship students.",Bevans Cottage #1,6369,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",0,0,1681,2009,0,NA,NER\DEWA\EHSurvey\06082009_DEWA_ENVSurvey.pdf,NJ,DEWA_WS_003_01,unknown groundwater,NA,well,-74.85315,41.19586,WGS 84,"NJ Historic Places, Bevans Cottage #1",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,6/25/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Bevans Cottage (White) Well,DEWA_WS_004,NA,Non-Public Water System (NP),NA,100504,NA,"The source was a well. The well was located outdoors (not clear how old, might date back to 1955). The casing was raised above ground (at least 12 inches). The surfacing around the casing was unimproved. The well had a submersible pump (Goulds 10EJ05412) and a sanitary well cap. The well pump was activated by the pressure tank switch. Treatment consisted of chemical feed equipment for disinfection with sodium hypochlorite (Stenner 85MHP17 pump, 120 gallon contact tank). After chlorination, water passed through a sediment filter. This system served a two bedroom house with a kitchen and one full bathroom. It was used as an overnight guest house/lodging for scholarship students of the Peters Valley Craft School.",Bevans Cottage #2,6370,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",0,0,2105,2009,0,NA,NER\DEWA\EHSurvey\06082009_DEWA_ENVSurvey.pdf,NJ,DEWA_WS_004_01,unknown groundwater,NA,well,-74.85379,41.19608,WGS 84,"NJ Historic Places, Bevans Cottage #2",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,6/25/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Bud Jack Well,DEWA_WS_005,NA,Non-Public Water System (NP),NA,100491,NA,Handpump well located on Appalachian Trail.  There is no treatment. This well is closed.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,4323,2012,NA,NA,NER\DEWA\EHSurvey\DEWA ENV_Survey 2012.pdf,NJ,DEWA_WS_005_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,6/25/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Bushkill Firehouse Water System,DEWA_WS_006,NA,Non-Public Water System (NP),NA,100442,NA,This was a private well serving an office. There was no continuous chlorine disinfection for it.,Office,6371,yes,no,groundwater,,Filtration,"human-drinking, human-non-drinking",0,0,1631,2023,1,NA,NER\DEWA\EHSurvey\DEWA PHA Final Report 6-29-2023.pdf,PA,DEWA_WS_006_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 4),well,-75.002673,41.095995,WGS 84,PA Historic Places,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,6/26/25,CH,"Incomplete, check the location alongside other databases once DEWA is complete, could not find well or aquifer information"
