park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Bushkill Launch Water System,DEWA_WS_007,DWGNRA Bushkill Boat Launch,Transient Non-Community Water System (TNC),PA2520510,100443,Bushkill Launch Water System,"This system consisted of a well located outdoors with a submersible pump and sanitary well cap. The well casing was raised above ground (about 6-12 inches). A concrete pad surrounded the well. The well was operated by a pressure tank switch. The steel pressure tank capacity was 158 gallons (Well-Xtrol Model WX-451C). Treatment consisted of chemical feed equipment for disinfection with sodium hypochlorite activated by a flow switch (Stenner pump 85MHP40, two 120 gallon fiberglass contact tanks). Treatment equipment was located in the basement of the building. This system served Bushkill Access restrooms (boat launch and trail head in this area).",Bushkill Access restrooms (boat launch and trail head in this area),6372,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",158,1,2676,2022,0,NA,NER\DEWA\EHSurvey\DEWA PHA Report 6-10-2022.pdf,PA,DEWA_WS_007_01,deep groundwater,NA,well,-74.98611,41.10583,WGS 84,PA Wells,,NA,Mahantango Formation,Mahantango Formation,U,PA Wells,U,250,U,U,U,https://www.pagwisdriller.dcnr.pa.gov/PAGEOD/PaGeodSearch/WellInformation/248446,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,U,NA,NA,,,6/26/25,CH,Complete
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Bushkill Maintenance/Headquarters Water System,DEWA_WS_008,DWGNRA Headquarters,Non-Transient Non-Community Water System (NTNC),PA2450745,100417,NA,"The source was a well located indoors with the treatment facilities. The well had a submersible pump, meter, sanitary well cap, casing that extended above ground (about 6 12 inches). The well was activated by a pressure tank switch, there were 4 steel pressure tanks. Treatment consisted of chemical feed systems for the addition of Carus AquaMag blended polyphosphate for corrosion control, and sequestration of iron and manganese, and sodium hypochlorite for disinfection. There is a pump for caustic soda ash to raise pH. Contact time was provided by 4 fiberglass contact tanks, each 120 gallons. This system served the headquarters and maintenance buildings. New hot water tank and new pump for the well installed 2019. Hot water heaters are located one in HQ; one in maintenance, one in treatment room.",Headquarters and maintenance buildings,6373,yes,no,groundwater,,"Corrosion Control, Chlorination, Iron and Manganese Sequestration, pH Adjustment","human-drinking, human-non-drinking",U,4,2515,2022,1,NA,NER\DEWA\EHSurvey\DEWA PHA Report 6-10-2022.pdf,PA,DEWA_WS_008_01,deep groundwater,Heavy corrosion of wellhead or well that could cause imminent failure (DL 4),well,-75.02,41.0706,WGS 84,PA Wells,,NA,Buttermilk Falls Formation,Buttermilk Falls Formation,U,PA Wells,U,340,U,U,U,https://www.pagwisdriller.dcnr.pa.gov/PAGEOD/PaGeodSearch/WellInformation/249078,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,U,NA,NA,,,6/26/25,CH,Complete
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Bushkill Meeting Hall & VC Water System,DEWA_WS_009,DWGNRA Bushkill Visitor Center,Transient Non-Community Water System (TNC),PA2451286,100447,NA,"The source is a well. The well was located outdoors with a submersible pump and sanitary well cap. The well casing was raised above ground 24 inches. The surfacing around the well was unimproved. The well was operated by a pressure tank switch. Treatment consisted of chemical feed equipment for disinfection with sodium hypochlorite (Stenner pump 85MHP17, 120 gallon contact tank). After disinfection, water passed through a neutralizer/filter with calcite media for raising pH and corrosion control. Treatment equipment was located inside the building utility room. This system served the Bushkill Meeting Center.",Bushkill Meeting Center,6374,yes,no,groundwater,,"Chlorination, Filtration, pH Adjustment, Corrosion Control","human-drinking, human-non-drinking",0,0,1092,2022,0,NA,NER\DEWA\EHSurvey\DEWA PHA Report 6-10-2022.pdf,PA,DEWA_WS_009_01,unknown groundwater,NA,well,-75.0042,41.0894,WGS 84,PA Wells,,NA,Buttermilk Falls Formation,Buttermilk Falls Formation,U,PA Wells,U,U,U,U,U,https://www.pagwisdriller.dcnr.pa.gov/PAGEOD/PaGeodSearch/WellInformation/249263,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,U,NA,NA,,,6/26/25,CH,Complete
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Bushkill Reform Church,DEWA_WS_010,NA,Non-Public Water System (NP),,NA,NA,This site was served by a private well. It was vacated and the future use was TBD.,NA,6375,no,no,groundwater,,NA,NA,NA,NA,656,NA,NA,NA,NA,NA,DEWA_WS_010_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,6/26/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Bushkill School Water System,DEWA_WS_011,DWGNRA Bushkill School,Non-Public Water System (NP),PA2520947,100446,Bushkill School Water System,"The source was a well located outdoors with a submersible pump. The well pump was activated by a pressure tank switch. Treatment consisted of a chemical feed equipment for addition of an oxidizer solution, Neutra Sul, followed by a filter. The system served an office and artifact storage area.",Office and artifact storage area,6376,no,no,groundwater,,"Oxidation, Filtration",NA,0,0,860,2011,0,NA,NER\DEWA\EHSurvey\DEWA ENV_Survey 2011.pdf,PA,DEWA_WS_011_01,unknown groundwater,NA,well,-75.0028,41.0972,WGS 84,PA Wells,,NA,Marcellus Shale,Marcellus Shale,U,PA Wells,U,300,U,U,U,https://www.pagwisdriller.dcnr.pa.gov/PAGEOD/PaGeodSearch/WellInformation/249398,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,U,NA,NA,,,6/26/25,CH,"Complete, the state PWS database lists this system as Inactive"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Callahan House,DEWA_WS_012,NA,Non-Public Water System (NP),NA,NA,NA,This was a private well that served an office. There was no disinfection treatment.,Callahan House,6511,yes,no,groundwater,,NA,U,U,U,4911,NA,NA,NA,NA,PA,DEWA_WS_012_01,unknown groundwater,NA,well,-74.799886,41.316895,WGS 84,"PA Historic Places, Callahan House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,6/26/25,CH,"Incomplete, PA Historic Places had three Callahan House locations, this system was listed as Not Visited in the 2022 and 2023 PHA reports and was not mentioned in older reports, could not find well and aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Camp KEP,DEWA_WS_013,NA,Non-Public Water System (NP),NA,0,NA,"The source was a well located outdoors with a submersible pump. The only treatment was a sediment filter. The well was operated by a pressure tank switch for the large steel pressure tank located outdoors next to the well. The system served a ranger cabin, office, and lodge with a kitchen that can sleep 12 people with 4 toilets, 4 hand sinks, and 4 showers.","Ranger cabin, office, and lodge with a kitchen that can sleep 12 people with 4 toilets, 4 hand sinks, and 4 showers",NA,no,no,groundwater,,NA,NA,NA,NA,3357,2009,NA,NA,NER\DEWA\EHSurvey\06082009_DEWA_ENVSurvey.pdf,NA,DEWA_WS_013_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,6/26/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Camp KEP Residence Well,DEWA_WS_014,NA,Non-Public Water System (NP),NA,0,NA,This was a private well that served a residence. There was no treatment.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,2874,NA,NA,NA,NA,NA,DEWA_WS_014_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,6/26/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Camp Mohican VC Water System,DEWA_WS_015,MOHICAN OUTDOOR CENTER-DWGNRA,Non-Transient Non-Community Water System (NTNC),NJ2109318,100495,NA,"This site consisted of a well located indoors (inside the former spring house) with submersible pump. The well casing terminated at ground level and the well cap was a split style cap with sealing gasket. Well depth 70' and well pump 60'. The well pump was activated by a pressure tank switch. There were 2 pressure tanks. Treatment consisted of chemical feed equipment for disinfection with sodium hypochlorite. The service line was reported to provide the disinfection contact time. This site served the Camp Mohican Outdoor Club facilities which included a seasonal deli/foodservice operation, guest meal service and overnight lodging at the lodge (up to 16 people), three cabins (up to 18 people between all three) and campsites (tent sites, walk-in sites, group sites; no RV sites). The office and kitchen are used all year.","Camp Mohican Outdoor Club facilities which included a seasonal deli/foodservice operation, guest meal service and overnight lodging at the lodge (up to 16 people), three cabins (up to 18 people between all three) and campsites (tent sites, walk-in sites, group sites; no RV sites)",6458,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,2,4071,2023,0,NA,NER\DEWA\EHSurvey\DEWA PHA Final Report 6-29-2023.pdf,NJ,DEWA_WS_015_01,shallow groundwater,NA,well,-75.001586,41.035028,WGS 84,"Google Earth, Mohican Outdoor Center",,NA,U,U,U,NA,U,70,U,U,U,NA,NA,NA,NA,https://www-dep.nj.gov/DEP_WaterWatch_public/index.jsp,U,NA,NA,,,6/26/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Chado Farm,DEWA_WS_016,NA,Non-Public Water System (NP),NA,NA,NA,This site was served by a private well. There was no continuous chlorine disinfection for it. The use of water at this site was reported to be for filling fire trucks.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,174,NA,NA,NA,NA,NA,DEWA_WS_016_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,6/26/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Congleton House Water System,DEWA_WS_017,NA,Non-Public Water System (NP),NA,100506,NA,"The source was a well located outdoors with a submersible pump, well casing raised at least 12 inches above ground and a sanitary well cap. The treatment consisted of equipment for disinfection with sodium hypochlorite and three 80 gallon contact tanks. The well was operated by a pressure tank switch. It served the Peters Valley Craft School Congleton House and Ceramics Studio. The ceramic studio had a utility sink, handwashing sink and toilet. The house was used as a dorm and it had two bedrooms, a kitchen and two full bathrooms.",Peters Valley Craft School Congleton House and Ceramics Studio,6378,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,1388,2019,0,NA,"NER\DEWA\EHSurvey\DEWA, EHS, 8-19-19.pdf",NJ,DEWA_WS_017_01,unknown groundwater,NA,well,-74.85503,41.19449,WGS 84,"NJ Historic Places, Congleton House and Ceramics Workshop",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://www-dep.nj.gov/DEP_WaterWatch_public/index.jsp,U,NA,NA,,,6/26/25,CH,"Complete, could not find most well and aquifer information, the 2019 PHA report describes this well as newly constructed"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Dingmans Campground,DEWA_WS_018,DWGNRA Dingman Campground,Transient Non-Community Water System (TNC),PA2520411,100453,NA,"The source was two wells. Well #1 was located outdoors with a submersible pump, casing raised <12 inches above ground, and a sanitary well cap. The treatment for well #1 consisted of equipment for disinfection with sodium hypochlorite, two contact tanks (i.e., 120 gallons and 85 gallons) and a water softener. Well #2 was located outdoors with a submersible pump, casing raised at least 12 inches above ground, and a sanitary well cap. The treatment for well #2 consisted of equipment for disinfection with sodium hypochlorite, five contact tanks (i.e., 120 gallons each) and a water softener. The wells were operated by a pressure tank switch. The system served the camp store, public restrooms with showers and campground.","Camp store, public restrooms with showers and campground","6380, 6379",yes,no,groundwater,,"Chlorination, Softener","human-drinking, human-non-drinking",0,0,4512,2022,0,NA,NER\DEWA\EHSurvey\DEWA PHA Report 6-10-2022.pdf,PA,DEWA_WS_018_01,unknown groundwater,NA,well,-74.873604,41.211215,WGS 84,"Google Earth, Dingmans Campground",,NA,U,U,U,NA,U,U,U,U,U,https://www.dingmanscampground.com/,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,U,NA,NA,,,7/1/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Dingmans Dutch Reform Church,DEWA_WS_019,NA,Non-Public Water System (NP),NA,NA,NA,This site was served by a private well and did not have continuous chlorine disinfection. The site was operated under a lease agreement as a craft store.,Craft store,6381,yes,no,groundwater,,NA,U,U,U,1450,NA,NA,NA,NA,PA,DEWA_WS_019_01,unknown groundwater,NA,well,-74.869106,41.225537,WGS 84,"PA Historic Places, Dingman's Ferry Dutch Reformed Church",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,"Incomplete, this system is listed as Not Visited in the 2020 - 2023 PHA reports and is not listed in older reports, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Dingmans Falls Visitor Center Water System,DEWA_WS_020,DWGNRA Dingman Visitor Center,Transient Non-Community Water System (TNC),PA2520819,100456,NA,"The source was a well located outdoors with a submersible pump and casing raised at least 12 inches above ground. The treatment consisted of equipment for disinfection with sodium hypochlorite, sediment filter, and two contact tanks (i.e., 125 gallons, 80 gallons). The well was operated by a pressure tank switch. It served the Visitors Center with outdoor water fountain.",Visitors Center with outdoor water fountain,6382,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",0,0,3926,2023,1,NA,NER\DEWA\EHSurvey\DEWA PHA Final Report 6-29-2023.pdf,PA,DEWA_WS_020_01,unknown groundwater,No residual log (DL 4),well,-74.887731,41.229441,WGS 84,"Google Earth, Dingmans Falls Visitor Center",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,U,NA,NA,,,7/1/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Dingmans Launch,DEWA_WS_021,DWGNRA Dingmans Launch,Transient Non-Community Water System (TNC),PA2520957,100457,NA,"This site consisted of a well located outdoors with a submersible pump and pressure tank. The well had a sanitary well cap. The well casing was about 6 inches from the ground. Chlorination facilities (Stenner 85MHP40 chemical feed pump, two 120 gallon contact tanks) and water softener were installed. This site served the river access point with public restrooms and drinking fountains.",River access point with public restrooms and drinking fountains,6383,yes,no,groundwater,,"Chlorination, Softener","human-drinking, human-non-drinking",0,0,3278,2021,1,NA,NER\DEWA\EHSurvey\DEWA PHA 6-28-21.pdf,PA,DEWA_WS_021_01,unknown groundwater,Potential health hazard with no backflow device in place (DL 4),well,-74.86194,41.21889,WGS 84,PA Wells,,NA,Mahantango Formation,Mahantango Formation,U,PA Wells,U,U,U,U,U,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,U,NA,NA,,,7/1/25,CH,"Complete, could not find some well and aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Dingmans Maintenance,DEWA_WS_022,NA,Non-Public Water System (NP),NA,0,NA,The source was a well located outdoors with a submersible pump and casing raised about 12 inches from the ground. The well was operated by a pressure tank. Treatment consisted of a sediment filter and UV disinfection unit. It served a maintenance building with an employee breakroom and kitchenette.,Employee breakroom,6384,yes,no,groundwater,,"Filtration, UV Disinfection","human-drinking, human-non-drinking",0,0,1994,2023,0,NA,NER\DEWA\EHSurvey\DEWA PHA Final Report 6-29-2023.pdf,PA,DEWA_WS_022_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,"Incomplete, could not find coordinates, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Dingmans Residence,DEWA_WS_023,NA,NA,NA,NA,NA,"This system served the residence for the Dingmans Campground concessionaire. The system consisted of a well located outdoors with a submersible pump, casing raised >12 inches above ground, and a sanitary well cap. The well was operated by a pressure tank and there was no treatment for this system.",Dingmans Campground concessionaire,6385,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,498,2021,1,NA,NER\DEWA\EHSurvey\DEWA PHA 6-28-21.pdf,PA,DEWA_WS_023_01,unknown groundwater,NA,well,-74.873594,41.211131,WGS 84,"Google Earth, Dingmans Campground",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,"Complete, used the same location as the Dingmans Campground water system, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Dingmans School Water System,DEWA_WS_024,Dingmans School,Non-Public Water System (NP),NA,100459,Dingmans School Water System,"The source was a well located outdoors with a submersible pump. The well pump was activated by a pressure tank switch. Treatment consisted of a chemical feed equipment for addition of an oxidizer solution, Neutra Sul, followed by a water softener. The system served an office for rangers.",Office,6386,yes,no,groundwater,,"Oxidation, Softener","human-drinking, human-non-drinking",0,0,3824,2021,3,NA,NER\DEWA\EHSurvey\DEWA PHA 6-28-21.pdf,PA,DEWA_WS_024_01,unknown groundwater,"No disinfection installed (DL 4) 
Potential health hazard with no backflow device in place (DL 4)",well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,"Incomplete, could not find coordinates, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Doremus House,DEWA_WS_025,Doremus House,Non-Public Water System (NP),NA,0,NA,"This house was served by a private well. It was used for administrative offices year round. It had four offices, a kitchenette, and 4 bathrooms.",NA,NA,yes,no,groundwater,,NA,NA,NA,NA,2391,NA,NA,NA,NA,NA,DEWA_WS_025_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/1/25,CH,Doremus house is part of the Treible House (Lower) Water System
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Dunnfield Creek Well With Hand Pump,DEWA_WS_026,NA,Non-Public Water System (NP),NA,100528,NA,This is a hand pumped well located on the Appalachian Trail with easy access off of Interstate 80. There is no chlorination or other treatment. This was reported to be a state park asset.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,3500,2009,NA,NA,NER\DEWA\EHSurvey\06082009_DEWA_ENVSurvey.pdf,NA,DEWA_WS_026_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Eshback Well With Hand Pump,DEWA_WS_027,NA,Non-Public Water System (NP),NA,100463,NA,Well with hand pump that was closed and reported as no longer there.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,780,NA,NA,NA,NA,NA,DEWA_WS_027_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Fish Commision,DEWA_WS_028,NA,Non-Public Water System (NP),NA,NA,NA,"This site was served by a private well, pressure tank and continuous chlorine disinfection. The building was used as an office for Fish and Wildlife. Well head located outside, 2ft high. Water flowed from outdoor well, to inside filter, chlorination tank, pressure tank, using stenner pump and solution tank, Chlorine residual monitored by park, readings recorded several times a week (not daily). Monthly bacteria testing occurring.",Office for Fish and Wildlife,6512,yes,no,groundwater,,"Filtration, Chlorination","human-drinking, human-non-drinking",0,0,3775,2023,0,NA,NER\DEWA\EHSurvey\DEWA PHA Final Report 6-29-2023.pdf,U,DEWA_WS_028_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,"Incomplete, could not find location, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Foster Armstrong,DEWA_WS_029,NA,Non-Public Water System (NP),NA,NA,NA,This site was served by a private well and did not have continuous chlorine disinfection. The building was used as an office by a partner group.,Foster Armstrong building,6387,yes,no,groundwater,,NA,U,U,U,3210,NA,NA,NA,NA,NJ,DEWA_WS_029_01,unknown groundwater,NA,well,-74.788609,41.309246,WGS 84,"Google Earth, Foster-Armstrong House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Fountain of Youth Spring,DEWA_WS_030,NA,Non-Public Water System (NP),NA,NA,NA,"Roadside spring located: GPS Directions: 41.0554939994,-74.961240273455. Has a PVC pipe extending for easy roadside access and wooden structure to keep pipe off ground. Locals are known to fill up and haul water from this site.",Local community,NA,yes,no,spring,,NA,"human-drinking, human-non-drinking",0,0,7506,2023,1,NA,NER\DEWA\EHSurvey\DEWA PHA Final Report 6-29-2023.pdf,NJ,DEWA_WS_030_01,spring," Source Unprotected, submerged, unsanitary, and/or deteriorating and there is no filtration on the system
 Potential Pollutant <50ft (DL 5)",spring box,-74.96124027,41.055494,WGS 84,2023 PHA Report,,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/1/25,CH,"Complete, could not find aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Grove House,DEWA_WS_031,NA,Non-Public Water System (NP),NA,NA,NA,This site was served by a private well and there was no continuous chlorine disinfection. The house was used as a seasonal quarters unit. Marked inactive in 2023 because this system is covered under Walpack.,NA,6388,no,no,groundwater,,NA,NA,NA,NA,1743,NA,NA,NA,NA,NA,DEWA_WS_031_01,municipal,NA,municipal connection,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/1/25,CH,Grove House is part of the Walpack Village System
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Hawkins House,DEWA_WS_032,NA,Non-Public Water System (NP),NA,0,NA,This house was served by a private well. It was used for seasonal housing but was not recently occupied. The house had two bedrooms and one bathroom. There was no chlorine disinfection for it.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,383,NA,NA,NA,NA,NA,DEWA_WS_032_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Hialeah Picnic Area Well #1 (North),DEWA_WS_033,NA,Non-Public Water System (NP),NA,100466,NA,Well with hand pump - closed.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,674,NA,NA,NA,NA,NA,DEWA_WS_033_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Hialeah Picnic Area Well #2 (South),DEWA_WS_034,NA,Non-Public Water System (NP),NA,100467,NA,Well with hand pump - closed,NA,NA,no,no,groundwater,,NA,NA,NA,NA,4117,NA,NA,NA,NA,NA,DEWA_WS_034_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Hidden Lake Beach Well,DEWA_WS_035,NA,Non-Public Water System (NP),NA,100470,NA,Hand pump - closed.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,3563,NA,NA,NA,NA,NA,DEWA_WS_035_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Hidden Lake Group Camp Well With Hand Pump,DEWA_WS_036,NA,Non-Public Water System (NP),NA,100468,NA,Well with hand pump - closed.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,403,NA,NA,NA,NA,NA,DEWA_WS_036_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Hilltop Apartment Water System,DEWA_WS_037,NA,Non-Public Water System (NP),NA,100507,NA,"The source was a well located outdoors with a submersible pump, sanitary well cap and casing raised > 12 inches above ground. The well was operated by a pressure tank. Treatment consisted of chemical feed equipment for disinfection with sodium hypochlorite and a 120 gallon contact tank. It was used for seasonal housing by Peters Valley Craft School. It had a kitchen, one bathroom, and two bedrooms.",Seasonal housing,6389,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,2943,2021,2,NA,NER\DEWA\EHSurvey\DEWA PHA 6-28-21.pdf,U,DEWA_WS_037_01,unknown groundwater,"Potential Pollutant <50ft (DL 5)
Potential health hazard with no backflow device in place (DL 4)",well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,"Incomplete, could not find coordinates, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Hilltop Farm House Water System,DEWA_WS_038,NA,Non-Public Water System (NP),NA,100508,NA,"This system consists of a well and pressure tank, and serves weaving studio and dormitory that can hold up to 8 people (5 bedrooms and 2.5 bathrooms). There is no treatment.",Weaving studio and dormitory,6390,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,3118,2021,2,NA,NER\DEWA\EHSurvey\DEWA PHA 6-28-21.pdf,NJ,DEWA_WS_038_01,unknown groundwater,"Tank bladder has failed or has other unsanitary health concerns inside of it due to age or failures form original design (DL 4)
No disinfection installed (DL 4)",well,-74.85655,41.19808,WGS 84,"NJ Historic Places, Hilltop Farm",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Huff House,DEWA_WS_039,NA,Non-Public Water System (NP),NA,0,NA,"The source was a well located outdoors with a submersible pump and sanitary well cap. The well casing was <6 inches from the ground. The well was operated by a pressure tank. Treatment consisted of a sediment filter and UV disinfection unit. The house was used as seasonal or year round housing by the Peters Valley Craft School. It had a kitchen, one bathroom, and three bedrooms.",Seasonal housing,6391,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,593,2021,1,NA,NER\DEWA\EHSurvey\DEWA PHA 6-28-21.pdf,NJ,DEWA_WS_039_01,unknown groundwater,No disinfection installed (DL 4)  ,well,-74.85108,41.20907,WGS 84,"NJ Historic Places, Huff House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Jackson House Water System,DEWA_WS_040,Jackson House,Non-Public Water System (NP),NA,100441,Jackson House Water System,This system consists of a well and pressure tank. There was continuous chlorine disinfection treatment at this site.,Jackson House,6392,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,3514,2011,NA,NA,NER\DEWA\EHSurvey\DEWA ENV_Survey 2011.pdf,U,DEWA_WS_040_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,"Incomplete, could not find coordinates, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Kittatinny Visitor Center Water System,DEWA_WS_041,NA,Transient Non-Community Water System (TNC),NJ2113341,100498,NA,"The source was a well. The well was located outdoors with a submersible pump and sanitary well cap. The casing was raised less than 6 inches above the ground. The well pump was activated by a pressure switch. Treatment consisted of chemical feed equipment (Stenner pump, 40GPD) for disinfection with sodium hypochlorite activated by a flow switch and 120 gallon contact tank. This system served the Visitors Center and public restrooms. This was a seasonal system.",Kittatinny Visitor Center and public restrooms,6368,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,3861,2020,0,NA,NER\DEWA\EHSurvey\DEWA PHA 8-17-20.pdf,NJ,DEWA_WS_041_01,unknown groundwater,NA,well,-75.128237,40.970199,WGS 84,"Google Earth, Kittatinny Point Visitor Center",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://www-dep.nj.gov/DEP_WaterWatch_public/,U,NA,NA,,,7/1/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Lloyd House Water System,DEWA_WS_042,NA,Non-Public Water System (NP),NA,100512,NA,"The well was located outdoors (not clear how old, might date back to 1955). The casing was raised above ground about six inches. The surfacing around the casing was unimproved. The well had a submersible pump and a split cap with gasket and vent. The well pump was activated by the pressure tank switch. There was no treatment for this system. This system served a three bedroom house with a kitchen and two full bathrooms used by the Peters Valley Craft School. It was used as teacher and student housing and board meetings were held on occasion at this location.","Lloyd House, which is a three bedroom house with a kitchen and two full bathrooms",6394,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,3285,2021,1,NA,NER\DEWA\EHSurvey\DEWA PHA 6-28-21.pdf,NJ,DEWA_WS_042_01,unknown groundwater,No disinfection installed (DL 4) ,well,-74.85226,41.19549,WGS 84,"NJ Historic Places, Lloyd House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Loch Lomond House Water System,DEWA_WS_043,Loch Lomond,Non-Public Water System (NP),NA,100471,Loch Lomond House Water System,"The source was a well located outdoors with a submersible pump. The well casing was raised about 6 inches above ground. The well pump was activated by a pressure tank switch. Treatment consisted of chemical feed equipment for disinfection with sodium hypochlorite solution, a 120 gallon contact tank, and a sediment filter. It served seasonal staff quarters; 4 bedroom, 2 bathroom house.",Seasonal staff quarters,6359,yes,yes,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",0,0,1178,2021,0,NA,NER\DEWA\EHSurvey\DEWA PHA 6-28-21.pdf,PA,DEWA_WS_043_01,unknown groundwater,NA,well,-74.895875,41.207567,WGS 84,"Google Earth, Loch Lomond Picnic Area",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,"Complete, could not find house location, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Lutz House Water System,DEWA_WS_044,NA,Non-Public Water System (NP),NA,100490,NA,"This house was served by a private well. It was used for year round housing but was currently unoccupied. The house had two bedrooms, one bathroom. There was no continuous chlorine disinfection treatment at this site.",NA,NA,no,no,groundwater,,NA,NA,NA,NA,3120,NA,NA,NA,NA,NA,DEWA_WS_044_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Malmquist House Water,DEWA_WS_045,Malmquist House Water,Non-Public Water System (NP),NA,0,NA,"The source was a well. The well was located outdoors with a submersible pump and casing raised above ground. There was iron removal and continuous chlorine disinfection treatment. The house was occupied as a full time residence by the original caretaker, reported as life estate.",Malmquist House,6396,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,937,2018,NA,NA,"NER\DEWA\EHSurvey\DEWA, EHS, 9-17-18.pdf",U,DEWA_WS_045_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/1/25,CH,"Incomplete, could not find coordinates, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Milford Beach Water System,DEWA_WS_046,DWGNRA Milford Beach,Transient Non-Community Water System (TNC),PA2520820,100473,NA,"The source was a well. The well was located outdoors with a submersible pump and sanitary well cap. The well casing was raised above ground 6 to 12 inches. A concrete pad surrounded the well. The well was operated by a pressure tank switch. The steel pressure tank capacity was 119 gallons (Perma Tank Model PAD-119). Treatment consisted of the addition of sodium hypochlorite and filtration for iron removal, followed by the addition of sodium hypochlorite for disinfection. Stenner chemical feed pumps, Model 85MHP40, were used to add sodium hypochlorite. The 900 feet (from DEP report) of six inch line to the public restrooms was used for contact time. There was also a separate chlorination system and 120 gallon contact tank for the residence served by the system. This system served the Milford Beach area which included public restrooms with water fountains and a foot wash spigot, a life guard shack, and seasonal housing (4 bedrooms and 2 bathrooms). This system had seasonal components."," Milford Beach area which includes public restrooms with water fountains and a foot wash spigot, a life guard shack, and seasonal housing (4 bedrooms and 2 bathrooms)",6348,yes,yes,groundwater,,"Chlorination, Filtration, Iron Removal","human-drinking, human-non-drinking",119,1,5135,2020,1,NA,NER\DEWA\EHSurvey\DEWA PHA 8-17-20.pdf,PA,DEWA_WS_046_01,unknown groundwater,Potential health hazard with no backflow device in place (DL 4),well,-74.79667,41.3125,WGS 84,PA Wells,,NA,Mahantango Formation,Mahantango Formation,U,NA,U,269,U,U,U,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,U,NA,NA,,,7/1/25,CH,"Complete, could not find some well and aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Millbrook Water System,DEWA_WS_047,Milbrook Village - Well 2,Transient Non-Community Water System (TNC),NJ2109319,100538,NA,The source was a flowing well located outdoors with a submersible pump. The casing was raised at least 12 inches above ground. There was no treatment for this system. The well was operated by a pressure tank switch. The system served a public restroom and water fountain in Millbrook Village.,Public restroom and water fountain in Millbrook Village,6398,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,689,2023,1,NA,NER\DEWA\EHSurvey\DEWA PHA Final Report 6-29-2023.pdf,NJ,DEWA_WS_047_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 4),well,-74.963084,41.073532,WGS 84,"Google Earth, Millbrook Village Historic Site",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://www-dep.nj.gov/DEP_WaterWatch_public/,U,NA,NA,,,7/2/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Minisink Church,DEWA_WS_048,NA,NA,NA,NA,NA,This site was served by a private well and pressure tank with continuous chlorine disinfection treatment. It was operated by a partner and used as a church and office.,Church and office,6399,yes,no,groundwater,,Chlorination,U,U,U,4599,NA,NA,NA,NA,NJ,DEWA_WS_048_01,unknown groundwater,NA,well,-74.79449,41.30564,WGS 84,"NJ Historic Places, Minisink Reformed Church",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,"Incomplete, this system was listed as Not Visited in the 2020 - 2023 PHA reports and was not mentioned in older reports, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Mitchell (Stone) House Water System,DEWA_WS_049,NA,Non-Public Water System (NP),NA,100513,NA,"The source was a well located outdoors with a submersible pump, casing raised at least 12 inches above ground and sanitary well cap. The well was operated by a pressure tank. Treatment consisted of a sediment filter, UV disinfection unit and chlorination equipment for addition of sodium hypochlorite. It was used as a year round residence by the Peters Valley School of Craft. It had a kitchen, bathroom, and two bedrooms.",Mitchell (Stone) House,6400,yes,no,groundwater,,"Filtration, UV Disinfection, Chlorination","human-drinking, human-non-drinking",0,0,2321,2021,1,NA,NER\DEWA\EHSurvey\DEWA PHA 6-28-21.pdf,NJ,DEWA_WS_049_01,unknown groundwater,Potential health hazard with no backflow device in place (DL 4),well,-74.85463,41.19558,WGS 84,"NJ Historic Places, (Wood) Mitchell House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,"Incomplete, could only find the location of the Wood Mitchell House (not the Stone Mitchell House), could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Montague Grange,DEWA_WS_050,NA,Non-Public Water System (NP),NA,NA,NA,This site was served by a private well and there was no continuous chlorine disinfection for it. The building was used as an office by a partner group.,Montague Grange,6401,yes,no,groundwater,,NA,U,U,U,1367,NA,NA,NA,NA,NJ,DEWA_WS_050_01,unknown groundwater,NA,well,-74.77904,41.31449,WGS 84,"NJ Historic Places, 280 River Road (Montague Grange #140)",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,"Incomplete, the 2020 - 2023 PHA reports list this system as Not Visited and it is not mentioned in older reports, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Morrison House Water System,DEWA_WS_051,NA,Non-Public Water System (NP),NA,100476,Morrison House Water System,Private well and pressure tank with no treatment. It served seasonal housing.,Morrison House,6402,yes,yes,groundwater,,NA,U,U,U,346,NA,NA,NA,NA,U,DEWA_WS_051_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,"Incomplete, the 2020 - 2023 PHA reports list this system as Not Visited and it is not mentioned in older reports, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Munsch/Cyr (Jewell) House Water System,DEWA_WS_052,Jewell Residence,Non-Public Water System (NP),NA,100478,Munsch/Cyr (Jewell) House Water System,Private well and pressure tank with no treatment.,Munsch/Cyr (Jewell) House,6403,yes,no,groundwater,,NA,U,U,U,105,NA,NA,NA,NA,PA,DEWA_WS_052_01,unknown groundwater,NA,well,-75.126629,40.947838,WGS 84,"PA Historic Places, Munsch-Cyr Farm",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,"Incomplete, could only find the location of Munsch-Cyr Farm (not the house), could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Munson House Water System,DEWA_WS_053,Munson House,Non-Public Water System (NP),NA,100514,Munson House Water System,"The source was a well located outdoors with a submersible pump, well casing raised at least 12 inches above ground and a sanitary well cap. The treatment consisted of equipment for disinfection with sodium hypochlorite and a 120 gallon contact tank. The well was operated by a pressure tank switch. It served the Peters Valley Craft School Munson House. The house was used as a dorm. It was a four bedroom house with a kitchen and two full bathrooms.",Munson House,6404,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,665,2019,NA,NA,"NER\DEWA\EHSurvey\DEWA, EHS, 8-19-19.pdf",NJ,DEWA_WS_053_01,unknown groundwater,NA,well,-74.85534,41.19556,WGS 84,"NJ Historic Places, Munson House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Neldon Roberts House,DEWA_WS_054,NA,Non-Public Water System (NP),NA,NA,NA,This site was served by a private well and there was no continuous chlorine disinfection for it.,Neldon Roberts House,NA,yes,no,groundwater,,NA,U,U,U,3690,NA,NA,NA,NA,NJ,DEWA_WS_054_01,unknown groundwater,NA,well,-74.79264,41.29651,WGS 84,"NJ Historic Places, Roberts-Nelden Schoolhouse, ""Gun Factor"", Stone House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,"Incomplete, the 2020 - 2023 PHA reports list this system as Not Visited and it is not mentioned in older reports, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,North Contact Station Water System,DEWA_WS_055,NA,Non-Public Water System (NP),NA,100474,NA,The source for this small system is a private well with noticeable suflur odors when left untreated.  Water is treated with hydrogen peroxide and is then filtered. This site was reported as not currently in operation.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,1253,2009,NA,NA,NER\DEWA\EHSurvey\06082009_DEWA_ENVSurvey.pdf,NA,DEWA_WS_055_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,PEEC Water System,DEWA_WS_056,DWGNRA PEEC,Transient Non-Community Water System (TNC),PA2520821,100477,NA,"The source was two wells. Well #1 was located indoors with a submersible pump, casing raised about 12 inches above ground and sanitary well cap. Well #2 was located outdoors, with a submersible pump, casing raised at least 12 inches above ground and sanitary well cap. The water meter and chlorine injection point for well #2 were located inside a vault next to the treatment room (confined space). The treatment consisted of equipment for disinfection with sodium hypochlorite for both wells. Water was treated and flowed to three 15,000 gallon buried fiberglass storage tanks. The wells were operated by tank level sensors. Water flowed to the distribution system by gravity. This system served the Pocono Environmental Educational Center (PEEC) campus which offered overnight lodging and food service.",Pocono Environmental Educational Center (PEEC) campus which offered overnight lodging and food service,"6405, 6406",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",45000,3,2675,2022,2,NA,NER\DEWA\EHSurvey\DEWA PHA Report 6-10-2022.pdf,PA,DEWA_WS_056_01,deep groundwater,"Tank access is below grade (DL 4)
Potential health hazard with no backflow device in place (DL 4)",well,-74.9139,41.1753,WGS 84,PA Wells,,NA,Mahantango Formation,Mahantango Formation,U,PA Wells,U,504,U,U,U,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,U,NA,NA,,,7/2/25,CH,"Complete, could not find some well and aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Peirce House Water System,DEWA_WS_057,Peirce House,Non-Public Water System (NP),NA,100488,Peirce House Water System,This site was served by a private well and pressure tank with continuous chlorine disinfection treatment. This house was used as an office.,Peirce House,6407,yes,no,groundwater,,Chlorination,U,U,U,5168,2011,NA,NA,NER\DEWA\EHSurvey\DEWA ENV_Survey 2011.pdf,PA,DEWA_WS_057_01,unknown groundwater,NA,well,-74.765823,41.341338,WGS 84,"Google Earth, Charles S. Peirce House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,"Incomplete, the 2018 PHA report had a plan to connect the Peirce house to a municipal system in 2020 but there is no follow-up report, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Rameriz Solar House,DEWA_WS_058,NA,Non-Public Water System (NP),NA,NA,NA,This site was served by a private well and there was no continuous chlorine disinfection.,NA,6335,no,yes,groundwater,,NA,NA,NA,NA,3493,NA,NA,NA,NA,NA,DEWA_WS_058_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Raymondskill House,DEWA_WS_059,NA,Non-Public Water System (NP),NA,NA,NA,"This site was served by a private well, pressure tank and continuous chlorine disinfection. It was used as a seasonal quarters unit.","Raymondskill house, which was used for seasonal housing",6333,yes,yes,groundwater,,Chlorination,U,U,U,4239,NA,NA,NA,NA,PA,DEWA_WS_059_01,unknown groundwater,NA,well,-74.835305,41.287471,WGS 84,"PA Historic Places, Raymondskill House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,"Incomplete, the 2020 - 2023 PHA reports list this system as Not Visited and it is not mentioned in older reports, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,REPEAT Goldeisen (Raymondskill) House Water System,DEWA_WS_060,Raymondskill Falls,Non-Public Water System (NP),NA,100426,Goldeisen (Raymondskill) House Water System,This house was served by a private well with chlorine disinfection. It was used for seasonal housing.,"Raymondskill house, which was used for seasonal housing",NA,yes,no,groundwater,,Chlorination,U,U,U,1874,NA,NA,NA,NA,PA,DEWA_WS_060_01,unknown groundwater,NA,well,-74.835305,41.287471,WGS 84,"PA Historic Places, Raymondskill House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,"Incomplete, the 2020 - 2023 PHA reports list this system as Not Visited and it is not mentioned in older reports, it is listed as REPEAT in the 2020 - 2023 PHA reports, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Rivers Bend Campsite,DEWA_WS_061,Rivers Bend Well with Hand Pump,Transient Non-Community Water System (TNC),NJ1923310,100529,NA,This site was served by a hand pump well located in the campground. There was no continuous chlorine disinfection or other treatment.,Rivers Bend campground,6331,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",0,0,2835,2021,0,NA,NER\DEWA\EHSurvey\DEWA PHA 6-28-21.pdf,NJ,DEWA_WS_061_01,unknown groundwater,NA,well,-74.96456,41.097696,WGS 84,"Google Earth, River Bend Group Campground",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://www-dep.nj.gov/DEP_WaterWatch_public/,U,NA,NA,,,7/2/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Salamovka,DEWA_WS_062,NA,Non-Public Water System (NP),NA,100544,NA,This is a concessioner operated water system. There was no continuous chlorine disinfection treatment at this site.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,2703,NA,NA,NA,NA,NA,DEWA_WS_062_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,System Not in Use
