park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Shoemaker House Water System,DEWA_WS_063,Shoemaker,Non-Public Water System (NP),NA,100427,Shoemaker House Water System,The system consists of a well and pressure tank with continuous chlorine disinfection treatment.,Shoemaker House,6410,yes,no,groundwater,,Chlorination,U,U,U,4270,2012,NA,NA,NER\DEWA\EHSurvey\DEWA ENV_Survey 2012.pdf,U,DEWA_WS_063_01,unknown groundwater,NA,well,-75.031705,41.080918,WGS 84,"Google Earth, 5064 Winona Falls Rd",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,"Incomplete, location may not be correct, could not find well and aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Slateford Farm,DEWA_WS_064,NA,Non-Public Water System (NP),NA,100480,NA,Hand pump well- closed.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,4909,NA,NA,NA,NA,NA,DEWA_WS_064_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Smithfield Beach Water System,DEWA_WS_065,DWGNRA Smithfield Beach,Transient Non-Community Water System (TNC),PA2450831,100481,NA,"The source was a well. The well was located outdoors with a submersible pump and sanitary well cap. The well casing was raised above ground (about 12 inches). A concrete pad surrounded the well. The well was operated by a pressure tank switch. There were two pressure tanks (WX 457C). Treatment consisted of chemical feed equipment (Stenner Model 85MHP40) for disinfection with sodium hypochlorite activated by a flow switch and contact tanks (five 120 gallon tanks and two 264 gallon tanks). This system served Smithfield Beach restrooms with drinking fountains and foot wash spigots. This was a seasonal system. Beach is located on PA side of Delaware River, river is on state lines of PA and NJ.",Smithfield Beach restrooms with drinking fountains and foot wash spigots,6320,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,2715,2023,0,NA,NER\DEWA\EHSurvey\DEWA PHA Final Report 6-29-2023.pdf,PA,DEWA_WS_065_01,shallow groundwater,NA,well,-75.0464,41.0347,WGS 84,PA Wells,,NA,"Coburn, Salona, Nealmont Fms","Coburn, Salona, Nealmont Fms",U,PA Wells,U,67,U,U,U,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,U,NA,NA,,,7/2/25,CH,"Complete, could not find some well and aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Snyder House Water System,DEWA_WS_066,Snyder House,Non-Public Water System (NP),NA,100461,Snyder House Water System,This site was served by a well and pressure tank with continuous chlorine disinfection treatment.,Snyder House,6412,yes,no,groundwater,,Chlorination,U,U,U,1909,2011,NA,NA,NER\DEWA\EHSurvey\DEWA PHA 6-28-21.pdf,U,DEWA_WS_066_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,"Incomplete, there are many ""Snyder House"" buildings in both NJ and PA, could not find the water system location, could not find well and aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,South Contact Station Water System,DEWA_WS_067,NA,Non-Public Water System (NP),NA,100482,NA,Well and pressure tank with no treatment. This site was reported as not in operation.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,3488,NA,NA,NA,NA,NA,DEWA_WS_067_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Stella Schooner Water,DEWA_WS_068,Stella Schooner Water,Non-Public Water System (NP),NA,0,NA,"The source was a well located outdoors with a submersible pump. The well pump was activated by a pressure tank switch. Treatment consisted of chemical feed equipment for disinfection with sodium hypochlorite, 120 gallon contact tank, filter and softener. This system served seasonal quarters; four bedroom, two bathroom house.",Seasonal quarters,6413,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,4444,2020,2,NA,NER\DEWA\EHSurvey\DEWA PHA 8-17-20.pdf,U,DEWA_WS_068_01,unknown groundwater,"Potential health hazard with no backflow device in place (DL 4)
Potential Pollutant <100ft (DL 4)",well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,"Incomplete, could not find coordinates, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Thunder Mountain Studios,DEWA_WS_069,Thunder Mountain Craft Center,Transient Non-Community Water System (TNC),NJ1917323,100521,NA,"The source was a well located outdoors with a submersible pump, well casing raised at least 12 inches above ground and a sanitary well cap. The treatment consisted of equipment for disinfection with sodium hypochlorite and a 120 gallon contact tank. The well was operated by a pressure tank switch. It served the Peters Valley Craft School Thunder Mountain Studio.",Peters Valley Craft School Thunder Mountain Studio,6314,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,4973,2023,0,NA,NER\DEWA\EHSurvey\DEWA PHA Final Report 6-29-2023.pdf,NJ,DEWA_WS_069_01,unknown groundwater,NA,well,-74.872956,41.175763,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,https://petersvalley.org/who-we-are/our-campus/,NA,NA,NA,https://www-dep.nj.gov/DEP_WaterWatch_public/,U,NA,NA,,,7/2/25,CH,"Incomplete, cooridnates are the best approximated location of the Thunder Mountain campus based on an illustrated map of the Peters Valley campus, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Travis Apt.,DEWA_WS_070,NA,Non-Public Water System (NP),NA,NA,NA,This site was served by a private well and there was no continuous chlorine disinfection for it. This site was used as permanent housing.,Travis apt. permanent housing,6415,yes,no,groundwater,,NA,U,U,U,2748,NA,NA,NA,NA,U,DEWA_WS_070_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,"Incomplete, could not find coordinates, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Treible House (Lower) Water System,DEWA_WS_071,Lower Treible,Non-Public Water System (NP),NA,100517,Treible House (Lower) Water System,"The source was a well located outdoors in a pit. The well pump was located in the basement. The well was operated by a pressure tank. Treatment consisted of equipment for continuous chlorine disinfection with sodium hypochlorite and two contact tanks; 120 gallons and 80 gallons. The system served the Peters Valley Craft School Lower Treible and Doremus houses. The Lower Treible house was used as a dorm with four bedrooms and two bathrooms. The Doremus house was used as an administrative office, reception center, and a public restroom site. This site should be evaluated to see if it meets the regulatory definition of a public water system.",Lower Teible and Doremus houses,6416,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,756,2021,2,NA,NER\DEWA\EHSurvey\DEWA PHA 6-28-21.pdf,NJ,DEWA_WS_071_01,unknown groundwater,"Potential Pollutant <50ft (DL 5)
Repeat Positive Sample (total or fecal coliform) (DL 5)",well,-74.85135,41.19625,WGS 84,"NJ Historic Places, Lower Treible House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Treible House (Upper) Water System,DEWA_WS_072,NA,Transient Non-Community Water System (TNC),NJ1917335,100518,NA,"The source was a well located outdoors with a submersible pump, well casing raised at least 18 inches and a sanitary well cap. The treatment consisted of equipment for disinfection with sodium hypochlorite and 120 gallon contact tank. The well was operated by a pressure tank switch. The system served the Peters Valley Craft School kitchen and the Greek Revival House. Meals were provided for art program attendees.",Peters Valley Craft School kitchen and the Greek Revival House,6313,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,1487,2022,0,NA,NER\DEWA\EHSurvey\DEWA PHA Report 6-10-2022.pdf,NJ,DEWA_WS_072_01,unknown groundwater,NA,well,-74.85117,41.19738,WGS 84,"NJ Historic Places, Upper Treible House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://www-dep.nj.gov/DEP_WaterWatch_public/,U,NA,NA,,,7/2/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Turns House,DEWA_WS_073,NA,Non-Public Water System (NP),NA,NA,NA,This site was served by a private well and there was no continuous chlorine disinfection for it. This site was used as permanent housing.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,5198,NA,NA,NA,NA,NA,DEWA_WS_073_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/2/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Turtle Beach Water System,DEWA_WS_074,NA,Transient Non-Community Water System (TNC),NJ2109322,101754,NA,"The source was a well. The well was located outdoors with a submersible pump and sanitary well cap. The well casing was raised above ground 24 to 36 inches. The surfacing around the well was unimproved. The well was operated by a pressure tank switch. There were 2 steel pressure tanks (AO Smith Pump-pro series PP-252). Treatment consisted of chemical feed equipment (Stenner pump, 40 GPD) for disinfection with sodium hypochlorite and 2 contact tanks (120 gallons each). This system served the Turtle Beach area which included public restrooms with water fountains and foot wash, and a lifeguard shack. This was a seasonal system.","Turtle Beach area which includes public restrooms with water fountains and foot wash, and a lifeguard shack",6312,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,2,2867,2020,1,NA,NER\DEWA\EHSurvey\DEWA PHA 8-17-20.pdf,NJ,DEWA_WS_074_01,unknown groundwater,Immediate health threat to staff and visitors (DL 5),well,-75.037125,41.031857,WGS 84,"Google Earth, Turtle Beach",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://www-dep.nj.gov/DEP_WaterWatch_public/,U,NA,NA,,,7/2/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Valley Brook Farm House Water System,DEWA_WS_075,NA,Non-Public Water System (NP),NA,100519,NA,"The source was a well located outdoors with a submersible pump, well casing raised at least 12 inches above ground and a sanitary well cap. The treatment consisted of equipment for disinfection with sodium hypochlorite with two 80 gallon contact tanks followed by a series of sediment and submicron filters. The well was operated by a pressure tank switch. This system served the Peters Valley Craft School Valley Brook Farmhouse and Blacksmith Shop. The house was used as the main dorm. It had six bedrooms, a kitchen and four full bathrooms.",Peters Valley Craft School Valley Brook Farmhouse and Blacksmith Shop,6419,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",0,0,529,2019,NA,NA,"NER\DEWA\EHSurvey\DEWA, EHS, 8-19-19.pdf",NJ,DEWA_WS_075_01,unknown groundwater,NA,well,-74.85264,41.19121,WGS 84,"NJ Historic Places, Valley Brook Farm/Blacksmith Studio",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/3/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Valley View Campground,DEWA_WS_076,NA,Transient Non-Community Water System (TNC),PA2521067,107217,NA,"This site was served by a hand pump well. The source was a hand pump well. Treatment consisted of sediment filter and chemical feed equipment for disinfection with sodium hypochlorite (Dosatron non-electric, water driven injector pump and 5 gallon contact tank). Note that this hand pump was difficult to operate and the park has not operated it on occasion.",NA,NA,no,no,groundwater,,NA,NA,NA,NA,2073,2012,NA,NA,NER\DEWA\EHSurvey\DEWA ENV_Survey 2012.pdf,PA,DEWA_WS_076_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,U,NA,NA,,,7/3/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Van Campen Farm HS,DEWA_WS_077,NA,Non-Public Water System (NP),NA,NA,NA,This site was served by a private well and there was no continuous chlorine disinfection for it. The building was used as an office.,Van Campen Farm office building,6420,yes,no,groundwater,,NA,U,U,U,3058,NA,NA,NA,NA,NJ,DEWA_WS_077_01,unknown groundwater,NA,well,-75.00305,41.05418,WGS 84,"NJ Historic Places, B.B. Van Campen Farm",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/3/25,CH,"Incomplete, the 2020 - 2024 PHA reports list this system as Not Visited and it is not mentioned in older reports, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,"VanAuken, Horace House Water System",DEWA_WS_078,NA,Non-Public Water System (NP),NA,100430,NA,"This system consisted of a well, pressure tank, contact tank, and chlorination system. This site was reported as not in operation.",NA,NA,no,no,groundwater,,NA,NA,NA,NA,1988,2011,NA,NA,NER\DEWA\EHSurvey\DEWA PHA 6-28-21.pdf,NA,DEWA_WS_078_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/3/25,CH,System Not in Use
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Walpack Village,DEWA_WS_079,NA,Non-Public Water System (NP),NA,0,NA,"The source was a well with a submersible pump. The well casing extended up from the pit above ground. The well pump was activated by a pressure tank switch. The pressure tank was located in the pit. There was no treatment for this system at well but treatment occurring at Grove House. It served buildings in the Walpack Village; church, post office, residences (Christine House, Hendershot House, Grove House), schoolhouse, seasonal quarters. This site was reported to be infrequently used. The only location with regular use was reported in 2023 as the Grove House.","Buildings in the Walpack Village, including church, post office, residences (Christine House, Hendershot House, Grove House), schoolhouse, seasonal quarters",6421,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,2335,2023,0,NA,NER\DEWA\EHSurvey\DEWA PHA Final Report 6-29-2023.pdf,NJ,DEWA_WS_079_01,unknown groundwater,NA,well,-74.87856,41.1576,WGS 84,"NJ Historic Places, Walkpack Pumphouse",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/3/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Watergate,DEWA_WS_080,NA,Transient Non-Community Water System (TNC),NJ2109317,100531,NA,"The source was a well located outdoors with a submersible pump, casing raised <12 inches above ground, and a sanitary well cap. The treatment consisted of equipment for disinfection with sodium hypochlorite and 120 gallon contact tank. The well was operated by a pressure tank switch. The system served the public restroom and picnic area.",Watergate public restoom and picnic area,6422,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,3626,2019,NA,NA,"NER\DEWA\EHSurvey\DEWA, EHS, 8-19-19.pdf",U,DEWA_WS_080_01,unknown groundwater,NA,well,-74.972292,41.070002,WGS 84,"Google Earth, Watergate Recreation Area",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://www-dep.nj.gov/DEP_WaterWatch_public/,U,NA,NA,,,7/3/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Zimmerman,DEWA_WS_081,NA,Non-Public Water System (NP),NA,100484,NA,"The source was a well. The well was located outdoors with a submersible pump, sanitary well cap, and casing raised 18 inches above ground. The well was operated by a pressure tank switch. Treatment consisted of disinfection with sodium hypochlorite and there was a 120 gallon contact tank. The Stenner chemical feed pump activated when the well pump activated. This system served the Zimmerman house and grounds. The property was managed through a lease agreement. The operation was an event space with limited food service.",Zimmerman house and grounds,6423,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,1235,2022,0,NA,NER\DEWA\EHSurvey\DEWA PHA Report 6-10-2022.pdf,PA,DEWA_WS_081_01,unknown groundwater,NA,well,-74.857967,41.25199,WGS 84,"Google Earth, Marie Zimmermann Estate",,NA,U,U,U,NA,U,U,U,U,U,https://www.delawaretownshippa.gov/parks-and-recreation/zimmerman-home-farm,NA,NA,NA,NA,U,NA,NA,,,7/3/25,CH,"Complete, could not find well or aquifer information"
Delaware Water Gap National Recreation Area,Northeast Region,NJ,DEWA,Zion Lutheran Church,DEWA_WS_082,NA,Non-Public Water System (NP),NA,100485,NA,"This water system consisted of a private well, pressure tank, and filter. There was no continuous chlorine disinfection treatment. This site was used as an office.",NA,6424,no,no,groundwater,,NA,NA,NA,NA,2079,2011,NA,NA,NER\DEWA\EHSurvey\DEWA PHA 6-28-21.pdf,NA,DEWA_WS_082_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/3/25,CH,System Not in Use
Dinosaur National Monument,Intermountain Region,CO,DINO,Headquarters Water System,DINO_WS_001,NA,Non-Transient Non-Community Water System (NTNC),CO0241200,68392,NA,"The Headquarters Water System is a Non-Transient Non-Community Water System.  The system services the headquarters building, residences, and a maintenance area.  Water is from an 800 foot drilled well that has liquid sodium hypochlorite added to disinfect the water.  Water then flows to two 100,000 gallon water tanks operated in parallel and then to the distribution system.","headquarters building, residences, and a maintenance area",6950,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",200000,2,5289,2022,0,No,NA,CO,DINO_WS_001_01,deep groundwater,NA,well,-108.97251,40.243615,NAD 83,Coordinates for the Headquarters Building were used.,,NA,Navajo Sandstone,Navajo Sandstone,U,U,NA,900,U,U,U,Well information and key aq report: https://irma.nps.gov/DataStore/DownloadFile/433236,NA,U,U,CO0241200,NA,NA,NA,,,7/31/24,KGE,Complete
Dinosaur National Monument,Intermountain Region,CO,DINO,Deerlodge Water System,DINO_WS_002,NA,Transient Non-Community Water System (TNC),CO0241208,68724,NA,"The Deerlodge water system is a Transient Non-Community Water System providing water to a ranger residence and two hose bibs near the campground.  Water is obtained from a solar powered drilled well, the water is then filtered through a 1 micron strainrite bag filter and disinfected with liquid sodium hypochlorite.  Water is then pumped to two 1,000 gallon tanks operated in series.  From the tanks water is distributed to two hose bibbs and on ranger residence with an additional pressure pump.",ranger residence,6948,yes,yes,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",2000,2,5318,2022,0,No,NA,CO,DINO_WS_002_01,shallow groundwater,NA,well,-108.52041,40.45025,WSG 1984,Township Range Section Converter from Drill Log Location.,,NA,U,U,U,U,8/2/62,60,U,U,U,Well Information: https://irma.nps.gov/DataStore/DownloadFile/433218,12224,U,"W-85, W-86",CO0241208,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Dinosaur National Monument,Intermountain Region,CO,DINO,SMCG Water System,DINO_WS_003,NA,Transient Non-Community Water System (TNC),UTAH24033,69198,NA,"The Split Mountain Campground is served by a Transient Non-Community Water System.  The system serves a comfort station and a boater human waste dump station.  Water comes from a drilled well fitted with a pitless adapter.  The water  is chlorinated with liquid sodium hypochlorite and flows from the well through a 2 inch PVC water line to the 12,000 gallon water tank.  From the water tank water flows back through a 4 inch PVC line to the well house and then is split going to the comfort stations.  One of the comfort stations has not been used for several years.  The leg that serves the boater waste dumps station is pressurized by the well to a hydropneumatic tank before chemical injection and pumps to a tank with an air gap.  The line also has an RPZ for backflow.","Campground with a comfort station, boater human waste dump station",5868,yes,yes,groundwater,,Chlorination,human-non-drinking,12000,1,5512,2022,0,No,NA,UT,DINO_WS_003_01,shallow groundwater,NA,well,-109.25346,40.444407,NAD 83,PWS Database,,NA,Green River Alluvium,Green River Alluvium,unconfined,U,3/5/58,50,U,U,U,"Well Information: https://irma.nps.gov/DataStore/DownloadFile/433503,
Aq information: https://rockd.org/explore",24033WS001,U,45-5231,UTAH24033,U,NA,NA,,,7/31/24,KGE,Complete
Dinosaur National Monument,Intermountain Region,CO,DINO,Echo Park Water System,DINO_WS_004,NA,Transient Non-Community Water System (TNC),CO0241210,68387,NA,"The Echo Park Water System is a seasonal Transient Non-Community Water System serving a campground, ranger residences, and river rafting trips.  Water is collected from a drilled well that is solar powered and has liquid sodium hypochlorite added to disinfect the water.  Water then flows to two 500 gallon storage tanks operated in parallel and then can flow back to the distribution system.  The chemical injection pump is controlled by a flow-switch.","campground, ranger residences, river rafting trips",6949,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",1000,2,5556,2022,0,No,NA,CO,DINO_WS_004_01,shallow groundwater,NA,well,-108.991181,40.521259,NAD 83,Coordinates for the access point of the Green River used.,,NA,Green River Alluvium,Green River Alluvium,unconfined,U,9/18/62,81,U,U,U,"Well Information: https://irma.nps.gov/DataStore/DownloadFile/433519,
Aq information: https://rockd.org/explore",12227,U,"W-85, W-86",CO0241210,NA,NA,NA,,,7/31/24,KGE,Complete
Dinosaur National Monument,Intermountain Region,CO,DINO,GRCG Water System,DINO_WS_005,NA,Transient Non-Community Water System (TNC),UTAH24031,69159,NA,"The Green River Campground has a Transient Non-Community Water system that services 4 comfort stations, VIP sites and a seasonal ranger residence.  Water comes from a drilled well that is disinfected with liquid sodium hypochlorite and is transmitted to a 20,000 gallon storage tank.  From the storage tank water is distributed to the comfort stations, VIP sites and the ranger residence.","Campground with 4 comfort stations, VIP sites, seasonal ranger residence",5867,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",20000,1,5567,2022,0,No,NA,UT,DINO_WS_005_01,shallow groundwater,NA,well,-109.246252,40.423523,NAD 83,PWS Database,,NA,Green River Alluvium,Green River Alluvium,unconfined,U,8/1/63,50,U,U,U,Aq information: https://rockd.org/explore,24031WS001,U,45-861,UTAH24031,U,NA,NA,,,7/31/24,KGE,Complete
Dinosaur National Monument,Intermountain Region,CO,DINO,Lodore Water System,DINO_WS_006,NA,Transient Non-Community Water System (TNC),CO0241485,68380,NA,"The Lodore Water System is a seasonal Transient Non-Community Water System.  The system provides water to two residences, a ranger station, maintenance area, and for river rafters.  Water is obtained from a drilled well that has liquid sodium hypochlorite injected to disinfect the water.  The water is then transferred to a 50,000 gallon concrete storage tank via a transmission line.  The water is then distributed to the facilities in the Park area.","two residences, a ranger station, maintenance area, and for river rafters",6951,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",50000,1,5573,2022,0,No,NA,CO,DINO_WS_006_01,shallow groundwater,NA,well,-108.887005,40.727325,NAD 83,Coordinates for the Ranger Tower were used.,,NA,Conway Draw colluvium,Conway Draw colluvium,unconfined,U,3/5/58,50,U,U,U,Well Information and key aq report: https://irma.nps.gov/DataStore/DownloadFile/475868,NA,U,U,CO0241485,NA,NA,NA,,,7/31/24,KGE,Complete
Dinosaur National Monument,Intermountain Region,CO,DINO,Quarry Area Water System,DINO_WS_007,NA,Non-Transient Non-Community Water System (NTNC),UTAH24030,68808,NA,"The Quarry water system is a distribution system that is supplied by the Jensen Water Improvement District (PWSID UTAH24010).  The system serves residences, a maintenance area, administrative offices,  a visitor center and limited distribution to the Quarry building (the Quarry building is temporarily closed due to being structurally unsound).  Water is received tharough a 4 inch PVC line and liquid sodium hypochlorite is injected into the water to boost the level in the water that is received.  Water is then pumped by two pumps in parallel to another 4 inch PVC line to the two 50,000 gallon water storage tanks (operated in parallel).  Water then flows back to the pump house in an 8 inch PVC line and then is split and distributed to the rest of the system.","residences, a maintenance area, administrative offices,  a visitor center and limited distribution to the Quarry building ",NA,yes,no,municipal,,Chlorination,"human-drinking, human-non-drinking",100000,2,4420,2022,0,No,NA,UT,DINO_WS_007_01,municipal,NA,municipal connection,-109.623843,40.580006,NAD 83,PWS Database,,"Jensen Water Improvement District, UT",Green River Alluvium,Green River Alluvium,NA,NA,NA,NA,NA,NA,NA,Aq information: https://rockd.org/explore,24030WS001,,NA,UTAH24030,NA,NA,NA,,,7/31/24,KGE,Complete
Dry Tortugas National Park,Southeast Region,FL,DRTO,GKFJWN Non-potable Water System,DRTO_WS_001,NA,Non-Potable (NonPOT),NA,79363,GKFJWN Non-potable Water System,"The Fort Jefferson Water System provides both potable and non-potable water to Fort Jefferson on Garden Key. There are two compartments in the storage tank that store non-potable water with storage capacities of 19,000 and 40,000 respectfully.  The non-potable storage is supplied by a rainwater catchment system.  After storage, the rainwater is filtered and chlorinated in the same fashion as the potable water.  The storage tanks are plumbed to allow water from the potable water compartment to be pumped to the non-potable compartments, but the reverse is not possible.  The non-potable water serves employee toilets and washing faucets as well as a wash-down faucet at the boat dock.",Employee toilets and washing faucets as well as a wash-down faucet at the boat dock,NA,yes,no,rainwater,,Chlorination,human-non-drinking,59000,2,5058,2024,0,NA,SER\DRTO\PHA\DRTO PHA 2024\Final_Dry Tortugas National Park- May 2024.pdf,FL,DRTO_WS_001_01,rainwater  ,NA,rainwater catchment,-82.87268,24.62779,WGS 84,"Buildings, Fort Jefferson Office",,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/23/24,CH,"Complete, no information was provided on which buildings are used for rainwater catchement"
Dry Tortugas National Park,Southeast Region,FL,DRTO,GKFJWP Garden Key Potable Water System,DRTO_WS_002,Fort Jefferson Water System,Non-Public Water System (NP),NA,79361,GKFJWP Garden Key Potable Water System,"The Fort Jefferson Water System provides both potable and non-potable water to Fort Jefferson on Garden Key.  The potable water system consists of a 2-inch PVC ocean intake, dual 1.5 hp pressure pumps, cartridge filters, reverse osmosis (RO) system, buried 37,000 gallon storage tank, four 80-gallon hydropneumatic tanks (two prior to RO and two after storage), and a distribution system.  The ocean intake is located in the Fort's moat and protected by the sea wall. The raw water is pumped through a series of 20 and 5-micron cartridge filters, and two 80-gallon hydropneumatic tanks prior to arriving at the RO system.  The RO system is a package plant that includes 20 and 5-micron cartridge filters, a charcoal filter, and the RO membrane filters that have a flowrate of approximately 1.5 to 2.5 gallons per minute.  The RO brine waste is discharged to the original Fort Jefferson drainfield, which is not part of the Fort Jefferson Septic System.  The finish water is pumped to the buried storage tank where a floating tablet chlorinator is used for disinfection.  From the storage tank, water is pumped through two 80-gallon hydropneumatic tanks and into the distribution system.  The 37,000 gallon potable water storage tank makes up one compartment of a three compartment tank.  ",Potable water faucets at Fort Jefferson,6720,yes,no,ocean  ,,"Reverse Osmosis, Filtration, Chlorination",human-drinking,37320,5,5599,2024,0,NA,SER\DRTO\PHA\DRTO PHA 2024\Final_Dry Tortugas National Park- May 2024.pdf,FL,DRTO_WS_002_01,ocean,NA,surface intake,-82.87268,24.62779,WGS 84,"Buildings, Fort Jefferson Office",,NA,Atlantic ocean,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/23/24,CH,"Complete, ocean water intake is located in the mote surrounding the Fort but exact location is unknown"
Dry Tortugas National Park,Southeast Region,FL,DRTO,LHLSWP Loggerhead Water System,DRTO_WS_003,Loggerhead Key Water System,Non-Potable (NonPOT),NA,77849,LHLSWP Loggerhead Water System,"The Loggerhead Key Water System consists of an ocean intake, pumphouse with 60-gallon hydropneumatic tank, cartridge filters, reverse osmosis (RO) system, UV disinfection, chlorine injection system, two 500-gallon water storage tanks, and a distribution system.  In 2017, erosion damage and concerns led to the ocean intake being modified to use a flexible pipe on the beach and the intake pump being moved from the Boathouse to the new pumphouse.  The raw water is pumped through a 60-gallon hydropneumatic tank and 20 and 5-micron cartridge filters prior to arriving at the RO system.  The RO system is a package plant that includes UV disinfection and has a maximum flowrate of approximately 0.5 gallons per minute.  The finish water is pumped passes through the chlorine injection point and into the plastic storage tanks, which are located in the treatment buildings.  The chlorine injection system uses a 45 gallon dosing tank, dosing pump, and liquid sodium hypochlorite. The distribution system includes a 3/4 hp distribution pump and 60-gallon hydropneumatic tank.   This system serves the 1926 House and Kitchen House.",1926 House and Kitchen House,6679,yes,no,ocean,,"Filtration, Reverse Osmosis, UV Disinfection, Chlorination",human-non-drinking,1060,3,3195,2024,0,NA,SER\DRTO\PHA\DRTO PHA 2024\Final_Dry Tortugas National Park- May 2024.pdf,FL,DRTO_WS_003_01,ocean,"When the system is operational, the park treats this system as non-potable even though it is chlorinating the water",surface intake,-82.92065,24.63319,WGS 84,"Buildings, LHLSMU Loggerhead Pump House",,NA,Atlantic ocean,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/23/24,CH,Complete
Ebey's Landing National Historical Reserve,Pacific West Region,WA,EBLA,Cottage Well System,EBLA_WS_001,NA,Non-Public Water System (NP),NA,NA,NA,"This well serves Cottage/Trust Board Office, Jacob Ebey's VC and Pratt House (private residence).  There is also a spigot at the sheep barn. A point of use Reverse osmosis systems are at VC and Pratt house for drinking water.","Cottage/Trust Board Office, Jacob Ebey's Visitor Center, Sheep Barn, and Pratt House",6867,yes,no,groundwater,,U,"human-drinking, human-non-drinking, stock",U,U,5389,2024,NA,NA,NA,WA,EBLA_WS_001_01,deep groundwater,NA,well,-122.71111,48.20492,NAD 83,WSDOE Wells Database,,NA,U,U,U,U,12/22/10,225,U,U,U,NA,NA,U,708423,NA,U,NA,NA,,,11/12/24,KGE,Missing Source Information
Ebey's Landing National Historical Reserve,Pacific West Region,WA,EBLA,Farm Site #1 - Water System,EBLA_WS_002,NA,Non-Potable (NonPOT),NA,NA,NA,"There are 3 wells at this site, which is leased out to a farming operation.  One well is used for farm operations, not managed by NPS.  The other 2 wells are about 500 ft deep and are not in use, but not property abandoned.  Possible saltwater intrusion from these 2 wells.",Farm,6868,yes,no,groundwater,,U,human-non-drinking,U,U,3066,2024,NA,NA,NA,WA,EBLA_WS_002_01,shallow groundwater,NA,well,-122.67804,48.2049,NAD 83,WSDOE Wells Database,,NA,U,U,U,U,6/6/00,30,U,U,U,NA,NA,U,77701,NA,U,NA,NA,,,11/12/24,KGE,Missing Source Information
Ebey's Landing National Historical Reserve,Pacific West Region,WA,EBLA,Farm Site #2 - Water Wells,EBLA_WS_003,NA,Non-Potable (NonPOT),NA,NA,NA,"There are 3 wells at this site. One well is used for a house/building, however NPS has determined not to treat well as potable water.  NPWS-labeled non-potable.  Park provides bottled water to those who ask/need it.  The other 2 wells are for irrigation and farm operations.",House,6585,yes,no,groundwater,,U,"human-non-drinking, irrigation",U,U,5291,2024,NA,NA,NA,WA,EBLA_WS_003_01,shallow groundwater,NA,well,-122.66738,48.19044,NAD 83,WSDOE Wells Database,,NA,U,U,U,U,3/2/88,64,U,U,U,NA,NA,U,77699,NA,U,NA,NA,,,11/12/24,KGE,Missing Source Information
Effigy Mounds National Monument,Midwest Region,IA,EFMO,Water System - Park,EFMO_WS_001,NA,Transient Non-Community Water System (TNC),IA2258494,18267,NA,A single well supplies potable water for all of the park properties.  The well water is softened and disinfected with chlorine before as it is pumped into the distribution system.  A buried concrete reservoir provides storage for the water system.  Onsite water mains provide water to the park buildings.,All park facilities,6058,yes,no,groundwater,,"Softener, Chlorination","human-drinking, human-non-drinking",U,1,5585,2023,0,NA,MWR\EFMO\EHSurvey\EFMO PHA Report May 23 All.pdf,IA,EFMO_WS_001_01,unknown groundwater,NA,well,-91.18807286,43.0887984,WGS 84,IA Registered Wells,,NA,"Eastern Cambrian, Ordovician","Eastern Cambrian, Ordovician",U,USGWD,1/1/55,141,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/435178,NA,IA0328628,NA,https://programs.iowadnr.gov/iowadrinkingwater/Search/pwsSearch,NA,NA,NA,,,8/18/25,CH,"The 2023 PHA report states that this system is currently being rebuilt, and that a new well was drilled on 5/19/2023. I couldn't find additional information abou this new well."
Eisenhower National Historic Site,Northeast Region,PA,EISE,Visitor Center,EISE_WS_001,Visitor Center,Municipal,PA7010019,0,NA," The Eisenhower House, headquarters building, farms, and grounds are served by the municipal water system.","Eisenhower House, headquarters building, farms, and grounds",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking, irrigation",0,0,2474,2024,1,NA,NER\EISE\EHSurvey\EISE PHA Report 5-21-2024.pdf,PA,EISE_WS_001_01,municipal,Backflow device for direct connection to health hazard not checked annually by certified backflow tester (DL 4),municipal connection,-77.219133,39.829375,WGS 84,"Google Earth, Gettysburg Municipal Water",,Gettysburg Municipal Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.gettysburgma.com/sites/g/files/vyhlif3151/f/uploads/doc06762420240426085020.pdf,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,NA,NA,NA,,,7/7/25,CH,Complete
El Malpais National Monument,Intermountain Region,NM,ELMA,Hamblin House Water System,ELMA_WS_001,NA,Non-Public Water System (NP),NA,NA,NA,The house is served by a cistern located in a vault and a pressure tank and chlorinator located in an adjacent vault.  The park used to haul water to fill the cistern. This house is no longer used due to a major rat infestation. The house is located along Highway 53 across from the ice caves. ,House,NA,no,no,hauled,,NA,NA,U,U,5836,NA,NA,NA,NA,NM,ELMA_WS_001_01,hauled,NA,cistern,-108.290831,34.958687,NAD 83,Coordinates for the IC Water System (the park's main system) was used since this is where water was hauled from.,,IC - Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/7/24,KGE,Complete
El Malpais National Monument,Intermountain Region,NM,ELMA,NWNMVC Water Distribution System,ELMA_WS_002,Visitor Center,Municipal,NA,58078,NA,The Visitor Center (NWNMVC) receives water from the City of Grants.,Visitor center,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,717,2023,0,NA,NA,NM,ELMA_WS_002_01,municipal,NA,municipal connection,-107.872391,35.156393,NAD 83,HarDWR,,"Grants, NM",NA,NA,NA,NA,NA,NA,NA,NA,NA,Municipal Supplier: https://www.grantsnm.gov/Departments/Water-Department,NA,NA,NA,NA,NA,NA,NA,,,8/7/24,KGE,Complete
El Malpais National Monument,Intermountain Region,NM,ELMA,IC -  Water System,ELMA_WS_003,NA,Transient Non-Community Water System (TNC),NM3580133,40511,NA,"The water supply for the IC system is obtained from a well located adjacent to the fire cache building. The water is pumped from the well through the pumphouse where sodium hypochlorite is injected before the water flows through 3 EA 120 gallon Mix Master chlorine contact tanks. A small pressure tank in the pumphouse provides water pressure.  The water system serves the information center (IC), fire cache, and 1 RV site.","Information center, fire cache, rv site",6952,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",360,3,5409,2023,1,NA,NA,NM,ELMA_WS_003_01,deep groundwater,NA,well,-108.290831,34.958687,NAD 83,Coordinates of the Ranger Station/Fire Cache used since well data is limited within park.,,NA,Bandelier Tuff Granite,Bandelier Tuff Granite,U,U,4/28/92,270,U,U,U,Well information and key aq report: https://irma.nps.gov/DataStore/DownloadFile/475884,NA,U,U,NM3580133,U,NA,NA,,,8/7/24,KGE,Complete
El Morro National Monument,Intermountain Region,NM,ELMO,Water System,ELMO_WS_001,NA,Transient Non-Community Water System (TNC),NM3596433,67087,NA,"This Public Transient Non-Community System serves all the facilities in the park.  The extension to the campground is closed and drained in the winter months to prevent freezing.  There is one backflow prevention device that needs testing in a fire sprinkler system in one of the residences .  There is no irrigation in the park.  The water supply for the park is obtained from a 208 foot deep drilled well located approximately one mile northwest of the developed area that includes the visitor center, offices, maintenance yard, and residences.  The water is chlorinated at the pumphouse and then pumped to a 57,000 gallon storage tank (Aquastore bolted tank) located on the mesa above the visitor center.  There is a dedicated fill line from the well to the storage tank.",All park facilities,6953,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",57000,1,5332,2023,2,NA,NA,NM,ELMO_WS_001_01,deep groundwater,NA,well,-108.363051,35.045344,NAD 83,HarDWR,,NA,Chinle Formation Sandstone,Chinle Formation Sandstone,U,U,12/9/59,208,U,U,U,"PHS Report, HarDWR,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/490420",G-02889,U,G-02889,NM3596433,U,NA,NA,,,8/7/24,KGE,Complete
Eleanor Roosevelt National Historic Site,Northeast Region,NY,ELRO,Factory and Stone Cottage,ELRO_WS_001,NA,NA,NY1302796,NA,NA,"The Factory and Stone Cottage are both served by the municipal water supply. The Factory is a museum, and Stone Cottage is a Visitor Center",Museum and Visitor Center,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,5820,2024,0,NA,NER\ELRO\EHSurvey\ELRO PHA Report 8-27-2024.pdf,NY,ELRO_WS_001_01,municipal,NA,municipal connection,-73.943398,41.775716,WGS 84,"Google Earth, DCWWA - Hyde Park ",,Dutchess County Water and Wastewater Authority - Hyde Park System,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.dutchessny.gov/Departments/Water-Wastewater/Graphics/2023-Hyde-Park-Regional-AWQR.pdf,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search,NA,NA,NA,,,7/4/25,CH,"Complete, could not find state PWS portal"
Eleanor Roosevelt National Historic Site,Northeast Region,NY,ELRO,Val-Kill Offices,ELRO_WS_002,NA,Non-Public Water System (NP),NA,0,NA,"This site was served by an outdoor well. The well had a submersible pump and non-sanitary well cap. The casing height was measured at 8 inches above the ground. The pressure tank was a Well-Xtrol WX350 Pro series steel tank, 119 gallons. Water was pumped from the well, flowed through a meter, pressure tank, two sediment filters (Pentair, pleated cellulose cartridges, 5 micron) a water softener (kinetico Model2060s), was injected with sodium hypochlorite solution for disinfection(pulsafeeder 100 Series, Model x030-XA-AAAAXXXX chemical feed pump, and flowed into a 80 gallon Mixmaster contact tank. This system served only the office building that was said to have 1-2 employees periodically work in the space.",Office building,6425,yes,no,groundwater,,"Filtration, Chlorination, Softener","human-drinking, human-non-drinking",119,1,3388,2024,0,NA,NER\ELRO\EHSurvey\ELRO PHA Report 8-27-2024.pdf,NY,ELRO_WS_002_01,unknown groundwater,NA,well,-73.89941,41.76274,WGS 84,"Buildings, Stone Cottage",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/4/25,CH,"Complete, the exact well location is unknown and the Stone Cottage is being used as a central park location, could not find well and aquifer information"
Everglades National Park,Southeast Region,FL,EVER,Coopertown Water System,EVER_WS_001,NA,Transient Non-Community Water System (TNC),NA,0,NA,"The Coopertown Water System consists of a single well, chlorine injection system, sand filter vessel, 80 gallon hydropneumatic tank, 80 gallon chlorine contact tank, and distribution system.  The chlorine injection system uses a dosing tank, pump, and an NSF Standard 60 Certified liquid sodium hypochlorite.  This system serves the Coopertown Airboat Concession, which includes a restaurant and restrooms.  The concessionaire at Coopertown contracts with J&M Water Treatment Operations to operate and maintain the water system.","Coopertown Airboat Concession, which includes a restaurant and restrooms",6626,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",80,1,928,2024,0,NA,SER\EVER\PHA\EVER PHA 2024\FINAL- Everglades National Park- May 2024.pdf,FL,EVER_WS_001_01,unknown groundwater,NA,well,-80.56110679,25.76063806,WGS 84,USGWD,,NA,Biscayne Aquifer,Biscayne Aquifer,U,USGWD,U,U,U,U,U,NA,NA,FL0323501,NA,NA,NA,NA,NA,,,4/23/25,CH,"Complete, could not find well depth information"
Everglades National Park,Southeast Region,FL,EVER,Everglades Safari Park Water System,EVER_WS_002,Everglades Safari Park Water System,NA,NA,0,NA,"The Everglades Safari Park Water System consists of a single well, chlorine injection system, 80 gallon hydropneumatic tank, two 120 gallon chlorine contact tanks, and distribution system.  The chlorine injection system uses a dosing tank, pump, and an NSF Standard 60 Certified liquid sodium hypochlorite.  This system serves the Everglades Safari Park, which includes a restaurant and restrooms.  The concessionaire at the Everglades Safari Park contracts with Water Pro (www.waterprofl.com, 305-247-9134) to operate and maintain the water system.","Everglades Safari Park, which includes a restaurant and restrooms",6674,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",80,1,2999,2024,0,NA,SER\EVER\PHA\EVER PHA 2024\FINAL- Everglades National Park- May 2024.pdf,FL,EVER_WS_002_01,unknown groundwater,NA,well,-80.62565037,25.76018826,WGS 84,USGWD,,NA,Biscayne Aquifer,Biscayne Aquifer,U,USGWD,U,U,U,U,U,NA,NA,FL0585719,NA,NA,NA,NA,NA,,,4/23/25,CH,"Complete, could not find well depth information"
Everglades National Park,Southeast Region,FL,EVER,FLMYWP Flamingo Water System,EVER_WS_003,Flamingo Water System,Non-Transient Non-Community Water System (NTNC),5440085,77921,FLMYWP Flamingo Water System,"The Flamingo Water System consists of two 40-ft deep wells with dual 40 hp submersible pumps, a water treatment plant with chlorine disinfection, 550 gallon transfer tank, two 10,000 hydropneumatic tanks, a 248,000 gallon steel bolted water storage tank, and a distribution system.  The treatment plant is required as the groundwater is naturally saline. The treatment system is capable of producing finished water at 275 GPM and consists of cartridge filtration followed by reverse osmosis (RO) membrane filters, a degassifier (hydrogen sulfide removal), calcite system, and sodium hydroxide, sodium hypochlorite, and corrosion inhibitor injection systems.  On average the treatment plant processes between 20,000 and 30,000 gallons of finished water daily.  Approximately 35% of raw water becomes finished water, while the remainder is RO brine that is disposed of at the Flamingo Wastewater System.  A continuous chlorine analyzer monitors residuals in water sent to the storage tank and a SCADA system is used to monitor and operate treatment system components.  The treatment plant was built in 2005, the steel storage tank in 2004, and the RO units were replaced in 2013.  Several minor system components were replaced in 2017 after Hurricane Irma damaged the water system.  This system serves the Flamingo area, which includes the Flamingo Marina, store, employee housing, maintenance yard, Visitor Center, and campground.","Flamingo area, which includes the Flamingo Marina, store, employee housing, maintenance yard, Visitor Center, and campground",6718,yes,no,groundwater,,"Filtration, Reverse Osmosis, Hydrogen Sulfide Removal, Calcite System, Chlorination","human-drinking, human-non-drinking",268550,4,5558,2024,0,NA,SER\EVER\PHA\EVER PHA 2024\FINAL- Everglades National Park- May 2024.pdf,FL,EVER_WS_003_01,shallow groundwater,NA,well,-80.91910313,25.14337294,WGS 84,USGWD,,NA,Biscayne Aquifer,Biscayne Aquifer,U,USGWD,10/14/57,40,U,U,U,Water Rights Docket: https://irma.nps.gov/DataStore/DownloadFile/435187,NA,FL0303424,NA,https://prodapps.dep.state.fl.us/swapp/Welcome/detailsByPwsNumber/5440085,NA,NA,NA,,,4/23/25,CH,Complete
