park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Everglades National Park,Southeast Region,FL,EVER,FLMYWP Flamingo Water System,EVER_WS_003,Flamingo Water System,Non-Transient Non-Community Water System (NTNC),5440085,77921,FLMYWP Flamingo Water System,"The Flamingo Water System consists of two 40-ft deep wells with dual 40 hp submersible pumps, a water treatment plant with chlorine disinfection, 550 gallon transfer tank, two 10,000 hydropneumatic tanks, a 248,000 gallon steel bolted water storage tank, and a distribution system.  The treatment plant is required as the groundwater is naturally saline. The treatment system is capable of producing finished water at 275 GPM and consists of cartridge filtration followed by reverse osmosis (RO) membrane filters, a degassifier (hydrogen sulfide removal), calcite system, and sodium hydroxide, sodium hypochlorite, and corrosion inhibitor injection systems.  On average the treatment plant processes between 20,000 and 30,000 gallons of finished water daily.  Approximately 35% of raw water becomes finished water, while the remainder is RO brine that is disposed of at the Flamingo Wastewater System.  A continuous chlorine analyzer monitors residuals in water sent to the storage tank and a SCADA system is used to monitor and operate treatment system components.  The treatment plant was built in 2005, the steel storage tank in 2004, and the RO units were replaced in 2013.  Several minor system components were replaced in 2017 after Hurricane Irma damaged the water system.  This system serves the Flamingo area, which includes the Flamingo Marina, store, employee housing, maintenance yard, Visitor Center, and campground.","Flamingo area, which includes the Flamingo Marina, store, employee housing, maintenance yard, Visitor Center, and campground",6718,yes,no,groundwater,,"Filtration, Reverse Osmosis, Hydrogen Sulfide Removal, Calcite System, Chlorination","human-drinking, human-non-drinking",268550,4,5558,2024,0,NA,SER\EVER\PHA\EVER PHA 2024\FINAL- Everglades National Park- May 2024.pdf,FL,EVER_WS_003_02,shallow groundwater,NA,well,-80.91884323,25.14325173,WGS 84,USGWD,,NA,Biscayne Aquifer,Biscayne Aquifer,U,USGWD,10/14/57,40,U,U,U,Water Rights Docket: https://irma.nps.gov/DataStore/DownloadFile/435187,NA,FL0303423,NA,https://prodapps.dep.state.fl.us/swapp/Welcome/detailsByPwsNumber/5440085,NA,NA,NA,,,4/23/24,CH,Complete
Everglades National Park,Southeast Region,FL,EVER,Gator Park Water System,EVER_WS_004,Gator Park Water System,NA,NA,0,NA,"The Gator Park Water System consists of a single 95-ft deep well, chlorine injection system, 120 gallon hydropneumatic tank, 100 gallon chlorine contact tank, and distribution system.  The chlorine injection system uses a dosing tank, pump, and an NSF Standard 60 Certified liquid sodium hypochlorite.  This system serves Gator Park, which includes a restaurant, restroom trailer, and 32 RV connections.  The concessionaire at Gator Park contracts with J&M Water Treatment Operations to operate and maintain the water system.","Gator Park, which includes a restaurant, restroom trailer, and 32 RV connections",6692,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",120,1,4547,2024,0,NA,SER\EVER\PHA\EVER PHA 2024\FINAL- Everglades National Park- May 2024.pdf,FL,EVER_WS_004_01,unknown groundwater,NA,well,-80.581098,25.76061,WGS 84,"Google Earth, Gator Park",,NA,U,U,U,NA,U,95,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,4/23/24,CH,"Complete, could not locate well on usgwd or state database"
Everglades National Park,Southeast Region,FL,EVER,NWLRWP Loop Road Water System,EVER_WS_005,Loop Rd Education Center Water System,NA,NA,79340,NWLRWP Loop Road Water System,"The Loop Rd Education Center Water System consists of a single well, chlorine injection system, hydropneumatic tank, and distribution system.  The chlorine injection system uses a dosing tank, pump, and an NSF Standard 60 Certified liquid sodium hypochlorite.  This system serves the Loop Road Education Center, which includes an administrative building, VIP RV Pad, restroom, and caretaker residence.  The Education Center is located in Big Cypress National Preserve, but is managed by Everglades National Park.","Loop Road Education Center, which includes an administrative building, VIP RV Pad, restroom, and caretaker residence",6611,no,no,groundwater,,Chlorination,NA,U,U,285,2018,0,NA,SER\EVER\PHA\EVER PHA 2019\EVER PHA 2019.pdf,FL,EVER_WS_005_01,unknown groundwater,NA,well,-80.947926,25.746373,WGS 84,"Google Earth, Everlades national Park Loop Road Education Center",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,4/23/24,CH,"Complete, system was listed as non-operational in the 2021 PHA report, could not find well location on usgwd or state database"
Everglades National Park,Southeast Region,FL,EVER,NWSAWP SV Admin Water System,EVER_WS_006,Shark Valley Water System,Non-Public Water System (NP),NA,79337,NWSAWP SV Admin Water System,"The Shark Valley Water System consists of a single well, dual booster pumps, chlorine injection system, 80 gallon hydropneumatic tank, 120 gallon chlorine contact tank, and distribution system.  The chlorine injection system uses a 40 liter dosing tank, dosing pump, and an NSF Standard 60 Certified liquid sodium hypochlorite.  The system serves the Shark Valley Administrative Office, Tamiami Ranger Station, Shark Valley Visitor Center and associated comfort station, and the Shark Valley General Store.","Shark Valley Administrative Office, Tamiami Ranger Station, Shark Valley Visitor Center and associated comfort station, and the Shark Valley General Store",6658,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",80,1,2284,2021,0,NA,SER\EVER\PHA\EVER PHA 2021\EVER PHA - May 2021.pdf,FL,EVER_WS_006_01,unknown groundwater,NA,well,-80.76587563,25.75624958,WGS 84,USGWD,,NA,Biscayne Aquifer,Biscayne Aquifer,U,USGWD,U,U,U,U,U,NA,NA,FL0595560,NA,NA,NA,NA,NA,,,4/23/24,CH,"Complete, well depth unknown"
Everglades National Park,Southeast Region,FL,EVER,NWSTWP Tower Water System,EVER_WS_007,Shark Valley Tower Water System,NA,NA,79335,NWSTWP Tower Water System,"The Shark Valley Tower Water System consists of a single well, pumphouse, chlorine injection system, hydropneumatic tank, and distribution system.  The chlorine injection system uses a dosing tank, pump, and an NSF Standard 60 Certified liquid sodium hypochlorite.  The system serves the Shark Valley Tower Comfort Station.",Shark Valley Tower Comfort Station,6628,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,U,1012,2021,0,NA,SER\EVER\PHA\EVER PHA 2021\EVER PHA - May 2021.pdf,FL,EVER_WS_007_01,unknown groundwater,NA,well,-80.76647888,25.65606653,WGS 84,SWF Wells,,NA,Biscayne Aquifer,Biscayne Aquifer,U,SWF Wells,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,4/23/24,CH,"Complete, well depth unknown"
Everglades National Park,Southeast Region,FL,EVER,NWTCWP Trail Center Water System,EVER_WS_008,NA,Non-Public Water System (NP),NA,79339,NA,Ground water system with treatment consisting of chlorination.,U,6687,yes,no,groundwater,,Chlorination,U,U,U,4208,2013,0,NA,SER\EVER\PHA\EVER PHA 2013\EVER PHA 2013.pdf,FL,EVER_WS_008_01,unknown groundwater,NA,well,-80.8763891,25.8038887,WGS 84,SWF Wells,,NA,U,U,U,NA,U,U,U,U,U,https://my.sfwmd.gov/dbhydroplsql/show_dbkey_info.show_station_info?v_station=MO-188,NA,NA,NA,NA,NA,NA,NA,,,4/23/24,CH,"Complete, unknown if this well is still operation, location may be incorrect as there were 2 other well in the SWF Wells database also labed Trail Center"
Everglades National Park,Southeast Region,FL,EVER,PIBRWP Bill Robertson Water System,EVER_WS_009,Bill Robertson Water System,Non-Public Water System (NP),NA,79329,PIBRWP Bill Robertson Water System,"The Bill Robertson Water System consists of a well, cartridge filters, chlorine injection system, corrosion control, 86 gallon hydropneumatic tank, 120 gallon contact tank, and distribution system.  The cartridge filers include 20 and 5 micron filters.  The chlorine injection system uses a 10 gallon dosing tank, pump, and an NSF Standard 60 Certified liquid sodium hypochlorite.  Corrosion control consists of the injection of AquaGold 170.  This system serves the Bill Robertson Buildings, which includes NPS Fire and Research employees. A new well is planned for 2018.","Bill Robertson Buildings, which includes NPS Fire and Research employees",6632,yes,no,groundwater,,"Filtration, Chlorination","human-drinking, human-non-drinking",86,1,1073,2024,0,NA,SER\EVER\PHA\EVER PHA 2024\FINAL- Everglades National Park- May 2024.pdf,FL,EVER_WS_009_01,unknown groundwater,NA,well,-80.68090495,25.39021812,WGS 84,USGWD,,NA,Biscayne Aquifer,Biscayne Aquifer,U,USGWD,U,U,U,U,U,NA,NA,FL0595165,NA,NA,NA,NA,NA,,,4/23/24,CH,"Complete, there is one other usgwd well in the area and the correct one is unknown, well depth unknown"
Everglades National Park,Southeast Region,FL,EVER,PIDBWP Dan Beard Water System,EVER_WS_010,Daniel Beard Center Water System,Non-Transient Non-Community Water System (NTNC),NA,79294,PIDBWP Dan Beard Water System,"The Daniel Beard Center Water System consists of a well, cartridge filters, chlorine injection system, corrosion control, 86 gallon hydropneumatic tank, 120 gallon contact tank, and distribution system.  The cartridge filters include 20 and 5 micron filters.  The chlorine injection system uses a 10 gallon dosing tank, pump, and an NSF Standard 60 Certified liquid sodium hypochlorite.  Corrosion control consists of the injection of AquaGold 170.  This system serves the Daniel Beard Research Center Building.","Daniel Beard Research Center 
Building",6643,yes,no,groundwater,,"Filtration, Chlorination, Corrosion Control","human-drinking, human-non-drinking",120,1,1555,2024,0,NA,SER\EVER\PHA\EVER PHA 2024\FINAL- Everglades National Park- May 2024.pdf,FL,EVER_WS_010_01,unknown groundwater,NA,well,-80.6832939,25.38820819,WGS 84,USGWD,,NA,Biscayne Aquifer,Biscayne Aquifer,U,USGWD,U,U,U,U,U,NA,NA,FL0487497,NA,NA,NA,NA,NA,,,4/28/25,CH,"Complete, usgwd catagorizes this well as Irrigation, Livestock & Aquaculture. Couldn't find well depth information"
Everglades National Park,Southeast Region,FL,EVER,PIHLWP Hidden Lake Water System,EVER_WS_011,NA,Non-Public Water System (NP),NA,79292,NA,Potable water system consists of a ground water well with chlorination used for disinfection  This is a seasonal system that serves the Hidden Lake Education Center and Campgound.,Hidden Lake Education Center and Campground,6607,yes,yes,groundwater,,Chlorination,U,0,0,28,2013,0,NA,SER\EVER\PHA\EVER PHA 2013\EVER PHA 2013.pdf,FL,EVER_WS_011_01,unknown groundwater,NA,well,-80.62171614,25.38445638,WGS 84,USGWD,,NA,Biscayne Aquifer,Biscayne Aquifer,U,USGWD,U,U,U,U,U,NA,NA,FL0595593,NA,NA,NA,NA,NA,,,4/28/25,CH,"Complete, not certain if this source is still active, usgwd point found was on the opposite side of the lake from the buildings"
Everglades National Park,Southeast Region,FL,EVER,PILPWP Long Pine Water System,EVER_WS_012,Long Pine Key Campground Water System,NA,NA,79295,PILPWP Long Pine Water System,"The Long Pine Key Campground Water System consists of a single well, chlorine injection system, 650 gallon pressure tank, two 30 gallon hydropneumatic tanks, and a distribution system.  The pressure tank was replaced in 2017.  The chlorine injection system uses a 30 gallon dosing tank, pump, and an NSF Standard 60 Certified liquid sodium hypochlorite.  This system serves the Long Pine Key Campground, which includes 108 campsites, three shower facilities, one RV dump station, six comfort stations (four in campground and two in day use area), and one home (not occupied).  The shower facilities were installed in 2015.","Long Pine Key Campground, which includes 108 campsites, three shower facilities, one RV dump station, six comfort stations (four in campground and two in day use area), and one home (not occupied)",6663,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",710,3,2431,2024,0,NA,SER\EVER\PHA\EVER PHA 2024\FINAL- Everglades National Park- May 2024.pdf,FL,EVER_WS_012_01,unknown groundwater,NA,well,-80.65628524,25.4016862,WGS 84,USGWD,,NA,Biscayne Aquifer,Biscayne Aquifer,U,USGWD,U,U,U,U,U,NA,NA,FL0595360,NA,NA,NA,NA,NA,,,4/28/25,CH,"Complete, there were two uswgd wells next to each other at this location, well depth is unknown"
Everglades National Park,Southeast Region,FL,EVER,PIMYWP Pine Island Water System,EVER_WS_013,Pine Island Water System,Non-Transient Non-Community Water System (NTNC),NA,79281,PIMYWP Pine Island Water System,"The Pine Island Water System consists of two wells, steel 75,000 storage tank, a water treatment plant, 1,000 gallon hydropneumatic tank, and distribution system.  The 4-log removal treatment plant includes cartridge filtration with 20, 5, and 1-micron filters, corrosion control through the injection of AquaGold 170, and a chlorine injection system.  The chlorine injection system uses a dosing tank, pump, and an NSF Standard 60 Certified liquid sodium hypochlorite.  The chlorine is injected after the steel storage tank to prevent the formation of disinfection byproducts and before the hydropneumatic tank to ensure adequate contact time prior to water entering the distribution system.  The steel storage tank was built in 2010.  This system serves the Pine Island Housing and Maintenance Areas.",Pine Island Housing and Maintenance Areas,6722,yes,no,groundwater,,"Filtration, Chlorination, Corrosion Control","human-drinking, human-non-drinking",76000,2,5644,2024,0,NA,SER\EVER\PHA\EVER PHA 2024\FINAL- Everglades National Park- May 2024.pdf,FL,EVER_WS_013_01,unknown groundwater,NA,well,-80.59272316,25.38262623,WGS 84,USGWD,,NA,Biscayne Aquifer,Biscayne Aquifer,U,USGWD,U,U,U,U,U,NA,NA,FL0595937,NA,NA,NA,NA,NA,,,4/28/25,CH,"Complete, the buildings near this well were not in the buildings database, I found the location using google earth but couldn't confirm if it was correct, no well depth found"
Everglades National Park,Southeast Region,FL,EVER,PIRPWP Royal Palm Water System,EVER_WS_014,Royal Palms Visitor Center Water System,NA,NA,79330,PIRPWP Royal Palm Water System,"The Royal Palms Visitor Center Water system consists of two wells, a chlorine injection system, 600 gallon hydropneumatic tank, and distribution system.  The chlorine injection system uses a 30 gallon dosing tank, pump, and an NSF Standard 60 Certified liquid sodium hypochlorite. The pumphouse equipment and hydropneumatic tanks were updated in 2017.  This system serves the Royal Palms Visitor Center and two comfort stations.",Royal Palms Visitor Center and two comfort stations,6677,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",600,1,3046,2024,0,NA,SER\EVER\PHA\EVER PHA 2024\FINAL- Everglades National Park- May 2024.pdf,FL,EVER_WS_014_01,unknown groundwater,NA,well,-80.61082644,25.38276328,WGS 84,USGWD,,NA,Biscayne Aquifer,Biscayne Aquifer,U,USGWD,U,U,U,U,U,NA,NA,FL0595558,NA,NA,NA,NA,NA,,,4/28/25,CH,"Complete, there are two other wells in this area, I didn't make a second source id for another well because I cannot tell which of the three wells in the are from usgwd belong to this sytem"
Everglades National Park,Southeast Region,FL,EVER,PIVCWP Pine Island VC Water System,EVER_WS_015,Headquarters Water System,Non-Transient Non-Community Water System (NTNC),NA,79288,PIVCWP Pine Island VC Water System,"The Headquarters Water System consists of two wells, a series of three cartridge filters, corrosion control, chlorine injection system, continuous chlorine analyzer, 500 gallon hydropneumatic tank, and distribution system.  The cartridge filters includes 20 and 5-micron filtration.  The third cartridge filter vessel is not in use and was designed for a charcoal cartridge.  Corrosion control consists of the injection of AquaGold 170.  The chlorine injection system uses a 10 gallon dosing tank, pump, and an NSF Standard 60 Certified liquid sodium hypochlorite. The original system was built in 2008, but various system components have been updated since installation.  This system serves the Ernest F. Coe Visitor Center and Park Headquarters.",Ernest F. Coe Visitor Center and Park Headquarters,6652,yes,no,groundwater,,"Filtration, Chlorination, Corrosion Control","human-drinking, human-non-drinking",500,1,1846,2024,0,NA,SER\EVER\PHA\EVER PHA 2024\FINAL- Everglades National Park- May 2024.pdf,FL,EVER_WS_015_01,unknown groundwater,NA,well,-80.58496945,25.39583678,WGS 84,USGWD,,NA,Biscayne Aquifer,Biscayne Aquifer,U,USGWD,U,U,U,U,U,NA,NA,FL0595592,NA,NA,NA,NA,NA,,,4/28/25,CH,"Complete, well depth unknown"
Everglades National Park,Southeast Region,FL,EVER,PIVCWP Pine Island VC Water System,EVER_WS_015,Headquarters Water System,Non-Transient Non-Community Water System (NTNC),NA,79288,PIVCWP Pine Island VC Water System,"The Headquarters Water System consists of two wells, a series of three cartridge filters, corrosion control, chlorine injection system, continuous chlorine analyzer, 500 gallon hydropneumatic tank, and distribution system.  The cartridge filters includes 20 and 5-micron filtration.  The third cartridge filter vessel is not in use and was designed for a charcoal cartridge.  Corrosion control consists of the injection of AquaGold 170.  The chlorine injection system uses a 10 gallon dosing tank, pump, and an NSF Standard 60 Certified liquid sodium hypochlorite. The original system was built in 2008, but various system components have been updated since installation.  This system serves the Ernest F. Coe Visitor Center and Park Headquarters.",Ernest F. Coe Visitor Center and Park Headquarters,6652,yes,no,groundwater,,"Filtration, Chlorination, Corrosion Control","human-drinking, human-non-drinking",500,1,1846,2024,0,NA,SER\EVER\PHA\EVER PHA 2024\FINAL- Everglades National Park- May 2024.pdf,FL,EVER_WS_015_02,unknown groundwater,NA,well,-80.58495733,25.39583675,WGS 84,USGWD,,NA,Biscayne Aquifer,Biscayne Aquifer,U,USGWD,U,U,U,U,U,NA,NA,FL0595591,NA,NA,NA,NA,NA,,,4/28/25,CH,"Complete, well depth unknown"
Everglades National Park,Southeast Region,FL,EVER,Westlake Water System,EVER_WS_016,Westlake Water System,Non-Potable (NonPOT),NA,0,NA,"The Westlake Water System is a non-potable system that consists of a surface water intake, pumphouse, and distribution system.  This system serves the Westlake Comfort Station toilets only.  No sinks or water fountains are served by this system.",Westlake Comfort Station toilets,NA,yes,no,surface water,,NA,human-non-drinking,0,0,4555,2018,0,NA,SER\EVER\PHA\EVER PHA 2019\EVER PHA 2019.pdf,FL,EVER_WS_016_01,lake/reservoir,NA,surface intake,-80.85035,25.21462,WGS 84,"Buildings, FLWL 425 West Lake Pavillion",,NA,West Lake,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/28/25,CH,"Complete,  infrastructure type is unknown"
Everglades National Park,Southeast Region,FL,EVER,Tent DELETE - EEWP Carter House Water System,EVER_WS_017,NA,Non-Public Water System (NP),NA,79360,PIEEWP Carter House Water System,Ground water system consists of water wells and chlorination.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,3770,NA,NA,NA,NA,NA,EVER_WS_017_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/28/25,CH,System Not in Use
Everglades National Park,Southeast Region,FL,EVER,Tent DELETE - EEWP Carter House Water System,EVER_WS_017,NA,Non-Public Water System (NP),NA,79360,PIEEWP Carter House Water System,Ground water system consists of water wells and chlorination.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,3770,NA,NA,NA,NA,NA,EVER_WS_017_02,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,4/28/25,CH,System Not in Use
Everglades National Park,Southeast Region,FL,EVER,Tent DELETE - NWTAWP Tamiami Water System,EVER_WS_018,NA,Non-Public Water System (NP),NA,79338,NWTAWP Tamiami Water System,Potable water system consists of a ground water well with chlorination for treatement.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,3790,NA,NA,NA,NA,NA,EVER_WS_018_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/28/25,CH,System Not in Use
Everglades National Park,Southeast Region,FL,EVER,Tent DELETE - NWTAWP Tamiami Water System,EVER_WS_018,NA,Non-Public Water System (NP),NA,79338,NWTAWP Tamiami Water System,Potable water system consists of a ground water well with chlorination for treatement.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,3790,NA,NA,NA,NA,NA,EVER_WS_018_02,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,4/28/25,CH,System Not in Use
Everglades National Park,Southeast Region,FL,EVER,Tent DELETE - PICHWP Chekika Water System,EVER_WS_019,NA,Non-Public Water System (NP),NA,79272,PICHWP Chekika Water System,"Seasonal groundwater system, in operation from December 1st - April 30th.  Consists of groundwater and chlorination.",NA,NA,no,yes,groundwater,,NA,NA,NA,NA,3542,NA,NA,NA,NA,NA,EVER_WS_019_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/28/25,CH,"System not in Use, Chekika day use area closed indefinitely"
Everglades National Park,Southeast Region,FL,EVER,Tent DELETE - PICHWP Chekika Water System,EVER_WS_019,NA,Non-Public Water System (NP),NA,79272,PICHWP Chekika Water System,"Seasonal groundwater system, in operation from December 1st - April 30th.  Consists of groundwater and chlorination.",NA,NA,no,yes,groundwater,,NA,NA,NA,NA,3542,NA,NA,NA,NA,NA,EVER_WS_019_02,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,4/28/25,CH,"System not in Use, Chekika day use area closed indefinitely"
Everglades National Park,Southeast Region,FL,EVER,Tent DELETE - PIEEWP Large Hernandez Water System,EVER_WS_020,NA,Non-Public Water System (NP),NA,79331,PIEEWP Large Hernandez Water System,Ground water system with chlorination for disinfection.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,1536,NA,NA,NA,NA,NA,EVER_WS_020_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/28/25,CH,System Not in Use
Everglades National Park,Southeast Region,FL,EVER,Tent DELETE - PIEEWP Large Hernandez Water System,EVER_WS_020,NA,Non-Public Water System (NP),NA,79331,PIEEWP Large Hernandez Water System,Ground water system with chlorination for disinfection.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,1536,NA,NA,NA,NA,NA,EVER_WS_020_02,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,4/28/25,CH,System Not in Use
Everglades National Park,Southeast Region,FL,EVER,Tent DELETE - PIEEWP Little Hernandez Water System,EVER_WS_021,NA,Non-Public Water System (NP),NA,79333,PIEEWP Little Hernandez Water System,Water system consists of groundwater wells and treatment consists of chlorination.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,666,NA,NA,NA,NA,NA,EVER_WS_021_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/28/25,CH,System Not in Use
Everglades National Park,Southeast Region,FL,EVER,Tent DELETE - PIEEWP Little Hernandez Water System,EVER_WS_021,NA,Non-Public Water System (NP),NA,79333,PIEEWP Little Hernandez Water System,Water system consists of groundwater wells and treatment consists of chlorination.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,666,NA,NA,NA,NA,NA,EVER_WS_021_02,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,4/28/25,CH,System Not in Use
Everglades National Park,Southeast Region,FL,EVER,Tent DELTE - PIEEWP Heck House Water System -X,EVER_WS_022,NA,Non-Public Water System (NP),NA,79332,PIEEWP Heck House Water System -X,Groundwater system consists of water well and chlorination for disinfection.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,1731,NA,NA,NA,NA,NA,EVER_WS_022_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/28/25,CH,System Not in Use
Everglades National Park,Southeast Region,FL,EVER,Tent DELTE - PIEEWP Heck House Water System -X,EVER_WS_022,NA,Non-Public Water System (NP),NA,79332,PIEEWP Heck House Water System -X,Groundwater system consists of water well and chlorination for disinfection.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,1731,NA,NA,NA,NA,NA,EVER_WS_022_02,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,4/28/25,CH,System Not in Use
Everglades National Park,Southeast Region,FL,EVER,DELETE - PIVCWN Pine Island VC Non-Potable Water,EVER_WS_023,NA,Non-Potable (NonPOT),NA,79351,PIVCWN Pine Island VC Non-Potable Water,NA,NA,NA,no,no,NA,,NA,NA,NA,NA,2570,NA,NA,NA,NA,NA,EVER_WS_023_01,U,NA,U,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/28/25,CH,System Not in Use
Fire Island National Seashore,Northeast Region,NY,FIIS,DWS-TA- Domestic Water System,FIIS_WS_001,NA,Non-Transient Non-Community Water System (NTNC),NA,82607,NA,"This system is no longer active, connection to the municipal system was made.",NA,NA,no,no,groundwater,,NA,NA,NA,NA,967,2020,NA,NA,NER\FIIS\EHSurvey\FIIS PHA 7-27-20.pdf,NA,FIIS_WS_001_01,municipal,NA,municipal connection,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/4/25,CH,"System Not in Use, connected to the municipal system"
Fire Island National Seashore,Northeast Region,NY,FIIS,DWS-WH-Domestic Water System,FIIS_WS_002,NA,Non-Public Water System (NP),NA,82605,NA,"This system is no longer active, connection to the municipal system was made.",NA,NA,no,no,groundwater,,NA,NA,NA,NA,4897,2020,NA,NA,NER\FIIS\EHSurvey\FIIS PHA 7-27-20.pdf,NA,FIIS_WS_002_01,municipal,NA,municipal connection,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/4/25,CH,"System Not in Use, connected to the municipal system"
Fire Island National Seashore,Northeast Region,NY,FIIS,Lighthouse Water System,FIIS_WS_003,NA,NA,NA,82608,NA,"This system served public restrooms, water fountains, offices, and quarters units in the Checkpoint and Lighthouse areas. It was operated year round. The source was a flowing well with a submersible pump. The well was located outdoors and it had a sanitary well cap and the casing was raised above ground a minimum of 12 inches. The distribution system consisted of two subsurface storage tanks (inaccessible) with tank level sensors, pressure tanks and booster pumps at each building. Water from the well was pumped to a storage tank near the Checkpoint building and then flowed to Checkpoint buildings or was pumped via booster pump to the Lighthouse tank. There was no disinfection treatment for this system.",NA,NA,no,no,groundwater,,NA,NA,NA,NA,1336,2020,NA,NA,NER\FIIS\EHSurvey\FIIS PHA 7-27-20.pdf,NA,FIIS_WS_003_01,deep groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/4/25,CH,"System Not in Use, connected to the municipal system"
Fire Island National Seashore,Northeast Region,NY,FIIS,SCWA Municipal Water System,FIIS_WS_004,NA,Municipal,NY5110526,NA,NA,All park locations were served by the municipal water system Suffolk County Water Authority.,All park facilities  ,NA,yes,yes,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2467,2023,1,NA,NER\FIIS\EHSurvey\FIIS PHA Report 7-19-2023.pdf,NY,FIIS_WS_004_01,municipal,NA,municipal connection,-73.104452,40.656871,WGS 84,"Google Earth, Sailors Haven Visitor Center",,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.scwa.com/water-quality/water-quality-reports/,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,7/4/25,CH,"Complete, there are multiple locations for Suffolk County Water Authority so I used the Sailors Haven Visitor Center on FIIS as a location reference, the visitor center isn't the source of the water but because this is the only water system on FIIS it serves as a reference location for the park in general, could not find a state PWS portal"
First Ladies National Historic Site,Midwest Region,OH,FILA,City of Canton,FILA_WS_001,NA,Municipal,NA,0,NA,Information water the city community water system can be found at: http://cantonohio.gov/water/.  Information regarding backflow testing can be found at: http://cantonohio.gov/water/?pg=228.,Park facilities,NA,yes,no,municipal,,U,human-drinking,U,U,602,2023,0,No,MWR/FILA/EHSurvey/PHA - 2023.pdf,OH,FILA_WS_001_01,municipal,City of Canton,municipal connection,-81.37536483,40.79771182,WGS84,Google Earth,,City of Canton,deep groundwater,U,U,U,NA,NA,NA,NA,NA,U,U,U,U,U,U,U,NA,No,No,46008,KW,Municipal supply
Florissant Fossil Beds National Monument,Intermountain Region,CO,FLFO,New Water System,FLFO_WS_001,NA,Transient Non-Community Water System (TNC),CO0260360,101472,NA,"Water is pumped from a well constructed in 2012 to a pumphouse where it is chlorinated and then flows to a 35,000 gallon concrete storage tank.  Water then flows through a dedicated line to the visitor center and administration building.  The system was constructed in 2012.", visitor center and administration building,6954,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",35000,1,5441,2024,0,No,NA,CO,FLFO_WS_001_01,deep groundwater,NA,well,-105.28734,38.912365,NAD 83,HarDWR,,NA,Pikes Peak Granite,Pikes Peak Granite,U,U,7/4/05,500,U,U,U,"Well information: https://irma.nps.gov/DataStore/DownloadFile/475888,
Aq information: https://rockd.org/explore",2305664,U,W-44471,CO0260360,NA,NA,NA,,,7/31/24,KGE,Complete
Florissant Fossil Beds National Monument,Intermountain Region,CO,FLFO,"Water System, A-Frame",FLFO_WS_002,NA,Non-Potable (NonPOT),NA,26241,NA,Water serving the A-Frame has been deemed non-potable.  Water is provided for fire fighting and incidental uses in the classroom.  Water is obtained from a well that flows to a hydropneumatic tank to a meter to another hydropneumatic tank then to the distribution system.,A-frame cabin,NA,no,no,groundwater,,None,fire,U,U,3806,2009,NA,No,NA,CO,FLFO_WS_002_01,shallow groundwater,NA,well,-105.295163,38.907174,NAD 83,Coordinates of the A-Frame Water Treatment plant were used.,,NA,U,U,U,U,7/31/61,50,U,U,U,Well information: https://irma.nps.gov/DataStore/DownloadFile/435199,NA,U,U,NA,NA,NA,NA,,,7/30/24,KGE,Complete
Flight 93 National Memorial,Northeast Region,PA,FLNI,Visitor Center Complex,FLNI_WS_001,NA,Transient Non-Community Water System (TNC),PA4560361,0,NA,"This system serves the Visitor Center, the Learning Center, and the public restrooms outside the Learning Center. The well supplying the Visitor Center was completed during January 2013. The drilling report was available and identified it was a bedrock well (Mauch Chunk Formation aquifer) with a grout seal and six-inch steel casing to 280 feet, with a total depth of 614 feet. The report identified a production capacity of 2,880 gpd or 2 gpm. The well is located outdoors, with a sanitary well cap and submersible pump (5 gpm Goulds pump per the design plans). Treatment consists of sodium hypochlorite addition for disinfection, Aqua Mag blended phosphate corrosion inhibitor, and sequestrant for iron and manganese. Water is pumped from the well, then to treatment, and stored inside a 5,000-gallon buried storage tank located on a hilltop for gravity fed distribution. The plans identify the tank is a horizontal concrete cylindrical tank approximately 8 feet in diameter and 13 feet, 4 inches in length. A two-inch line connects the well to the tank and a four-inch line connects the tank to the distribution system. A filter and two booster pumps were installed in 2020 at the Visitor Center building and the Learning Center building.","Visitor Center, Learning Center, and public restrooms outside the Learning Center",6506,yes,no,groundwater,,"Chlorination, Phosphate Corrosion Inhibitor, Iron and Manganese Sequestration","human-drinking, human-non-drinking",5000,1,3837,2024,3,NA,NER\FLNI\EHSurvey\FLNI PHA Report 8-28-2024.pdf,PA,FLNI_WS_001_01,deep groundwater,"Overflow on tank is not properly covered (#24 mesh or better) and thus increases pest and rodent risk issues.  (DL 4)
Vent on tank is not properly covered (#24 mesh or better) and thus increases pest and rodent risk issues.  (DL 4)
Air Release Valves (ARV)s/Reduced Pressure Backflow Assembly (RPBA)s are vented inside a vault. (DL 4)",well,-78.90593,40.05644,WGS 84,"Buildings, Visitor Center",,NA,Mauch Chunk Formation,Mauch Chunk Formation,U,PHA Report,1/1/13,614,280,614,334,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,U,NA,NA,,,7/7/25,CH,Complete
Flight 93 National Memorial,Northeast Region,PA,FLNI,Headquarters,FLNI_WS_002,NA,Non-Public Water System (NP),PA4566383,0,NA,Culligan hauls water to the 140-gallon storage tank located in the bathroom approximately nine times a year (the park calls Culligan when more water is needed). The water in the storage tank is used for the bathroom and kitchen inside the temporary modular building.,Temporary modular headquarters building,NA,yes,no,hauled,,U,"human-drinking, human-non-drinking",140,1,3681,2024,0,NA,NER\FLNI\EHSurvey\FLNI PHA Report 8-28-2024.pdf,PA,FLNI_WS_002_01,hauled,NA,NA,-78.88762,40.06734,WGS 84,"Buildings, Headquarters Building",,Culligan,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,NA,NA,NA,,,7/7/25,CH,"Incomplete, I could not find the location of Culligan water supplier"
Flight 93 National Memorial,Northeast Region,PA,FLNI,Headquarters - Fire Suppression System,FLNI_WS_003,NA,Non-Potable (NonPOT),NA,NA,NA,This system consists of a well and storage tank located on the hill and only serves the fire suppression system for the temporary modular headquarters building. There is no treatment or testing for this non-potable water system.,Fire suppression system for the temporary modular headquarters building,NA,yes,no,groundwater,,None,fire,U,1,7360,2024,0,NA,NER\FLNI\EHSurvey\FLNI PHA Report 8-28-2024.pdf,PA,FLNI_WS_003_01,unknown groundwater,NA,well,-78.88762,40.06734,WGS 84,"Buildings, Headquarters Building",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/7/25,CH,"Complete, could not find the exact location on this hill, could not find well or aquifer information"
Flight 93 National Memorial,Northeast Region,PA,FLNI,Maintenance Building,FLNI_WS_004,NA,Non-Public Water System (NP),NA,0,NA,"This non-public water system serves the maintenance building. The well, which is approximately 310-foot deep well with a submersible pump, is located outdoors with the wellhead casing raised a minimum of 12 inches above the ground and a sanitary well cap. The indoor treatment system consists of a Mainline Model # MLWFG2 pressure tank, sediment filter, and UV-disinfection unit.",Maintenance building,6507,yes,no,groundwater,,"Filtration, UV Disinfection","human-drinking, human-non-drinking",U,1,304,2024,0,NA,NER\FLNI\EHSurvey\FLNI PHA Report 8-28-2024.pdf,PA,FLNI_WS_004_01,deep groundwater,NA,well,-78.89756,40.04411,WGS 84,"Buildings, Maintenance Building",,NA,U,U,U,NA,U,310,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/7/25,CH,"Complete, could not find well or aquifer information"
Flight 93 National Memorial,Northeast Region,PA,FLNI,Seasonal Quarters,FLNI_WS_005,NA,Non-Public Water System (NP),NA,0,NA,"This system serves the seasonal quarters (ranger residence). The well, which is approximately 325-foot deep well with a submersible pump, is located outdoors with the wellhead casing raised a minimum of 12 inches above the ground and a sanitary well cap. The indoor treatment system consists of a 36-gallon expansion tank (installed around 2014), a water softener, and a UV-disinfection unit.",Seasonal quarters,6323,no,yes,groundwater,,"Softener, UV Disinfection","human-drinking, human-non-drinking",36,1,1097,2024,0,NA,NER\FLNI\EHSurvey\FLNI PHA Report 8-28-2024.pdf,PA,FLNI_WS_005_01,deep groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,325,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/7/25,CH,"System Inactive, could not find coordinates for the seasonal quarters, could not find well or aquifer information"
Fort Bowie National Historic Site,Intermountain Region,AZ,FOBO,Parkwide Water System,FOBO_WS_001,NA,Transient Non-Community Water System (TNC),AZ0402703,69677,NA,"This public transient non-community water system serves the entire Park, including the two park residences, the maintenance area, and the visitor center. Water is pumped from a 220-foot drilled well to a treatment building where it is disinfected with a liquid sodium hypochlorite solution. Treated water is pumped off of a timer to limit water production to nighttime (though this can be manually bypassed). Additionally, there is also a throttling valve inside the treatment building to control the rate at which water is pumped and minimize drawdown. Treated water is then pumped to an 870-gallon chlorine contact tank to achieve the calculated chlorine contact time. Treated water is either sent to distribution throughout the Park or pumped uphill to a 10,000-gallon above ground welded steel potable water storage reservoir. There is no return line installed on this water distribution system.","two park residences, the maintenance area, and the visitor center",6955,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",10000,1,5302,2022,1,No,NA,AZ,FOBO_WS_001_01,deep groundwater,NA,well,-109.441727,32.145645,NAD 83,ADWR,,NA,Fractured Horquilla Limestone,Fractured Horquilla Limestone,U,U,5/14/10,220,U,U,U,"ADWR,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/493379",912051,U,55-62916,AZ0402703,NA,NA,NA,,,7/30/24,KGE,Complete
Fossil Butte National Monument,Intermountain Region,WY,FOBU,Water System PWSID 5680202N,FOBU_WS_001,NA,Transient Non-Community Water System (TNC),WY5680202,72028,NA,"The Fossil Butte National Monument water system serves a visitor center, maintenance area, bunkhouse, and seasonal picnic area.  Water is obtained from a spring and runs through a 3"" transmission line to a 500 gallon storage tank at the picnic area.  At the picnic area the water flows thorugh a 1 micron bag filter is injected with liquid sodium hypochlorite and enters a detention tank and then is dispensed from two hose bibs (with threads scored to prevent connecting hoses).  From the 500 gallon tank water can be diverted to the 20,000 gallon tank which serves the rest of the facilities.  From the 20,000 gallon tank water flows to the visitor center where it flows through a 0.2 micron katadyn ceramic filter, has liquid sodium hypochlorite injected, enters a detention tank and then is dispensed in the facility.  Water also flows from the 20,000 gallon tank to the maintenance area where the water flows through a 1 micron bag filter, has liquid sodium hypochlorite injected, enters a detention tank and then flows to the distribution system in the maintenance and housing area.  Prior to being treated in the maintenance area water flows to a fire suppression system in the maintenance area and treated water (protected by a double check backflow preventer) is connected to a fire suppression system in the housing area","visitor center, maintenance area, bunkhouse, seasonal picnic area",6959,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",20500,2,5671,2019,NA,NA,NA,WY,FOBU_WS_001_01,spring,NA,spring box,-110.7796679,41.8672673,WGS 84,Google Earth coordinates for spring near picnic area,,NA,NA,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,P76437.0W,WY5680202,NA,NA,NA,,,NA,NA,NA
Fort Caroline National Memorial,Southeast Region,FL,FOCA,FOCA Water System,FOCA_WS_001,NA,Municipal,NA,16023,FOCA Water System,NA,NA,NA,yes,NA,NA,,NA,NA,NA,NA,839,NA,NA,NA,NA,NA,FOCA_WS_001_01,municipal,NA,municipal connection,-81.49739449,30.38542066,WGS 84,Google Earth coordinates for the visitor center,,Jacksonville Electric Authority,Floridian Aquifer,Floridian Aquifer,NA,NA,NA,NA,NA,NA,NA,https://www.jea.com/about/water_supply/,NA,NA,NA,NA,NA,NA,NA,https://www.sciencedirect.com/science/article/pii/S0012821X21003150?via%3Dihub,https://www.jea.com/environment/water_sustainability/,4/29/25,CH,FOCA is within TIMU and doesn't have its own PHA report. There is no PHA information for this system. 
Fort Caroline National Memorial,Southeast Region,FL,FOCA,FOCA-Spanish Pond Water Well,FOCA_WS_002,NA,Non-Potable (NonPOT),NA,11933,FOCA-Spanish Pond Water Well,NA,NA,NA,yes,NA,NA,,NA,NA,NA,NA,3649,NA,NA,NA,NA,NA,FOCA_WS_002_01,unknown groundwater,NA,well,-81.49565651,30.38423018,WGS 84,Google Earth coordinates for Spanish Pond trailhead,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,4/29/25,CH,FOCA is within TIMU and doesn't have its own PHA report. There is no PHA information for this system. 
Fort Caroline National Memorial,Southeast Region,FL,FOCA,FOCA-Water Well -Ribault Monument,FOCA_WS_003,NA,Non-Potable (NonPOT),NA,11921,FOCA-Water Well -Ribault Monument,NA,NA,NA,yes,NA,NA,,NA,NA,NA,NA,3314,NA,NA,NA,NA,NA,FOCA_WS_003_01,unknown groundwater,NA,well,-81.48949351,30.38803435,WGS 84,Google Earth coordinates for Ribault Monument,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,4/29/25,CH,FOCA is within TIMU and doesn't have its own PHA report. There is no PHA information for this system. 
Fort Davis National Historic Site,Intermountain Region,TX,FODA,FODA Potable Water System,FODA_WS_001,NA,Municipal,NA,70799,NA,"The potable water system provides water to the two park residences, the maintenance area, the Visitor Center and Administrative Offices, and Building HB1.  Water from the City enters the park through a four-inch water line with a two-inch water meter.  The water is then distributed to the park facilities via a water distribution system.  The City obtains its water from a groundwater well and disinfects the water at the source with a chlorine solution.  There is no storage or treatment of potable water within the park.  The water distribution system was replaced in 2009.","two park residences, the maintenance area, the Visitor Center and Administrative Offices,  Building HB1",NA,yes,no,municipal,,Chlorination,human-drinking,0,0,1381,2021,1,NA,NA,TX,FODA_WS_001_01,municipal,NA,municipal connection,-103.89996,30.59047,NAD 83,PWS Database,,"Fort Davis, TX",Volcanics,Volcanics,NA,NA,NA,NA,NA,NA,NA,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",5225311,,NA,NA,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Fort Davis National Historic Site,Intermountain Region,TX,FODA,FODA Non-Potable Water Systems,FODA_WS_002,NA,Non-Potable (NonPOT),NA,70796,NA,"The irrigation water system consists of a well, pumphouse, and water distribution system. There are several non-potable watering points located around the park to water trees and vegetation. There are two major zones of irrigation hydrants.  One zone serves the officers row area and the other serve the Historic cottonwood Grove with 12 separate hydrants.

There are several components of old potable water systems that are no longer in use, but are available for irrigation purposes.  Two wells near Building HB-1 used to supply the park with potable water before the park connected to the City fts water system. The well that was located inside the pumphouse (the pumphouse has been removed) was drilled in 1964 and a second well just outside where the pumphouse was located was drilled at a later date. A 50,000 gallon welded steel water tank constructed in 1964 is located about ¬Ω mile away from these wells. These facilities are physically disconnected from the water system.

Two wells and a pumphouse near the Church Camp used to supply the Church Camp with potable water. One well is located inside the pumphouse and another just outside the pumphouse. The Church Camp is only used for storage and the water facilities are no longer in use.",Irrigation,NA,yes,no,groundwater,,None,irrigation,50000,1,4763,2021,1,NA,NA,TX,FODA_WS_002_01,shallow groundwater,NA,well,-103.894445,30.597222,WSG 1984,TWDB,,NA,"Alluvium, Tertiary Volcanics","Alluvium, Tertiary Volcanics",U,U,5/17/05,75,U,U,U,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",5225306,U,2175893,NA,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Fort Donelson National Battlefield,Southeast Region,KY,FODO,Water Systems (Headquarters),FODO_WS_001,NA,Community Water System (CWS),TN0000193,91418,NA,"Fort Donelson National Battlefield receives potable water from the Town of Dover Water System.  The water supply originates from the Cumberland River and the treatment plant is capable of producing 864,000 gallons per day.  This municipal water system provides water to the entirety of the Park with the exception of Fort Heiman where no water is available.  Specifically, this system serves the Ranger Station, Carriage House, Cemetery Comfort Station, Park Headquarters, Dover Hotel, Visitor Center, Picnic Area Restroom, and Maintenance Facility.","Ranger Station, Carriage House, Cemetery Comfort Station, Park Headquarters, Dover Hotel, Visitor Center, Picnic Area Restroom, and Maintenance Facility",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2015,2022,0,NA,SER\FODO\PHA\FODO PHA 2022\FODO PHA Report 8-30-2022.pdf,TN,FODO_WS_001_01,municipal,NA,municipal connection,-87.843436,36.484278,WGS 84,"Google Earth, Dover Town Hall",,Town of Dover,Cumberland River,NA,NA,NA,NA,NA,NA,NA,NA,https://www.dovertn.com/water.html,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,NA,NA,NA,,,6/5/25,CH,"Complete, Location is Dover Town Hall"
Fort Frederica National Monument,Southeast Region,GA,FOFR,Brunswick-Glynn Joint Water & Sewer Commission,FOFR_WS_001,municipal water supply,Non-Public Water System (NP),NA,0,NA,Brunswick-Glynn Joint Water & Sewer Commission (JWSC) provides all of the Parks potable water supply. The water comes from deep underground wells ranging from 750 to 1050 feet deep and is then treated and distributed by the JWSC.,All Park Facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,94,2022,0,NA,SER\FOFR\PHA\FORA PHA 2022\FOFR PHA - June 2022.pdf,GA,FOFR_WS_001_01,municipal,NA,municipal connection,-81.486269,31.152356,WGS 84,Google Earth,,Brunswick - Glynn Joint Water & Sewer Commission,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.bgjwsc.org/,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,Complete
Fort Frederica National Monument,Southeast Region,GA,FOFR,HQ Non-Potable Water System,FOFR_WS_002,NA,Non-Potable (NonPOT),NA,94501,HQ Non-Potable Water System,This is a well located inside the maintenance yard near the curatorial building. This system is non-potable and only used for irrigation.,Irrigation,NA,yes,no,groundwater,,NA,irrigation,0,0,5164,2022,0,NA,SER\FOFR\PHA\FORA PHA 2022\FOFR PHA - June 2022.pdf,GA,FOFR_WS_002_01,unknown groundwater,NA,well,-81.38986,31.22102,WGS 84,"Buildings, HQFA Pump House",,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/435216,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,"Complete, could not locate source on usgwd, could not find well or aquifer information"
