park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Fort Laramie National Historic Site,Intermountain Region,WY,FOLA,Domestic Water Distribution System,FOLA_WS_001,NA,Transient Non-Community Water System (TNC),WY5680115,40701,NA,"The main water system is served by a drilled well.  Water is transferred from the well and has liquid sodium hypchorite injected into the water.  Water then enters the distribution system and can flow to either of the hydropneumatic storage tanks or the rest of the system (the tanks float on the system).  Water is distributed through 1 inch PVC lines to the restrooms, yard hydrants, and administrative building.","restroom, hydrant, administrative building",6956,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,U,5445,2018,NA,NA,NA,WY,FOLA_WS_001_01,shallow groundwater,NA,well,-104.55603,42.20513,NAD 83,Coordinates of the pump house were used.,,NA,Laramie River Alluvium,Laramie River Alluvium,unconfined,U,1/1/47,60,U,U,U,Well Information: https://irma.nps.gov/DataStore/DownloadFile/582195,NA,U,P591148.0W,WY5680115,U,NA,NA,,,7/25/24,KGE,Missing State database ID
Fort Laramie National Historic Site,Intermountain Region,WY,FOLA,Maintenance Water Distribution System,FOLA_WS_002,NA,Non-Public Water System (NP),NA,102817,NA,"The maintenace area water system is supplied by a drilled well.  Water is transferred from the well, has liquid sodium hypochlorite injected and stored in a hydropneumatic tank.  The system serves the maintenance area of the Park.",maintenance area ,6957,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,U,5482,2018,NA,NA,NA,WY,FOLA_WS_002_01,deep groundwater,NA,well,-104.5572,42.1973,NAD 83,Cooridnates of Maintenance Facility were used.,,NA,U,U,U,U,NA,330,U,U,U,Well Information: https://irma.nps.gov/DataStore/DownloadFile/582195,NA,U,U,NA,U,NA,NA,,,7/25/24,KGE,Missing State database ID
Fort Laramie National Historic Site,Intermountain Region,WY,FOLA,Fire Protection Distribution System,FOLA_WS_003,Well F,Non-Potable (NonPOT),NA,40703,NA,The fire system is served by a dedicated well with no storage capacity.  The system is interconnected with the potable water system and separated by a RPZ backflow preventer.,fire system,NA,yes,no,groundwater,,None,fire,0,0,4235,NA,NA,NA,NA,WY,FOLA_WS_003_01,shallow groundwater,NA,well,-104.53709,42.21585,WSG 1984,Township Range Section Converter from Drill Log Location.,,NA,Laramie River Alluvium,Laramie River Alluvium,unconfined,U,NA,18,U,U,U,"Location Information: https://www.randymajors.org/township-range-on-google-maps?x=-104.5370919&y=42.2158482&cx=-104.5458252&cy=42.2128128&zoom=15&plss=show
Well Information: https://irma.nps.gov/DataStore/DownloadFile/582195",NA,U,P591150.0W,NA,U,NA,NA,,,7/25/24,KGE,Missing State database ID
Fort Larned National Historic Site,Midwest Region,KS,FOLS,WS-1 Fort Potable Water (FORT),FOLS_WS_001,Main Domestic and Fire,Non-Public Water System (NP),NA,74043,WS-1 Fort Potable Water (FORT),"This system serves the park buildings and has fire flow capabilities.  The well feeds a 3000 gallon storage tank that is pretreated with chlorine, then goes through a sand filter (added 2018 due to high levels of maganese and iron), and then is chlorinated again.  The fire storage tank is a 100,000 gallon underground storage tank. The large pressure tank was added in 2017 and the water storage tank was internally painted in 2009.",Park facilities  ,6231,yes,no,groundwater,,"Filtration, Chlorination","human-drinking, human-non-drinking",103000,2,3836,2024,0,NA,MWR\FOLS\EH Survey\PHA - 2024.pdf,KS,FOLS_WS_001_01,deep groundwater,NA,well,-99.21927,38.1830684,WGS 84,USGWD,,NA,Great Bend Prairie,Great Bend Prairie,U,USGWD,9/11/07,200,U,U,U,https://chasm.kgs.ku.edu/ords/wwc5.wwc5d2.well_details?well_id=408102,NA,KS0004523,NA,NA,NA,NA,NA,,,8/19/25,CH,Could not find well screening interval information.
Fort Larned National Historic Site,Midwest Region,KS,FOLS,WS-2 Potable Water System  Picnic Area,FOLS_WS_002,NA,Non-Public Water System (NP),NA,74117,NA,The picnic area well is in a cinder block structure that is locked and pumps through a pumphouse with an old well and chemical injection system that feeds the restrooms.,Restrooms,6232,yes,yes,groundwater,,Chlorination,human-non-drinking,0,0,33,2024,0,NA,MWR\FOLS\EH Survey\PHA - 2024.pdf,KS,FOLS_WS_002_01,shallow groundwater,NA,well,-99.2155771,38.1878637,WGS 84,USGWD,,NA,Great Bend Prairie,Great Bend Prairie,U,USGWD,2/4/86,82,71,81,10,https://chasm.kgs.ku.edu/ords/wwc5.wwc5d2.well_details?well_id=44270,NA,KS0087182,NA,NA,NA,NA,NA,,,8/19/25,CH,There is another screened interval from 39ft to 44ft.
Fort Larned National Historic Site,Midwest Region,KS,FOLS,WS-3 Potable Water System Maintenace,FOLS_WS_003,Maintenance Shop,Non-Public Water System (NP),NA,74151,WS-3 Potable Water System Maintenace,This ground water well serves the shop that is west of the park.  The chlorine chemical injection system is located in a plumbing closet on the south side of the building.,Plumbing closet of the maintenance shop,6233,yes,no,groundwater,,Chlorination,human-non-drinking,0,0,1775,2024,0,NA,MWR\FOLS\EH Survey\PHA - 2024.pdf,KS,FOLS_WS_003_01,shallow groundwater,NA,well,-99.2245944,38.1805936,WGS 84,USGWD,,NA,Great Bend Prairie,Great Bend Prairie,U,USGWD,11/26/83,60,U,U,U,https://chasm.kgs.ku.edu/ords/wwc5.wwc5d2.well_details?well_id=44265,NA,KS0087180,NA,NA,NA,NA,NA,,,8/19/25,CH,Could not find well screening interval information.
Fort Scott National Historic Site,Midwest Region,KS,FOSC,Historic Well,FOLS_WS_004,Historic Well,Non-Potable (NonPOT),NA,0,NA,Historic dug well that has a grate and hard plastic cover to prevent access to the well and contamination of the aquifer.,Historic Landmark,NA,yes,no,groundwater,,NA,cultural resource,0,0,3182,2021,NA,NA,MWR\FOSC\EHSurvey\2021 FOSC PHA_Final.pdf,KS,FOLS_WS_004_01,shallow groundwater,NA,well,-94.70454,37.84381,WGS 84,"Buildings, Well and Canopy",,NA,U,U,U,NA,10/1/1843,65,U,U,U,https://www.nps.gov/places/000/well-and-canopy.htm,NA,NA,NA,NA,NA,NA,NA,,,8/19/25,CH,This is a historic landmark. The well has been covered with a plexi panel to prevent contamination of the aquifer and to prevent items or visitors from falling into the well.
Fort Scott National Historic Site,Midwest Region,KS,FOSC,Water Distribution System,FOLS_WS_005,NA,Municipal,NA,89075,NA,FOSC is connected to the city of Fort Scott community water system.  Ten buildings have dry fire suppression systems that are checked annually.,All park facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,4341,2021,0,NA,MWR\FOSC\EHSurvey\2021 FOSC PHA_Final.pdf,KS,FOLS_WS_005_01,municipal,NA,municipal connection,-94.716158,37.830023,WGS 84,"Google Earth, Fort Scott Water Treatment",,City of Fort Scott,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.fscity.org/328/Consumer-Confidence-Report,NA,NA,NA,NA,NA,NA,NA,,,8/19/25,CH,NA
Fort Matanzas National Monument,Southeast Region,FL,FOMA,St. John Water System,FOMA_WS_001,St. John Water System,Municipal,NA,0,NA,"Fort Matanzas National Monument receives potable water from the County of St. John Water System.  This municipal water system provides water to all Park facilities, which includes the Visitor Center, Park Housing, Maintenance Area, and Comfort Station.",All Park Facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,4787,2022,0,NA,SER\FOMA\PHA\FOMA PHA 2022\FOMA PHA - MAR 2022.pdf,FL,FOMA_WS_001_01,municipal,NA,municipal connection,-81.401085,29.921304,WGS 84,"Google Earth, St Johns County Utility",,St. Johns County,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://sjcutilities.maps.arcgis.com/home/index.html,NA,NA,NA,NA,NA,NA,NA,,,4/30/25,CH,Complete
Fort Monroe National Monument,Northeast Region,VA,FOMR,Municipal Water System,FOMR_WS_001,NA,NA,NA,NA,NA,"Water is obtained from the City of Newport News, VA.  The city water system supplies water to all of Fort Monroe.",All park facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,305,2021,2,NA,"NER\FOMR\PHA\FOMR, EHS, 5-6-21.pdf",VA,FOMR_WS_001_01,municipal,NA,municipal connection,-76.47412,37.086469,WGS 84,Google Earth,,Newport News Waterworks,U,NA,NA,NA,NA,NA,NA,NA,NA,https://www.nnva.gov/waterworks,NA,NA,NA,NA,NA,NA,NA,,,7/21/25,CH,Complete
Fort Necessity National Battlefield,Northeast Region,PA,FONE,Park Headquarters / Visitor Center Municipal Water System,FONE_WS_001,NA,Municipal,PA5260048,0,NA,"The Visitor Center and Headquarters are supplied by the municipal system (National Pike Water Authority). This municipal system supplies restrooms for the headquarters building and visitor center, and a kitchen sink located inside the headquarters building.","Restrooms for the headquarters building and visitor center, and a kitchen sink located inside the headquarters building",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,1272,2024,0,NA,NER\FONE\EHSurvey\FONE PHA Report 8-27-2024.pdf,PA,FONE_WS_001_01,municipal,NA,municipal connection,-79.456868,39.762802,WGS 84,Google Earth,,National Pike Water Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://goh2o.net/utilities/NPWA/,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,NA,NA,NA,,,7/7/25,CH,Complete
Fort Pulaski National Monument,Southeast Region,GA,FOPU,HD-Fort Water System,FOPU_WS_001,Fort Pulaski Water System,Non-Public Water System (NP),GA0510062,108706,HD-Fort Water System,"The Fort Pulaski Water System consists of a well with buried wellhead, 300 gallon hydropneumatic tank, chlorination system with 15 gallon dosing tank, and distribution system.  This system serves all facilities within historic Fort Pulaski, which includes buried yard faucets, public restrooms, and an employee lab sink.",All facilities within historic Fort Pulaski,NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",300,1,4594,2022,0,NA,SER\FOPU\PHA\FOPU PHA 2023\FOPU PHA FY2023.pdf,GA,FOPU_WS_001_01,unknown groundwater,NA,well,-80.89027,32.02699,WGS 84,"Buildings, HD-Fort Pulaski",,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/435222,NA,NA,NA,https://gadrinkingwater.net/DWWPUB/,NA,NA,NA,,,6/2/25,CH,"Complete, could not locate source on usgwd, could not find well or aquifer information"
Fort Pulaski National Monument,Southeast Region,GA,FOPU,HD-VC Water System,FOPU_WS_002,Visitor Center Water System,Non-Public Water System (NP),GA0510224,108705,HD-VC Water System,"The Visitor Center Water System consists of a well with a submersible pump, 315 gallon hydropneumatic tank, chlorination system with 15 gallon dosing tank, and distribution system.  The hydropneumatic tank was installed in 2017 and chlorine dosing pump was replaced in 2016.  This system serves the Visitor Center and associated restrooms.",Visitor Center and associated restrooms,6668,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",315,1,2805,2022,0,NA,SER\FOPU\PHA\FOPU PHA 2023\FOPU PHA FY2023.pdf,GA,FOPU_WS_002_01,unknown groundwater,NA,well,-80.89267,32.0271,WGS 84,"Buildings, HD-Visitor Center",,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/435222,NA,NA,NA,https://gadrinkingwater.net/DWWPUB/,NA,NA,NA,,,6/2/25,CH,"Complete, could not locate source on usgwd, could not find a pump house building, could not find well or aquifer information"
Fort Pulaski National Monument,Southeast Region,GA,FOPU,Pilot Base Well,FOPU_WS_003,NA,Non-Public Water System (NP),NA,NA,NA,The Bar Pilot Base Well serves the Bar Pilot house.  The system is under a lease and the lessee is responsible for monitoring and maintenance of this system.,Bar Pilot House,6725,yes,no,groundwater,,NA,U,0,0,5991,2015,0,NA,SER\FOPU\PHA\FOPU PHA 2015\FOPU PHA 2015.pdf,GA,FOPU_WS_003_01,unknown groundwater,"At the time of the site visit, the wellhead was looked at this office, but no storage or disinfection components were examined. Deficiencies identified with the wellhead include: no well vent provided, could not determine if a check valve, raw water tap, or meter is installed on the system. Additionally, the well log has not been supplied, so the depth of well, casing depth, screen length, and pumping capacity are unknown. ",well,-80.90263118,32.03386268,WGS 84,NPS Buildings Layer - Pilot House,,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/435222,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,"Incomplete, system may not be in use, there was not enough information to determine this source location"
Fort Pulaski National Monument,Southeast Region,GA,FOPU,WC-Water System,FOPU_WS_004,West End Water System,Community Water System (CWS),GA0510225,86782,WC-Water System,"The West End Water System, also known as the West Cockspur Water System, consists of a well with submersible pump, 10,000 and 15,000 gallon buried plastic water storage tanks, two booster pumps, chlorination system with 45 gallon dosing tank, 180 gallon hydropneumatic tank, and distribution system.  The system was updated in 1999-2000 and the chlorine dosing pump was replaced in 2016 and hydropneumatic tank in 2018.  This system serves the Park Headquarters (Cottage), four RV VIP pads, Maintenance Shop, Coast Guard Station, West End Bunker, and Picnic Area Comfort Station and Water Foundation.  In addition, this system supplies water to the West End Fire Suppression System.","Park Headquarters (Cottage), four RV VIP pads, Maintenance Shop, Coast Guard Station, West End Bunker, and Picnic Area Comfort Station and Water Foundation.  In addition, this system supplies water to the West End Fire Suppression System",6680,yes,no,groundwater,,Chorination,"fire, human-drinking, human-non-drinking",25045,3,3211,2022,0,NA,SER\FOPU\PHA\FOPU PHA 2023\FOPU PHA FY2023.pdf,GA,FOPU_WS_004_01,unknown groundwater,NA,well,-80.9032,32.03332,WGS 84,"Buildings, WC-Cottage",,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/435222,NA,NA,NA,https://gadrinkingwater.net/DWWPUB/,NA,NA,NA,,,6/2/25,CH,"Complete, could not locate source on usgwd, could not find a pump house building, could not find well or aquifer information"
Fort Raleigh National Historic Site,Southeast Region,NC,FORA,FR  WTP Fort Raleigh Water Distribution System,FORA_WS_001,Fort Raleigh Water System,Non-Transient Non-Community Water System (NTNC),NC0428415,101893,FR  WTP Fort Raleigh Water Distribution System,"The Fort Raleigh Water System consists of two wells, two chlorination systems, six 50 gallon hydropneumatic tanks, 100,000 gallon above ground concrete raw water storage tank, two booster pumps, 3,000 gallon hydropneumatic tank, and distribution system.  Additionally, after the storage tank, two fire pumps are installed to provide backup pressure in case fire flow is needed.  The primary chlorination system is located prior to the storage tank and the other is used as a chlorine booster system prior to the 3,000 gallon hydropneumatic tank.  The chlorine dosing tanks have a 35 gallon capacity.  The six 50 gallon hydropneumatic tanks are typically offline and only used as backup when the storage tank is taken offline.  The system is operated year round and is a Non-Transient Non-Community Water System (NC0428415).  This system serves all facilities within the Fort Raleigh National Historic Site, which includes the Park's Headquarters, Visitor Center, maintenance area, five staff quarters, Visitor Center Comfort Station, two VIP RV pads, The Elizabethan Gardens, and Waterside Theatre, which has two comfort stations, three food concessions and various support buildings.","All park facilities, including the Park's Headquarters, Visitor Center, maintenance area, five staff quarters, Visitor Center Comfort Station, two VIP RV pads, the Elizabethan Gardens, and Waterside Theatre",6669,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",103300,8,2838,2024,0,NA,SER\FORA\PHA\FORA PHA 2024\FORA PHA Report_August 2024.pdf,NC,FORA_WS_001_01,unknown groundwater,Well 1A. Well depth is taken from the PWS database and may not be accurate. ,well,-75.71250328,35.93443379,WGS 84,NC PWS,,NA,U,U,U,NA,U,45,U,U,U,Southeast Coast Network Groundwater Monitoring: https://irma.nps.gov/DataStore/DownloadFile/425304,NA,NA,NA,NC DWR ==> Public Water Supply,U,NA,NA,,,3/12/25,CH,"Complete, Missing Well Information, Missing Aquifer Information"
Fort Raleigh National Historic Site,Southeast Region,NC,FORA,FR  WTP Fort Raleigh Water Distribution System,FORA_WS_001,Fort Raleigh Water System,Non-Transient Non-Community Water System (NTNC),NC0428415,101893,FR  WTP Fort Raleigh Water Distribution System,"The Fort Raleigh Water System consists of two wells, two chlorination systems, six 50 gallon hydropneumatic tanks, 100,000 gallon above ground concrete raw water storage tank, two booster pumps, 3,000 gallon hydropneumatic tank, and distribution system.  Additionally, after the storage tank, two fire pumps are installed to provide backup pressure in case fire flow is needed.  The primary chlorination system is located prior to the storage tank and the other is used as a chlorine booster system prior to the 3,000 gallon hydropneumatic tank.  The chlorine dosing tanks have a 35 gallon capacity.  The six 50 gallon hydropneumatic tanks are typically offline and only used as backup when the storage tank is taken offline.  The system is operated year round and is a Non-Transient Non-Community Water System (NC0428415).  This system serves all facilities within the Fort Raleigh National Historic Site, which includes the Park's Headquarters, Visitor Center, maintenance area, five staff quarters, Visitor Center Comfort Station, two VIP RV pads, The Elizabethan Gardens, and Waterside Theatre, which has two comfort stations, three food concessions and various support buildings.","All park facilities, including the Park's Headquarters, Visitor Center, maintenance area, five staff quarters, Visitor Center Comfort Station, two VIP RV pads, the Elizabethan Gardens, and Waterside Theatre",6669,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",103300,8,2838,2024,0,NA,SER\FORA\PHA\FORA PHA 2024\FORA PHA Report_August 2024.pdf,NC,FORA_WS_001_02,unknown groundwater,Well #2,well,-75.70111028,35.93338478,WGS 84,NC PWS,,NA,U,U,U,NA,U,43,U,U,U,Southeast Coast Network Groundwater Monitoring: https://irma.nps.gov/DataStore/DownloadFile/425304,NA,NA,NA,NC DWR ==> Public Water Supply,U,NA,NA,,,3/12/25,CH,"Complete, Missing Well Information, Missing Aquifer Information"
Fort Smith National Historic Site,Midwest Region,AR,FOSM,Community Water,FOSM_WS_001,Community Water,NA,NA,0,NA,Community water system,U,NA,yes,no,municipal,,None,U,U,U,3813,NA,NA,No,NA,AR,FOSM_WS_001_01,municipal,NA,municipal connection,-94.429778,35.38827695,WGS 84,Google Earth Coordinates for building are used,,Fort Smith Community Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.fortsmithar.gov/government/departments/water-utilities,NA,NA,NA,NA,NA,NA,NA,,,11/7/25,KEC,Complete
Fort Stanwix National Monument,Northeast Region,NY,FOST,Fort Stanwix Water System,FOST_WS_001,NA,Transient Non-Community Water System (TNC),NY3202405,NA,NA,"Three sites are served by the same municipality. The park has 3 separate water meters for each system served. The three systems are as listed:
1.	The Maintenance Shop is equipped with an eyewash, drinking fountain, restroom, and hose bibb connections. Maintenance shop filters water prior to use. Filter used is a Model HF-150A Culligan water filter system.
2.	The Marinus Willet Visitor Center, built in 2005, has 2 water drinking fountains (one is handicap accessible and the other has a bottle refill station). The center has 2 restrooms; the men's restroom (1 toilet, 1 urinal) and women's restroom ( 3 stalls). Both restrooms have a shower. Outside of the building is equipped with a hose bibb. This location has a fire suppression system with backflow prevention device that is inspected annually and is maintained up to date with the inspection.
3.	The fort visitor contact station is equipment with men's restroom (3 sinks, 3 stalls, 2 urinals) and women's restroom (2 sinks, 3 stalls) and a water fountain and bottle refill station. This location has a fire suppression system with backflow prevention device that is inspected annually and is maintained up to date with the inspection.","Maintenance Shop, Marinus Willet Visitor Center, and the fort visitor contact station",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,5857,2022,0,NA,NER\FOST\EHSurvey\FOST PHA Report 5-11-2022.pdf,NY,FOST_WS_001_01,municipal,NA,municipal connection,-75.458698,43.212172,WGS 84,"Google Earth, City of Rome Public Works Department",,City of Rome Water and Sewer,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,7/4/25,CH,"Complete, could not find state PWS portal"
Fort Sumter National Monument,Southeast Region,SC,FOSU,Charleston Water System,FOSU_WS_001,NA,Municipal,SC1010001,0,NA,"Fort Sumter and Fort Moultrie National Historical Park receives potable water from the Charleston Water System. The City of Charleston obtains its water primarily from the Bushy Park Reservoir and the Edisto River, as a secondary source. The raw water is treated with powdered activated carbon for taste and odor control, then polymer, alum, and lime are added for pH adjustment and to aid in coagulation/flocculation. Sedimentation occurs before chlorine dioxide and filtration. Fluoride, ortho-phosphate, chloramine, and lime are again added before being sent to the storage tanks for distribution. This municipal water system serves Fort Sumter, Liberty Square, Huger, and supplies water to the passenger vessels that leave from Liberty Square.",Park facilities,NA,yes,no,municipal,,"Activated Carbon, PH Adjustment, Filtration, Chlorination, Florination","human-drinking, human-non-drinking",0,0,566,2023,0,NA,SER\FOSU\PHA\FOSU PHA 2023\FOSU PHA Report 3-31-2023.pdf,SC,FOSU_WS_001_01,municipal,NA,municipal connection,-79.939284,32.787115,WGS 84,"Google Earth, Charleston Water System",,City of Charleston,"Bushy Park Reservoir, Edisto River",NA,NA,NA,NA,NA,NA,NA,NA,https://www.charlestonwater.com/232/Water-Quality-Reports,NA,NA,NA,http://dwwwebvm.dhec.sc.gov:8080/DWW/,NA,NA,NA,,,5/6/25,CH,Complete
Fort Sumter National Monument,Southeast Region,SC,FOSU,Fort Moultrie Cistern,FOSU_WS_002,NA,Non-Potable (NonPOT),NA,45996,Fort Moultrie Cistern,"This system consist of two 30,000 gallon cistern tanks that collect rain water from the adjacent battery.  A 1298 foot deep flowing artesian well was tied into the system in 1898, but the well is believed to no longer be in use.  Currently the water is collected and pumped to Fort Moutrie to use in the irrigation system.  This system is not tied into the potable water system.",U,NA,no,no,rainwater,,U,U,60000,2,2525,NA,NA,NA,NA,NA,FOSU_WS_002_01,rainwater,NA,rainwater catchment,-79.85757804,32.75929293,WGS 84,Google Earth coordinates - approximate fourt moultrie area near battery,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,5/6/25,CH,"System Not in Use, last known mention of the cistern system is the 1999 PHA report"
Fort Sumter National Monument,Southeast Region,SC,FOSU,Liberty Square Distribution System,FOSU_WS_003,Liberty Square Distribution System,Municipal,SC1010001,0,NA,The water is received from Charleston Water System. The Distribution System stores and pressurizes the municipal water throughout the buildings at Liberty Square. It consists of pressure tanks and controls to create reliable water to the Park facilities at Liberty Square.,Park facilities at Liberty Square,NA,no,no,municipal,,None,human-drinking,0,0,817,NA,NA,NA,NA,NA,FOSU_WS_003_01,municipal,NA,municipal connection,-79.92538875,32.79051763,WGS 84,Google Earth coordinates for Liberty Square,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,SC1010001,NA,NA,NA,,,5/6/25,CH,"System Not in Use, source was the same as the Charleston Water System"
Fort Sumter National Monument,Southeast Region,SC,FOSU,Mount Pleasant Waterworks,FOSU_WS_004,NA,Municipal,SC1010002,NA,NA,Fort Sumter and Fort Moultrie National Historical Park receives potable water from Mount Pleasant Waterworks. Mount Pleasant Waterworks purchases water from the City of Charleston Water System and produces water. The water produced by Mount Pleasant is ground water that goes through Reverse Osmosis and disinfection with chloramines. This municipal water system serves Patriot Point and supplies water to the passenger vessels.,Patriot Point and supplies water to the passenger vessels,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,7351,2023,0,NA,SER\FOSU\PHA\FOSU PHA 2023\FOSU PHA Report 3-31-2023.pdf,SC,FOSU_WS_004_01,municipal,NA,municipal connection,-79.832237,32.810809,WGS 84,"Google Earth, Mount Pleasant Waterworks",,Mt. Pleasant Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.mountpleasantwaterworks.com/,NA,NA,NA,https://mytapwater.org/pws/sc1010002/mt-pleasant-water-works-1010002/charleston-sc/,NA,NA,NA,,,5/6/25,CH,"Complete, this is the same municipal system that supplies CHPI"
Fort Sumter National Monument,Southeast Region,SC,FOSU,Town of Sullivan's Island,FOSU_WS_005,NA,Municipal,SC1010003,0,NA,"Fort Sumter and Fort Moultrie National Historical Park receives potable water from the Town of Sullivan's Island. The Town of Sullivan's Island purchases all its water from the City of Charleston Water System. This municipal water system serves Fort Moultrie Visitor Center, Life Saving Station, and the Military Complex.","Fort Moultrie Visitor Center, Life Saving Station, and the Military Complex",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,5067,2023,0,NA,SER\FOSU\PHA\FOSU PHA 2023\FOSU PHA Report 3-31-2023.pdf,SC,FOSU_WS_005_01,municipal,NA,municipal connection,-79.840905,32.762563,WGS 84,"Google Earth, Sullivan's Island Water & Sewer Department",,Town of Sullivan's Island,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://sullivansisland.sc.gov/departments/water-sewer-department,NA,NA,NA,http://dwwwebvm.dhec.sc.gov:8080/DWW/,NA,NA,NA,,,5/6/25,CH,"Complete, supplied from the City of Charleston Water System"
Fort Union National Monument,Intermountain Region,NM,FOUN,Water System,FOUN_WS_001,NA,Transient Non-Community Water System (TNC),NM3510118,55987,NA,"This water system serves all park facilities including the visitor center, staff offices and public restrooms, and the residential/maintenance area.  Water is pumped from a well in the residential area through a pumphouse where it is disinfected with a sodium hypochlorite solution.  The disinfected water is pumped to a glass-fused-to-steel bolted 56,000-gallon water storage tank via a dedicated fill line.  Water flows by gravity to all park facilities from the water storage tank via a branched distribution system.  The system consists of a dedicated 3-inch fill line from the well pumphouse to the water storage tank, and a 6-inch AC water distribution main runs from the tank to the park facilities.  A bypass line allows water to be directed to the distribution system, bypassing the storage tank.

There are 3 fire suppression systems in the park that are connected to the potable water system.  The fire suppression system for the visitor center is a wet system.  The fire suppression systems for the maintenance building and the curatorial building are dry systems that have external fire department connections.  The fire suppression system for the curatorial building and the visitor center are equipped with backflow protection devices.","visitor center, staff offices and public restrooms, and the residential/maintenance area",", 6958",yes,no,groundwater,,NA,"fire, human-drinking, human-non-drinking",56000,1,5350,2022,1,NA,NA,NM,FOUN_WS_001_01,deep groundwater,"According to Water Rights Docket, well was reported to be artisian in 1960.",well,-105.023914,35.902657,NAD 83,HarDWR,,NA,Dakota Sandstone,Dakota Sandstone,U,U,NA,325,U,U,U,"Well and Aq report: https://irma.nps.gov/DataStore/DownloadFile/435224,
Aq information: https://www.nps.gov/articles/nps-geodiversity-atlas-fort-union-national-monument-new-mexico.htm",CR-06023,U,CR-06023,NM3510118,U,NA,NA,,,10/1/24,KGE,Complete
Fort Union Trading Post National Historic Site,Midwest Region,MT,FOUS,FOUS - Water System,FOUS_WS_001,NA,Municipal,MT0004348,55980,NA,Fort Union trading is connected to Dry Prairie Rural Water System.  The Park routinely tests chlorine residuals and takes a bacteriological sample.  The Parks community well system has been disconnected.,All park facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,418,2023,0,NA,MWR\FOUS\EHSurvey\PHA - August (2023).pdf,MT,FOUS_WS_001_01,municipal,NA,municipal connection,-104.517741,48.157055,WGS 84,Google Earth,,Dry Prairie Rural Water,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.dryprairie.com/,NA,NA,NA,https://sdwisdww.mt.gov/DWW/,NA,NA,NA,,,8/20/25,CH,NA
Fort Vancouver National Historic Site,Pacific West Region,WA,FOVA,FOVA distribution system,FOVA_WS_001,FOVA distribution system,Municipal,NA,0,NA,"Fort Vancouver receives 100% of its drinking water from the City of Vancouver.  The Drinking water enters Fort Vancouver at five connections, one located at East Reserve Street and East 6th Street, two located at the reconstructed Fort, one located at the west end of East 5th street, and another connection located at the intersection of Fort Vancouver Way and Evergreen Boulevard.  The water enters via a 16 inch main line, flows through a double check back flow prevention device, a master meter, and then is reduced to an 8-inch main and 6-inch fire flow line.  The distribution system is comprised of a mixture of steel, lead, PVC, and asbestos concrete pipes.",U,NA,yes,no,"municipal, groundwater",,None,"fire, human-drinking, human-non-drinking",0,0,4223,2016,NA,NA,NA,WA,FOVA_WS_001_01,municipal,NA,municipal connection,-122.671694,45.624882,WGS 84,"Address from Drill Log, Coordinates from Google Maps.",,"Vancouver, WA",Columbia River Alluvium,Columbia River Alluvium,,,NA,NA,NA,NA,NA,Drill Log: https://appswr.ecology.wa.gov/wellconstruction/map/WCLSWebMap/WellLogSearchResult.aspx?imageName=1599064.pdf&region=Logs&folder=SWRO&xcoord=1086311&ycoord=113154&search_scope=&result_num=0&welllogid=1599064,NA,,NA,NA,NA,NA,NA,,,11/12/24,KGE,Complete
Fort Washington Park,National Capital Region,MD,FOWA,WSSC Municipal System,FOWA_WS_001,NA,Municipal,MD0150005,NA,NA,"Established in 1918, WSSC Water is currently among the largest water and wastewater utilities in the nation, with a network of 5,900 miles of drinking water pipeline and over 5,600 miles of sewer pipeline.  Comprised of three reservoirs and two filtration facilities. ",U,NA,yes,no,municipal,,None,U,U,U,7586,2023,0,No,NCR\FOWA\EHSurvey\,MD,FOWA_WS_001_01,municipal,NA,municipal connection,-77.02978456,38.71441261,WGS 84,NPS Buildings Layer - comfort center near visitor center,,WSCC Water,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.wsscwater.com/,NA,NA,NA,MD0150005,NA,NA,NA,,,12/17/25,KEC,Missing Source Information
Friendship Hill National Historic Site,Northeast Region,PA,FRHI,Gallatin Mansion Municipal Water System,FRHI_WS_001,NA,Municipal,PA5260027,0,NA,"The water for the Gallatin Mansion is supplied by a municipal provider, Albert Gallitin Water. This municipal water source supplies the Visitor Center restrooms, staff restrooms, and fire suppression system.","Visitor Center restrooms, staff restroms, and fire suppression system",NA,yes,no,municipal,,None,"fire, human-drinking, human-non-drinking",0,0,700,2024,0,NA,NER\FRHI\EHSurvey\FRHI PHA Report 8-27-2024.pdf,PA,FRHI_WS_001_01,municipal,NA,municipal connection,-79.93143,39.7755,WGS 84,"Buildings, Visitor Center / Gallatin House",,Albert Gallatin Water,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,NA,NA,NA,,,7/7/25,CH,"Complete, I could not find the municipal water location and provided the location for the Visitor Center where the water is used"
Friendship Hill National Historic Site,Northeast Region,PA,FRHI,Maintenance Shop Water System,FRHI_WS_002,NA,Municipal,PA5260027,NA,NA,"The water for the maintenance shop is supplied by a municipal provider, Albert Gallatin Water. This municipal water source supplies the maintenance shop restrooms, kitchen sink, and fire suppression system.","Maintenance shop restrooms, kitchen sink, and fire suppression system",NA,yes,no,municipal,,None,"fire, human-drinking, human-non-drinking",0,0,3145,2024,0,NA,NER\FRHI\EHSurvey\FRHI PHA Report 8-27-2024.pdf,PA,FRHI_WS_002_01,municipal,NA,municipal connection,-79.92948,39.77944,WGS 84,"Buildings, Maintenance Building",,Albert Gallatin Water,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,NA,NA,NA,,,7/7/25,CH,"Complete, I could not find the municipal water location and provided the location for the Maintenance Building where the water is used"
Freedom Riders National Monument,Southeast Region,AL,FRRI,Anniston Water Works & Sewer Board,FRRI_WS_001,NA,NA,AL0000133,NA,NA,Freedom Riders National Monument receives all potable water from the Anniston Water Works. This municipal water system provides water to the depot and mural building.,Depot and mural building,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,6145,2023,0,No,SER\FRRI\PHA\FRRI PHA Report 2-8-2023.pdf,AL,FRRI_WS_001_01,municipal,NA,municipal connection,-85.829544,33.663499,WGS 84,Google Earth,,Anniston Water Works,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.awwsb.org/,NA,NA,NA,http://dww.adem.alabama.gov/DWW/,NA,NA,NA,,,5/13/25,CH,Complete
Fredericksburg and Spotsylvania County Battlefields Memorial National Military Park,Northeast Region,VA,FRSP,Chancellorsville Visitor Center Water System,FRSP_WS_001,NA,Community Water System (CWS),VA6177044,0,NA,"The system consisted of a newly drilled well (2020) with a submersible pump located outdoors. The new well had a total depth of 580 ft, 75 ft depth to bedrock, was cased to 102.5 ft deep, was grouted to 100 ft deep and had casing raised 2.5 ft above ground. Treatment consisted of a water softener, conditioner/neutralizer, and disinfection with sodium hypochlorite. Finished water was stored in an elevated tank (reported as 25,000 gallons) with tank level controls. This system served the Visitors Center and restrooms, and three houses at Ranger Lane.","Visitor Center, restrooms, and three houses at Ranger Lane",6427,yes,no,groundwater,,"Softener, Conditioner/Neautralizer, Chlorination","human-drinking, human-non-drinking",25000,1,3506,2023,0,NA,NER\FRSP\EHSurvey\FRSP PHA Report 7-26-2023.pdf,VA,FRSP_WS_001_01,deep groundwater,NA,well,-77.467397,38.29378,WGS 84,Google Earth,,NA,U,U,U,NA,1/1/20,580,U,U,U,NA,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/21/25,CH,Complete
Fredericksburg and Spotsylvania County Battlefields Memorial National Military Park,Northeast Region,VA,FRSP,Ellwood Manor Water System,FRSP_WS_002,NA,Community Water System (CWS),VA6137910,NA,NA,"This system consisted of a well with a submersible pump, pressure tank, disinfection with sodium hypochlorite solution and three 120 gallon contact tanks. The well pump (Goulds 35GS50) was activated by the pressure switch and the chlorine feed pump (Blue-White Industries FLEXFLO A-1N20F,-6T-T15, 24GPD) activated when the well pump activated. There was also an iron and manganese filter; Pelican Water Model WF1354 with filter tank containing Greensand-Plus media (designed to be charged with the chlorine feed) downstream of the contact tanks. The well was located outdoors with a sanitary well cap and concrete apron, the casing was raised a minimum of 12 inches above ground. The system served a public restroom.",A public restroom  ,6428,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",U,1,203,2023,0,NA,NER\FRSP\EHSurvey\FRSP PHA Report 7-26-2023.pdf,VA,FRSP_WS_002_01,unknown groundwater,NA,well,-77.731517,38.319444,WGS 84,"Google Earth, Ellwood Manor",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/22/25,CH,"Complete, could not find well and aquifer information"
Fredericksburg and Spotsylvania County Battlefields Memorial National Military Park,Northeast Region,VA,FRSP,Fredericksburg Municipal Water System,FRSP_WS_003,NA,Municipal,VA6630050,NA,NA,"Fredericksburg and Chatham Manor sites at the park were connected to the municipal system, the City of Fredericksburg, VA. The park operated the distribution piping on park grounds. Offices and a residence were served by this system.",Offices and a residence,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,207,2023,0,NA,NER\FRSP\EHSurvey\FRSP PHA Report 7-26-2023.pdf,VA,FRSP_WS_003_01,municipal,NA,municipal connection,-77.458924,38.301258,WGS 84,Google Earth,,City of Fredericksburg,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.fredericksburgva.gov/460/Annual-Water-Report,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,NA,NA,NA,,,7/22/25,CH,Complete
Fredericksburg and Spotsylvania County Battlefields Memorial National Military Park,Northeast Region,VA,FRSP,Jackson Death Site Water System,FRSP_WS_004,NA,Community Water System (CWS),VA6033362,84050,NA,"This system consisted of a well with a submersible pump, pressure tank, disinfection with sodium hypochlorite solution and three 120 gallon contact tanks. The well pump was activated by the pressure switch and the chlorine feed pump (Pulsafeeder series 100, 30 gpd) activated when the well pump activated. The well was located outdoors with a sanitary well cap and concrete apron, the casing was raised a minimum of 12 inches above ground. The system served public restrooms with a drinking fountain and staff quarters #3.",Public restrooms with a drinking fountain and staff quarters,6429,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,1,5032,2023,0,NA,NER\FRSP\EHSurvey\FRSP PHA Report 7-26-2023.pdf,VA,FRSP_WS_004_01,unknown groundwater,NA,well,-77.440919,38.148158,WGS 84,"Google Earth, ""Stonewall"" Jackson Death Site",,NA,U,U,U,NA,12/19/62,178,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/435228,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/22/25,CH,"Complete, could not find some well and aquifer information"
Fredericksburg and Spotsylvania County Battlefields Memorial National Military Park,Northeast Region,VA,FRSP,SBF Quarters 11 Water Distribution System,FRSP_WS_005,NA,Non-Public Water System (NP),NA,84051,NA,This well is no longer being used.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,3241,2020,NA,NA,NER\FRSP\EHSurvey\FRSP PHA 9-17-20.pdf,NA,FRSP_WS_005_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/22/25,CH,System Not in Use
Fredericksburg and Spotsylvania County Battlefields Memorial National Military Park,Northeast Region,VA,FRSP,Spotsylvania Municipal Water System,FRSP_WS_006,NA,Municipal,VA6177300,NA,NA,"At Spotsylvania Shelter the park was connected to the municipal system, Spotsylvania Utilities Department. The park operated the distribution piping on park grounds.",Spotsylvania Shelter,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,208,2023,0,NA,NER\FRSP\EHSurvey\FRSP PHA Report 7-26-2023.pdf,VA,FRSP_WS_006_01,municipal,NA,municipal connection,-77.498104,38.274172,WGS 84,Google Earth,,Spotsylvania County Utilities,U,NA,NA,NA,NA,NA,NA,NA,NA,https://www.spotsylvania.va.us/2866/Utilities,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,NA,NA,NA,,,7/22/25,CH,Complete
First State National Historic Park,Northeast Region,DE,FRST,100 Ramsey Rd - Residence,FRST_WS_001,NA,Non-Public Water System (NP),NA,257731,NA,This well water system serves a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6164,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6111,2023,1,NA,NER\FRST\PHA\FRST PHA Report 2-15-2023.pdf,DE,FRST_WS_001_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.555641,39.826787,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Incomplete, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,123 Beaver Valley Rd - Residence,FRST_WS_002,NA,Non-Public Water System (NP),NA,257729,NA,Well water system serving a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6147,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6100,NA,1,NA,NA,DE,FRST_WS_002_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.549742,39.848298,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Incomplete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,137 Beaver Valley Rd - Residence,FRST_WS_003,NA,Non-Public Water System (NP),NA,257720,NA,Well water system serving a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6155,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6101,NA,1,NA,NA,DE,FRST_WS_003_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.564363,39.840319,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Incomplete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,140 Beaver Valley Rd - Residence,FRST_WS_004,NA,Non-Public Water System (NP),NA,257722,NA,This is a well system that serves a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6181,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6113,NA,1,NA,NA,DE,FRST_WS_004_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.56645,39.842548,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Incomplete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,159 Beaver Valley Rd - Barn,FRST_WS_005,NA,Non-Potable (NonPOT),NA,NA,NA,"This well water system serves a leased barn, and the water is only used for the animals.",Barn,6163,yes,no,groundwater,,NA,stock,0,0,6162,NA,NA,NA,NA,DE,FRST_WS_005_01,unknown groundwater,NA,well,-75.548722,39.847275,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Incomplete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,162 Beaver Valley Rd - Residence,FRST_WS_006,NA,Non-Public Water System (NP),NA,257689,NA,This well water system serves a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6156,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6116,NA,1,NA,NA,DE,FRST_WS_006_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.547146,39.846236,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Incomplete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,211 Beaver Valley Rd - Residence,FRST_WS_007,NA,Non-Public Water System (NP),NA,257725,NA,This well water system serves a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6157,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6137,NA,1,NA,NA,DE,FRST_WS_007_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.553249,39.848616,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Incomplete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,216 Beaver Valley Rd - Residence,FRST_WS_008,NA,Non-Public Water System (NP),NA,257737,NA,This well water system serves a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6165,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6141,NA,1,NA,NA,DE,FRST_WS_008_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.551756,39.845441,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Incomplete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,221 Beaver Valley Rd. Barn,FRST_WS_009,NA,Non-Public Water System (NP),NA,NA,NA,Well head located in horse pen. Water used to water animals.,Barn,NA,yes,no,groundwater,,NA,stock,0,0,7341,2023,NA,NA,NER\FRST\PHA\FRST PHA Report 2-15-2023.pdf,DE,FRST_WS_009_01,unknown groundwater,NA,well,-75.553296,39.845188,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Incomplete, the address found using Google Earth is a long driveway rather than a building, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,232 Beaver Valley Rd - Barn,FRST_WS_010,NA,Non-Potable (NonPOT),NA,NA,NA,This is a well water system serving the barn. This water is only for animals.,Barn,6183,yes,no,groundwater,,NA,stock,0,0,6161,NA,NA,NA,NA,DE,FRST_WS_010_01,unknown groundwater,NA,well,-75.548745,39.841441,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,232 Beaver Valley Rd - Residence,FRST_WS_011,NA,Non-Public Water System (NP),NA,257735,NA,This well water system serves a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6182,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6139,NA,1,NA,NA,DE,FRST_WS_011_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.549163,39.841565,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
