park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
First State National Historic Park,Northeast Region,DE,FRST,404 Ramsey Rd - Residence,FRST_WS_012,NA,Non-Public Water System (NP),NA,257678,NA,This is a well water system serving a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6152,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6107,2023,1,NA,NER\FRST\PHA\FRST PHA Report 2-15-2023.pdf,DE,FRST_WS_012_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.567491,39.832937,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Incomplete, could not find well or aquifer information, not sure if the location is correct"
First State National Historic Park,Northeast Region,DE,FRST,405 Ramsey Rd,FRST_WS_013,NA,Non-Transient Non-Community Water System (NTNC),NA,NA,NA,Well to historic house.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,7357,NA,NA,NA,NA,DE,FRST_WS_013_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.567859,39.829724,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,System Not in Use
First State National Historic Park,Northeast Region,DE,FRST,406 Ramsey Rd - Residence,FRST_WS_014,NA,Non-Public Water System (NP),NA,257681,NA,This well water system serves a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6154,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6110,2023,1,NA,NER\FRST\PHA\FRST PHA Report 2-15-2023.pdf,DE,FRST_WS_014_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.568296,39.828004,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,4501 Thompsons Bridge Rd - Residence,FRST_WS_015,NA,Non-Public Water System (NP),NA,257700,NA,This is a well water system that serves a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6158,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6123,NA,1,NA,NA,DE,FRST_WS_015_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.562751,39.822095,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,4700 Thompsons Bridge Rd - Residence,FRST_WS_016,NA,Non-Public Water System (NP),NA,257695,NA,This is a well water system that serves a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6159,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6121,NA,1,NA,NA,DE,FRST_WS_016_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.564648,39.824336,WGS 84,USGWD,,NA,Piedmont Plateau,Piedmont Plateau,U,USGWD,1/1/94,U,U,U,U,NA,NA,DE0029089,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well depth"
First State National Historic Park,Northeast Region,DE,FRST,500 Woodlawn Rd - Barn,FRST_WS_017,NA,Non-Potable (NonPOT),NA,NA,NA,"This well system serves the barn, and the water is only used for the animals.",Barn,6169,yes,no,groundwater,,NA,stock,0,0,6168,NA,NA,NA,NA,DE,FRST_WS_017_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.556807,39.822782,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,500 Woodlawn Rd - Residence,FRST_WS_018,NA,Non-Public Water System (NP),NA,257702,NA,This is a well water system that serves a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6166,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6125,NA,1,NA,NA,DE,FRST_WS_018_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.556807,39.822782,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,502 Woodlawn Rd - Residence,FRST_WS_019,NA,Non-Public Water System (NP),NA,257704,NA,This is a well water system that serves a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6167,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6127,NA,1,NA,NA,DE,FRST_WS_019_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.556146,39.823109,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,601 Beaver Valley Rd - Residence,FRST_WS_020,NA,Non-Public Water System (NP),NA,257718,NA,This well water system serves a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6170,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6135,NA,1,NA,NA,DE,FRST_WS_020_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.558778,39.836383,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,701 Beaver Valley Rd - Residence,FRST_WS_021,NA,Non-Public Water System (NP),NA,257715,NA,This well water system serves a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6186,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6133,NA,1,NA,NA,DE,FRST_WS_021_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.562024,39.836368,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, the location found on Google Earth is coordinates for the mailbox at the end of a long drive, could not find the exact building coordinates, Not Visited during the 2023 PHA report, no other PHA reports are available, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,800 Beaver Valley Rd - Barn,FRST_WS_022,NA,Non-Potable (NonPOT),NA,NA,NA,Well water system serving the barn. Water is used for animals.,Barn,6185,yes,no,groundwater,,NA,stock,0,0,6160,NA,NA,NA,NA,DE,FRST_WS_022_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.56409,39.838181,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,800 Beaver Valley Rd - Residence,FRST_WS_023,NA,Non-Public Water System (NP),NA,257713,NA,This well water system serves a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6184,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6131,NA,1,NA,NA,DE,FRST_WS_023_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.56409,39.838181,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,810 Beaver Valley Rd - Residence,FRST_WS_024,NA,Non-Public Water System (NP),NA,257711,NA,This well water system serves a private residence. Residence is owned by the park but is leased and managed by Patterson-Schwartz Property Managers.,Residence,6171,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6129,NA,1,NA,NA,DE,FRST_WS_024_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.565881,39.839073,WGS 84,USGWD,,NA,Piedmont Plateau,Piedmont Plateau,U,USGWD,1/1/12,15,U,U,U,NA,NA,DE0134658,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST"
First State National Historic Park,Northeast Region,DE,FRST,Park Headquarters - Brandywine Valley Unit,FRST_WS_025,NA,Non-Public Water System (NP),NA,257670,NA,"This is a well water system that serves the park headquarters building and is used by law enforcement, interpretive rangers, volunteers, and facilities. Well head is raised 16 inches above ground. Water flows from well to pressure tank then to a water softner system which used Morton water softener pellets. No treatment in place.",Park Headquarters,6150,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,6105,2023,1,NA,NER\FRST\PHA\FRST PHA Report 2-15-2023.pdf,DE,FRST_WS_025_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.563375,39.659866,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, could not find well and aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,Penn Woods Winery,FRST_WS_026,NA,Non-Potable (NonPOT),NA,257687,NA,This is not on park property.,U,NA,yes,no,groundwater,,NA,U,0,0,6115,NA,NA,NA,NA,PA,FRST_WS_026_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.546765,39.84764,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, Not Visited during the 2023 PHA report, 2023 is the only available PHA report for FRST, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,Penns Woods Winery- Vinyard,FRST_WS_027,NA,Non-Transient Non-Community Water System (NTNC),NA,NA,NA,"Outdoor well supplies water to yard hydrant and hose bibb, outdoor slop sink (no drain/septic). Location has a small water holding tank used for vineyard.",Penn Woods Vinyard,NA,yes,no,groundwater,,NA,U,U,1,7340,NA,NA,NA,NA,U,FRST_WS_027_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.546765,39.84764,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Incomplete, there is no mention of this sytem in the 2023 PHA report, could not locate the vinyard, use in unclear, could not find well or aquifer information"
First State National Historic Park,Northeast Region,DE,FRST,Ramsey House,FRST_WS_028,NA,Non-Public Water System (NP),NA,257693,NA,"This well water system serves the Ramsey house. As of 2/2023, this house is unoccupied.",NA,NA,no,no,groundwater,,NA,NA,NA,NA,6119,NA,NA,NA,NA,NA,FRST_WS_028_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,-75.56777622,"39.828944383705156,",WGS 84,Google Earth Coordinates for Ramsey House,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"System not in Use, could not find location"
First State National Historic Park,Northeast Region,DE,FRST,Tier Barn (Park Gym),FRST_WS_029,NA,Non-Potable (NonPOT),NA,257692,NA,This water system serves a farm. Water is used for animals only. The property has approximately 5 yard hydrants and a well head.,Tier Barn,6180,yes,no,groundwater,,NA,stock,0,0,6118,2023,NA,NA,NER\FRST\PHA\FRST PHA Report 2-15-2023.pdf,U,FRST_WS_029_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 5),well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Incomplete, could not find location, could not find well or aquifer information"
Gates of the Arctic National Park,Alaska Region,AK,GAAR,Bettles VC,GAAR_WS_001,NA,Non-Public Water System (NP),NA,73681,NA,"This system services the Bettles Visitor Center. This system consists of a well, submersible pump, and an Iron Dog filtering system. There is no chlorination or contact tank. This system is currently operated as non-potable, with appropriate signed posted throughout the VC.",Bettles Visitor Center,7090,yes,no,groundwater,,Filtration,human-non-drinking,0,0,3606,2023,NA,No,/AKR/GAAR/EHSurvey/,AK,GAAR_WS_001_01,unknown groundwater,NA,well,-151.5137981,66.9179132,WGS 84,Google Earth coordinates for Bettles Visitor Center,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,NA,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Gates of the Arctic National Park,Alaska Region,AK,GAAR,BTTU FAA Housing water system,GAAR_WS_002,NA,Non-Public Water System (NP),NA,43532,NA,"Water is pumped from a well and services 7 houses (one is condemned) and a bunkhouse (shared with fish and wildlife). There is a GAC filter onsite, however it is not currently online. Currently, water goes through a pressure tank and then through a string filter and into storage tanks. The system is not currently chlorinated. ",7 houses and a bunkhouse,7089,yes,no,groundwater,,Filtration,"human-drinking, human-non-drinking",240,U,5078,2023,1,No,/AKR/GAAR/EHSurvey/,AK,GAAR_WS_002_01,unknown groundwater,NA,well,U,U,U,U,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,NA,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Coordinates
Gates of the Arctic National Park,Alaska Region,AK,GAAR,BTTU H104 &105 Water system,GAAR_WS_003,NA,Non-Public Water System (NP),NA,43537,NA,U,U,NA,no,no,groundwater,,U,U,U,U,1243,NA,NA,No,/AKR/GAAR/EHSurvey/,NA,GAAR_WS_003_01,unknown groundwater,NA,well,U,U,U,U,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,NA,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Gates of the Arctic National Park,Alaska Region,AK,GAAR,MACU Marion Creek water system,GAAR_WS_005,NA,Non-Public Water System (NP),AK334263,43541,NA,This system provides water to 2 houses from an 80 ft deep well. Each house has a 10 micron filter installed to filter the water.,2 houses,7091,yes,no,groundwater,,Filtration,"human-drinking, human-non-drinking",NA,U,3535,2023,1,No,/AKR/GAAR/EHSurvey/,AK,GAAR_WS_005_01,shallow groundwater,NA,well,-150.154666,67.317305,WGS 1984,WELTS Database,,NA,U,U,U,U,7/31/93,80,U,U,U,NA,U,U,U,AK334263,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,10/20/25,KEC ,Previous information had the well listed at 40 ft deep indicating well identification may be incorrect. Should revisit.
Gauley River National Recreation Area,Northeast Region,WV,GARI,Gauley Tailwaters Water System,GARI_WS_001,NA,Community Water System (CWS),NA,NA,NA,"The water for the comfort station, located at Gauley Tailwaters, is supplied by a municipal provider, Wilderness PSD. This municipal water source supplies the comfort station restrooms.",Comfort station,NA,no,yes,municipal,,None,U,U,U,1887,2024,NA,NA,NER\GARI\EHSurvey\GARI PHA Report 5-8-2024.pdf,NA,GARI_WS_001_01,municipal,NA,municipal connection,-80.88834579,38.21385337,WGS 84,Google Earth coordinates for Gauley Tailwaters near campground,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/25/25,CH,"The park has a plan to replace the comfort station with three (3) vault toilets that is formulated and funded for completion in 
FY25"
Gateway National Recreation Area,Northeast Region,NJ,GATE,SAHO CDW Sandy Hook Water System,GATE_WS_001,NA,Community Water System (CWS),NJ1331001,88976,NA,"The well was drilled in 1970 with a total depth of 900 ft (well permit #2900048826). It was located indoors and had a vertical turbine pump installation (Peerless Pump, model 10MA-2STG, 400 gpm). Treatment consisted of iron removal and disinfection. Water was pumped from the well to the aeration house where it was sprayed through aerators to oxidize and precipitate iron. Water then flowed by gravity to an underground 144,000 gallon process/contact tank where lime was added for pH control. Water was then chlorinated and pumped through sand filters. Finished water was pumped to a 350,000 gallon above ground storage tank. There were 138 residential users on the system. The system served Coast Guard buildings, NOAA buildings, New Jersey Marine Sciences Consortium, Marine Academy (MAST) High School, Sandy Hook Day Care, six beach centers with showers, bathrooms and water fountains, park offices and housing units.","Coast Guard buildings, NOAA buildings, New Jersey Marine Sciences Consortium, Marine Academy (MAST) High School, Sandy Hook Day Care, six beach centers with showers, bathrooms and water fountains, park offices and housing units",6430,yes,no,groundwater,,"Iron Removal, Chlorination, pH Control, Filtration","human-drinking, human-non-drinking",350000,1,1389,2016,NA,NA,"NER\GATE\PHAs and supporting documents\GATE, EHS, 5-11-16.pdf",NJ,GATE_WS_001_01,deep groundwater,NA,well,-73.99830302,40.45110116,WGS 84,"NJ Historic Places, Water Pumping Station and Electrical Generating Station (""The Pumphouse"")",,NA,U,U,U,NA,9/12/70,878,U,U,U,https://njems.nj.gov/DataMiner/Search/SearchByCategory?isExternal=y&getCategory=y&catName=Water%20Supply%20and%20Geoscience,NA,NA,NA,https://www-dep.nj.gov/DEP_WaterWatch_public/,U,NA,NA,,,7/3/25,CH,"Complete, could not find some well and aquifer information"
George Rogers Clark National Historical Park,Midwest Region,IN,GERO,"Vincennes, IN CWS",GERO_WS_001,NA,Municipal,NA,0,NA,"The City of Vincennes purchased what is now the municipal water utility in 1935.  Water for the City is provided by a wellfield located on the West Side of the City just south of the Wabash River.  With the largest well out of service, the capacity of the wellfield is approximately 8,000 GPM or 11.52 MGD.  Chlorine, phosphate and fluoride are added at the wellfield.  The wells pump water through an 18-inch water main into the existing distribution system.

According to information gathered in 2002, there are three water storage tanks providing a total of approximately 5,000,000 gallons of storage within the Vincennes water system.  Two of these tanks are ground storage tanks and it is estimated that only the top third of these tanks is usable storage.  Therefore, the total usable storage for the City is actually more like 2,340,000 gallons.  The Vincennes University tank is a 2,000,000 gallon elevated water storage tank with an overflow of approximately 594.5 feet above sea level.  The tank is located on the V.U. campus and was constructed in the 1950s.  The Hillcrest Tank is a 2,000,000 gallon standpipe with an overflow elevation of approximately 596.9 feet above sea level.  The usable storage of this tank is thought to be about 670,000 gallons.  This tank was constructed in 1978.  The Fox Ridge Tank is also a 2 million gallon standpipe with 670,000 of usable storage.   The tank was constructed in 1987 and provides storage to the high pressure zone of the City's water system",All park facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,4019,2021,0,NA,MWR\GERO\EHSurvey\2021 GERO PHA_Final.pdf,IN,GERO_WS_001_01,municipal,NA,municipal connection,-87.543499,38.675394,WGS 84,"Google Earth, Vincennes Water Plant",,Vincennes Municipal Water Supply,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://vinutilities.com/,NA,NA,NA,NA,NA,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,8/21/25,CH,NA
Gettysburg National Military Park,Northeast Region,PA,GETT,Bushman House,GETT_WS_001,Bushman House,Non-Public Water System (NP),NA,0,NA,"This system consists of a well with submersible pump and pressure tank, chemical feed equipment for disinfection with sodium hypochlorite, two contact tanks (80 and 100 gallons), pot perm (iron filter regenerant), iron removal filter, and water softener. The well is located in the shed with a sanitary well cap and casing that extends 15 inches above ground. The house has 1.5 bathrooms and can sleep up to 8 guest maximum. It is used as a short-term rental property for park visitors.",Bushman House,6431,yes,no,groundwater,,"Chlorination, Filtration, Softener","human-drinking, human-non-drinking",U,1,1198,2024,0,NA,NER\GETT\EHSurvey\GETT PHA Report 5-22-2024.pdf,PA,GETT_WS_001_01,unknown groundwater,NA,well,-77.25139,39.78972,WGS 84,PA Wells,,NA,Gettysburg Formation,Gettysburg Formation,U,PA Wells,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/7/25,CH,"Complete, because the house is a rental it is not part of the Buildings dataset but there was a Bushman Barn and Garage, the well used for this system location was at the house closest to the barn and owned by the NPS"
Gettysburg National Military Park,Northeast Region,PA,GETT,GETT Parkwide Water System,GETT_WS_002,NA,Municipal,PA7010019,87810,GETT Parkwide Water System,"The Museum and Visitor Center, McMillan Woods Campground, and remaining comfort stations were connected to the municipal water system.","Museum and Visitor Center, McMillan Woods Campground, and comfort stations",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,130,2024,1,NA,NER\GETT\EHSurvey\GETT PHA Report 5-22-2024.pdf,PA,GETT_WS_002_01,municipal,Backflow device for direct connection to health hazard not checked annually by certified backflow tester (DL 4),municipal connection,-77.219141,39.829393,WGS 84,Google Earth,,Gettysburg Municipal Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.gettysburgma.com/,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,NA,NA,NA,,,7/9/25,CH,Complete
Gettysburg National Military Park,Northeast Region,PA,GETT,Groft,GETT_WS_003,Groft,Non-Public Water System (NP),NA,0,NA,"The house served a quarters unit. The system consist of a well with submersible pump, pressure tank, UV disinfection unit, and sediment filter. The well is located outdoors with a sanitiary well cap and casing that extends 18 inches or more above ground.",A  quarters unit,6432,yes,no,groundwater,,"UV Disinfection, Filtration","human-drinking, human-non-drinking",U,1,5111,2024,1,NA,NER\GETT\EHSurvey\GETT PHA Report 5-22-2024.pdf,PA,GETT_WS_003_01,unknown groundwater,Positive Sample (total or fecal coliform) reported and no or inadequate retesting conducted to verify safe (DL 4),well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/9/25,CH,"Incomplete, could not find water system location, could not find well or aquifer information"
Gettysburg National Military Park,Northeast Region,PA,GETT,McClean,GETT_WS_004,McClean,Non-Public Water System (NP),NA,0,NA,"This house served a quarters unit. It consisted of a well with submersible pump, pressure tank and UV disinfection unit. The well is located outdoors with a sanitiary well cap and casing that extended 16 inches above ground.",A quarters unit  ,6433,yes,no,groundwater,,UV Disinfection  ,"human-drinking, human-non-drinking",U,1,2378,2024,1,NA,NER\GETT\EHSurvey\GETT PHA Report 5-22-2024.pdf,PA,GETT_WS_004_01,unknown groundwater,NA,well,-77.24053098,39.84603563,WGS 84,"Google Maps, McLean Farm",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/9/25,CH,"Complete, could not find well or aquifer information"
Gettysburg National Military Park,Northeast Region,PA,GETT,Rose House,GETT_WS_005,Rose House,Non-Public Water System (NP),NA,0,NA,"This system served a quarters unit. It consisted of a well with submersible pump, pressure tank, sediment filter and UV disinfection unit. This house has been vacant for 3 years. Plans to upgrade the system to add chlorination were discussed as well as remodelling the interior of the house. The well is located outdoors with a sanitary well cap and casing that extended 14 inches above ground. The well was installed in the 1980s.",A quarters unit,6434,no,no,groundwater,,"Filtration, UV Disinfection, Chlorination","human-drinking, human-non-drinking",U,1,1546,2024,0,NA,NER\GETT\EHSurvey\GETT PHA Report 5-22-2024.pdf,PA,GETT_WS_005_01,unknown groundwater,This house in under contruction and will be used as a short-term rental property available to park visitors after the renovations,well,-77.24936353,39.7971171,WGS 84,"Google Maps, Rose Farm",,NA,U,U,U,NA,U,U,U,U,U,https://gettysburg.stonesentinels.com/battlefield-farms/rose-farm/,NA,NA,NA,NA,U,NA,NA,,,7/9/25,CH,"Incomplete, could not find water system location, could not find well or aquifer information"
Gettysburg National Military Park,Northeast Region,PA,GETT,Roundtop School,GETT_WS_006,Roundtop School,Non-Public Water System (NP),NA,0,NA,"This system served a quarters unit. It was upgraded in 2021 from a UV system to a water chlorination system. It consisted of a outdoor well with submersible pump, a 240 gallon chlorine contact tank, solution tank, three 80 gallon pressure tank, and sediment filter. The injection control dial was set to 9. The well pumps is 7 gallons per minute, the well depth is 50' diameter 6"".The ratio of water to chlorine is 10:1.",A quarters unit,6435,no,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",240,3,4864,2024,0,NA,NER\GETT\EHSurvey\GETT PHA Report 5-22-2024.pdf,PA,GETT_WS_006_01,unknown groundwater,"The building has been unoccupied for the last eight years, but the water system is still in operation",well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/9/25,CH,"Incomplete, could not find water system location, the water system is in operation but the building has been unoccupied for the last eight years, could not find well or aquifer information"
Gettysburg National Military Park,Northeast Region,PA,GETT,Slyder House,GETT_WS_007,Slyder House,Non-Public Water System (NP),NA,0,NA,"This house served a quarters unit. It consisted of a well with submersible pump, WellXTrol pressure tank, sediment filter (model WVC34) and UV disinfection unit. Well head stands 12 inches above ground with PVC base.",A quarters unit,6436,yes,no,groundwater,,"Filtration, UV Disinfection","human-drinking, human-non-drinking",U,1,1870,2024,0,NA,NER\GETT\EHSurvey\GETT PHA Report 5-22-2024.pdf,PA,GETT_WS_007_01,unknown groundwater,NA,well,-77.24672022,39.78880142,WGS 84,"Google Maps, Slyder Farm",,NA,U,U,U,NA,U,U,U,U,U,https://gettysburg.stonesentinels.com/battlefield-farms/slyder-farm/,NA,NA,NA,NA,U,NA,NA,,,7/9/25,CH,"Complete, could not find well or aquifer information"
Gettysburg National Military Park,Northeast Region,PA,GETT,South End Comfort Station,GETT_WS_008,South End CS,Non-Public Water System (NP),NA,0,NA,"This system consisted of a well, submersible well pump, Pro Source Plus steel pressure tank, sediment filter, chemical feed equipment for disinfection with sodium hypochlorite, and contact tank (120 gallons). The well was reported to be 50 ft deep and was located in a shed with casing raised at least 18 inches above ground. Well head was a sanitary design with vented screens.  This water source served a public restroom with hand sinks and toilets, there was no water fountain. Bases on evaluation in 2017, it is recommended to maintain chlorine residual levels of this system at a minimum of 2.33 mg/L but not to exceed 4.0 mg/L.","A public restroom with hand sinks and toilets, there is no water fountain",6437,yes,no,groundwater,,"Filtration, Chlorination",human-non-drinking,U,1,1457,2024,1,NA,NER\GETT\EHSurvey\GETT PHA Report 5-22-2024.pdf,PA,GETT_WS_008_01,unknown groundwater,System has frequent positive bacteriological tests (>2 per within 1 year) and they do not record or notify Public Health Consultant (PHC) (DL 4),well,-77.255625,39.78851,WGS 84,"Gettysberg NPS Map, South End Guide Station",,NA,U,U,U,NA,U,U,U,U,U,https://www.nps.gov/places/south-end-guide-station.htm,NA,NA,NA,NA,U,NA,NA,,,7/9/25,CH,"Complete, could not find well or aquifer information"
Gettysburg National Military Park,Northeast Region,PA,GETT,Wills Winebrenner,GETT_WS_009,Wills Winebrenner,Non-Public Water System (NP),NA,0,NA,"This system served a quarters unit. It consisted of a well with submersible pump, pressure tank, sediment filter, water softener,  and UV disinfection unit. Outdoor well head was raised 19 inches above ground.",A quarters unit used as seasonal housing for up to six park employees,6438,yes,yes,groundwater,,"Filtration, Softener, UV Disinfection","human-drinking, human-non-drinking",U,1,4111,2024,0,NA,NER\GETT\EHSurvey\GETT PHA Report 5-22-2024.pdf,PA,GETT_WS_009_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/9/25,CH,"Incomplete, could not find system location, I found a John Winebrenner House in Gettysburg but not a Will Winebrenner House, could not find well and aquifer information"
George Washington Birthplace National Monument,Northeast Region,VA,GEWA,Park-Wide Water System,GEWA_WS_001,NA,Transient Non-Community Water System (TNC),VA4193445,59361,NA,"This system consists of a outdoor well with a submersible pump and a sanitary well cap. The well casing is raised above ground just over two feet with a concrete apron. There is a well log available. The well was completed February 1, 2012. It was screened in unconsolidated soil (sand and clay). It is 410 ft deep, cased to 385 ft, and grouted to 100 ft. The well is activated by an in-line pressure switch. Water storage tank levels are controlled by pressure switches. Water is called for when the tank level dropped to a preset level (94.5 ft), this activates the reverse osmosis (RO) unit (GE E4 Osmonics) and booster pump. Water is pumped from the well, passes through a meter, sand filter, two pressure tanks, water softener, silica filter, and a RO unit after which Aqua Mag blended phosphate solution is injected followed by sodium hypochlorite solution (chemical feed pumps were Stenner Model 45MHP22). The system serves the entire park: visitor center, colonial kitchen, spinning and weaving shop, craft shop, log house conference center, picnic area restrooms, maintenance building, water treatment plant and Quarters #1 and #2. The discharge from the reverse osmosis (RO) unit and the silica filter backwash on the park's water system requires a discharge permit. The NPDES permit number is VA0089982 and it is current through 9/30/2024. The permit sets discharge limits for pH and dissolved oxygen and monitoring parameters for flow and total dissolved solids. The permitted outfall is Popes Creek, and the discharge pipe is located near the water tower.",All park facilities,6439,yes,no,groundwater,,"Filtration, Softener, Reverse Osmosis, Chlorination, Phosphate Solution","human-drinking, human-non-drinking",U,2,2415,2022,2,NA,NER\GEWA\EHSurvey\GEWA PHA Report 7-14-2022_Final.pdf,VA,GEWA_WS_001_01,deep groundwater,"Direct connection to health hazard with no/improper backflow protection in place (DL 5)
Potential health hazard with no backflow device in place (DL 4)",well,-76.91876,38.18196,WGS 84,VA Wells,,NA,U,U,U,NA,2/1/12,410,385,410,25,NA,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/22/25,CH,"Complete, could not find aquifer information"
Gila Cliff Dwellings National Monument,Intermountain Region,NM,GICL,(GICL) Water System,GICL_WS_001,NA,Non-Transient Non-Community Water System (NTNC),NM3590702,95150,(GICL) Water System,"The park water system provides water to all park facilities including Visitor Center, the residential area, RV dump station, the maintenance area, wilderness trail crew quarters, Lower Scorpion campground, Upper Scorpion campground, and drinking fountain at the visitor contact station at the Monument trailhead.

Water is pumped from a well at Woody's Corral through a water treatment building where it is disinfected with a sodium dichloro-s-triazinetrione solution.  The well is 100 feet deep with a 6-inch diameter casing and perforations from 25 to 80 feet.  From the treatment building the water is pumped through a 200 gallon chlorine contact tank to a 55,000-gallon bolted glass-fused-to-steel tank, via a dedicated fill line (except for the water main serving the corrals, campgrounds, and contact station).  An older 50,000 gallon welded steel tank has been taken offline, but can be manually filled for fire-fighting purposes.  The 50,000 gallon tank is equipped with an air gap on the tank fill line for backflow protection and is physically disconnected from the distribution system.  System controls are provided by a radio telemetry system.  A pressure transducer in the 55,000 gallon tank senses water pressure from the tank and energizes the well pump at low pressure (low water level) and de-energizes the pump at high pressure (high water level).  Water is delivered from the water storage tank to the park facilities via a distribution system consisting of 6-inch DI pipe.  An older well, the Middle Fork well, is physically disconnected from the water system, appears to be in a floodplain, and is unavailable in its current condition.","Visitor Center, the residential area, RV dump station, the maintenance area, wilderness trail crew quarters, Lower Scorpion campground, Upper Scorpion campground, and drinking fountain at the visitor contact station at the Monument trailhead.",6960,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",105000,2,5588,2022,1,NA,NA,NM,GICL_WS_001_01,shallow groundwater,NA,well,-108.268616,33.229217,NAD 83,HarDWR,,NA,Gila River Alluvium,Gila River Alluvium,unconfined,U,1/1/04,100,U,U,U,"PHS Report,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/475908",GSF-00721,U,GSF-00721,NM3590702,U,NA,NA,,,8/7/24,KGE,Complete
Glacier National Park,Intermountain Region,MT,GLAC,HBD Swiftcurrent Utilities Water System,GLAC_WS_001,NA,Transient Non-Community Water System (TNC),MT0003592,6863,NA,"The water system serves the Swiftcurrent restaurant, Campstore, cabins, concessionaire housing, campground, picnic area, ranger station and housing.  Drinking water is provided by a well classified as groundwater with a 15 hp submersible pump located next to campground entrance.   The well is 70 feet deep with 8-inch casing extending to 47 feet and 6 inch well screen below that.  The annular space is grouted with cement to 17 feet.  Well water is pumped directly to a chlorination facility where is disinfected with liquid sodium hypochlorite and then pumped to the 125,000 gallon buried concrete water storage tank.   Three surge tanks in the chlorination building to help control water hammer.  Water level in the tank is controlled by a solar operated pressure transducer that initiates well pumping cycles.","Swiftcurrent restaurant, Campstore, cabins, concessionaire housing, campground, picnic area, ranger station and housing","6970,",yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",125000,1,5341,2022,0,NA,NA,MT,GLAC_WS_001_01,shallow groundwater,NA,well,-113.67374,48.796954,NAD 83,HarDWR,,NA,U,U,U,U,3/12/76,70,U,U,U,"PHS Report, HarDWR",97525,U,40T 7697 00,MT0003592,U,NA,NA,,,8/13/24,KGE,Missing Source Information
Glacier National Park,Intermountain Region,MT,GLAC,WLD Headquarters Utilities Water System,GLAC_WS_002,NA,Community Water System (CWS),MT0003176,6884,NA,"The water system serves headquarters, NPS HQ Residential area, wastewater treatment facility, NPS & Concessions Horse Corrals, shops and housing, Apgar Village, Apgar Campground and the town of West Glacier.  Drinking water is provided by the Rubideau spring located approximately 2 miles west of Headquarters and is classified as groundwater. MPA analysis supports the groundwater designation. The water collection system at the spring was rehabilitated in 2004-2005. Water from the spring is collected by a buried infiltration gallery and covered collection box. During seasonally high groundwater in the spring area, surface water flows over the top of the spring box structure. The spring box is equipped with pressure relief valves in the top of the concrete structure.

Water from the spring flows by gravity under McDonald Creek to a chlorination house where it is chlorinated with liquid sodium hypochlorite and then flows by gravity to two 100,000 gallon buried concrete reservoirs. Water tank levels are controlled by valves with telemetry elevation controls.  The system also has a supplementary re-chlorination facility that is designed to monitor chlorine residuals in the storage tanks and supplement by pumping water in a closed loop between the re-chlorination facility and the reservoir tanks. The re-chlorination capacity has not been used for several years.  There is no dedicated post-treatment fill line to the water storage reservoirs. All service connections are prior to storage tanks.","headquarters, NPS HQ Residential area, wastewater treatment facility, NPS & Concessions Horse Corrals, shops and housing, Apgar Village, Apgar Campground and the town of West Glacier",5869,yes,no,groundwater,,NA,"human-drinking, human-non-drinking, stock",2e+05,2,5356,2022,1,NA,NA,MT,GLAC_WS_002_01,spring,NA,spring box,-114.0253,48.509153,NAD 83,HarDWR,,NA,Rubideau spring,Belt Supergroup Fault Argillite,U,U,NA,NA,NA,NA,NA,Key aq report: https://irma.nps.gov/DataStore/DownloadFile/475959,310343,,76I 162323 00,MT0003176,NA,NA,NA,,,8/7/24,KGE,Complete
Glacier National Park,Intermountain Region,MT,GLAC,WLD Lake McDonald RS Utilities Water System,GLAC_WS_003,NA,Non-Public Water System (NP),NA,6905,NA,"SOURCE: 
Six-inch casing well classified as groundwater. Well is equipped with a submersible pump and is located inside the treatment/chlorination building.  The wellhead has an inverted vent in the sanitary seal.  There is a raw water sample tap followed by the chlorine injection point, a pressure controlled solenoid switch, a water meter, and an air relief valve prior to the pressure tanks.

TREATMENT: 
Liquid sodium hypochlorite solution is injected with LMI pumps.  A 35 gallon solution tank set up in a flooded suction configuration.  

STORAGE: 
Two pressure tanks in series.  Pressure tanks are new in 2009. 

DISTRIBUTION: 
System serves a ranger station, one residence, and the fire cache building.","a ranger station, one residence, and the fire cache building",6976,yes,no,groundwater,,NA,"fire, human-non-drinking",315,2,5382,2022,0,NA,NA,MT,GLAC_WS_003_01,shallow groundwater,NA,well,-113.873085,48.639684,NAD 83,HarDWR,,NA,U,U,U,U,3/12/76,42,U,U,U,NA,320115,U,76I 7695 00,NA,U,NA,NA,,,8/13/24,KGE,Missing Source Information
Glacier National Park,Intermountain Region,MT,GLAC,WLD Bowman Lake Utilities Water System,GLAC_WS_004,NA,Transient Non-Community Water System (TNC),MT0002713,6925,NA,"SOURCE:
A ground water well located in close proximity to the chlorine treatment house and the storage tank. The well is 103 feet deep with an 8"" steel casing and slot intakes from 86 feet to 101 feet.  Static water level is 64 feet and the well was pump tested at 65 gpm.  Well casing is grouted with bentonite to 26 feet and was drilled in 1993.  A propane powered generator is used for running the well pump. The well pump is operated manually and is turned off by a timer.

TREATMENT:
Water is pumped from the well directly to the chlorination facility and then to the storage tank which is located directly outside the chlorination facility.

STORAGE:
4,000 gallon bolted steel storage tank.

DISTRIBUTION:
The water system serves the campground hose bibs, picnic area and the ranger residence. The distribution line is polyethylene pipe.","campground hose bibs, picnic area and the ranger residence",6972,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",4000,1,2057,2018,NA,NA,NA,MT,GLAC_WS_004_01,shallow groundwater,NA,well,-114.201948,48.830867,NAD 83,HarDWR,,NA,U,U,U,U,1/1/93,103,U,U,U,PHS Report,400070,U,76LJ 30062565,MT0002713,U,NA,NA,,,8/13/24,KGE,Missing Source Information
Glacier National Park,Intermountain Region,MT,GLAC,WLD Lake McDonald Utilities Winter Water System,GLAC_WS_005,NA,Non-Public Water System (NP),NA,6903,NA,"Source:
A well classified as groundwater.  This well was originally connected to the main public water system when it was drilled.  The connection to the main water system was physically removed in 2015.

Treatment:
The well is contaminated with iron bacteria so the water is filtered to reduce iron content.  The system is unchlorinated and monthly bacteriological samples are taken.

Distribution:
This system serves the winter caretaker residence all year and a packer residence for summer season only.", winter caretaker residence all year and a packer residence for summer season only,6978,yes,no,groundwater,,NA,human-non-drinking,80,U,2172,2017,NA,NA,NA,MT,GLAC_WS_005_01,shallow groundwater,NA,well,-113.867634,48.635493,NAD 83,HarDWR,,NA,U,U,U,U,9/14/79,71,U,U,U,Well Information: https://irma.nps.gov/DataStore/DownloadFile/435253,NA,U,"76I 162311 00, 76I 162309 00",NA,U,NA,NA,,,8/8/24,KGE,Complete
Glacier National Park,Intermountain Region,MT,GLAC,WLD Granite Chalet Utilities Water System,GLAC_WS_006,NA,Transient Non-Community Water System (TNC),MT0002717,6915,NA,"Source: 
A surface water system utilizing an infiltration gallery on a stream located approximately 300 yards north of the chalet.  Water is collected behind a small concrete retention structure via 4"" slotted pipe buried in a gravel bed and covered by filter fabric.  Raw water is delivered approximately 150 yards to the water treatment station via gravity flow through a 2 inch HDPE line that was installed new in 2015.  There is a separate drain line for the collection basin that daylights a few yards downgrade from the basin.  

Treatment:
Treatment consists of a course sediment filter (5 micron nominal) followed by an absolute 1 micron filter.  Filters are located on a small riser of galvanized line and are not enclosed in a structure.  Water is treated in batches by attaching a food grade hose to a post-filtration hydrant and filling a 100 gallon tank and adding a premeasured volume of 12% sodium hypochlorite to reach 0.2-1.0 mg/l free chlorine.  There are two 100 gallon storage tanks on site allowing one tank to be accessed and used by the public while the other tank is being treated and allowed to reach the the required contact time prior to use.  A new 100 gallon batch is produced each day during the operational season.  The unused portion of the previous day's batch is discarded each day prior to treating the new batch.

Important treatment conditions required by the MT DEQ Permit are as follows:
-  Ensure that no chlorinated water from discarded batches reaches surface water.  Use a dechlorinating agent if necessary.
- Temperature, pH, turbidity, and free chlorine residual must be recorded daily and reported using the appropriate forms provided by MT DEQ.
- Treatment must achieve a minimum of 92 minutes of contact time.
- Chlorination treatment must be to a level that maintains a minimum of 0.2 mg/l of free chlorine AFTER the contact time has been reached.
- Locking control valves must be used and in a locked-out position on the tank that is not currently in use for supplying potable water to the public.
 - Pre-filtration and post-filtration sample taps must have the handles removed, locked-out or otherwise inaccessible  whenever NPS operators are not present in order to prevent the public from taking untreated water from these taps.",Granite chalet,6974,yes,yes,surface water,,NA,"human-drinking, human-non-drinking",200,2,2341,2016,NA,NA,NA,MT,GLAC_WS_006_01,shallow groundwater,"Source of water is an infiltration gallery. For our purposes this is classified as shallow groundwater with the type being the original source, and the aquifer is the top formation for this area.",infiltration gallery,-113.778514,48.77435,NAD 83,HarDWR,,NA,Mineral Creek Alluvium,Mineral Creek Alluvium,unconfined,U,NA,0,U,U,U,PHS Report,365980,,76I 30030472,MT0002717,NA,NA,NA,,,8/13/24,KGE,Complete
Glacier National Park,Intermountain Region,MT,GLAC,HBD Many Glacier Utilities Water System,GLAC_WS_007,NA,Transient Non-Community Water System (TNC),MT0002722,6859,NA,"The water system serves the Many Glacier Hotel, concessionaire housing, and concessionaire horse corrals.  Drinking water is provided by two wells classified as groundwater.  Well #1 is located approximately 125‚Äô north of Swiftcurrent Lake and is 61 feet deep with 6-inch diameter casing and slotted well screen located 54 to 59 feet below grade.  The annular space is grouted to 17 feet below ground surface.  Well # 2 is located approximately 75 feet north of Swift Current Lake and has a 10-inch diameter casing.  Addition construction details are not available.  Well water is pumped directly to a chlorination facility where it is chlorinated with liquid sodium hypochlorite and then pumped to the water storage tanks.  Tank 1 is a 350,000 gallon buried concrete water tank and Tank 2 is a 106,000 gallon concrete reservoir with a liner. Tank 1 serves fire suppression needs and can fill Tank 2. Tank 2 serves all potable water distribution. 

An emergency fire flow system can serve the area by pumping water directly from Swiftcurrent Lake.","Many Glacier Hotel, concessionaire housing, and concessionaire horse corrals",6961,yes,yes,groundwater,,NA,"fire, human-drinking, human-non-drinking, stock",456000,2,5464,2022,1,NA,NA,MT,GLAC_WS_007_01,shallow groundwater,NA,well,-113.657319,48.800571,NAD 83,HarDWR,,NA,Glacial Till,Glacial Till,U,U,9/30/83,61,U,U,U,"PHS Report, HarDWR,
Aq. Information: https://rockd.org/explore",98329,U,40T 51352 00,MT0002722,NA,NA,NA,,,8/7/24,KGE,Complete
