park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Glacier National Park,Intermountain Region,MT,GLAC,HBD Many Glacier Utilities Water System,GLAC_WS_007,NA,Transient Non-Community Water System (TNC),MT0002722,6859,NA,"The water system serves the Many Glacier Hotel, concessionaire housing, and concessionaire horse corrals.  Drinking water is provided by two wells classified as groundwater.  Well #1 is located approximately 125‚Äô north of Swiftcurrent Lake and is 61 feet deep with 6-inch diameter casing and slotted well screen located 54 to 59 feet below grade.  The annular space is grouted to 17 feet below ground surface.  Well # 2 is located approximately 75 feet north of Swift Current Lake and has a 10-inch diameter casing.  Addition construction details are not available.  Well water is pumped directly to a chlorination facility where it is chlorinated with liquid sodium hypochlorite and then pumped to the water storage tanks.  Tank 1 is a 350,000 gallon buried concrete water tank and Tank 2 is a 106,000 gallon concrete reservoir with a liner. Tank 1 serves fire suppression needs and can fill Tank 2. Tank 2 serves all potable water distribution. 

An emergency fire flow system can serve the area by pumping water directly from Swiftcurrent Lake.","Many Glacier Hotel, concessionaire housing, and concessionaire horse corrals",6961,yes,yes,groundwater,,NA,"fire, human-drinking, human-non-drinking, stock",456000,2,5464,2022,1,NA,NA,MT,GLAC_WS_007_02,shallow groundwater,NA,well,-113.657319,48.800571,NAD 83,"A second well was not in our database, likely because it is only 25' away from the first well. Coordinates for the first well have been used for this reason.",,NA,Glacial Till,Glacial Till,U,U,NA,NA,U,U,U,Aq. Information (Based on PHS location description): https://rockd.org/explore,NA,U,40T 51352 00,MT0002722,NA,NA,NA,,,8/7/24,KGE,Details of a second well were not found
Glacier National Park,Intermountain Region,MT,GLAC,HBD Two Medicine Ent Sta Water System,GLAC_WS_008,NA,Non-Potable (NonPOT),NA,88425,NA,This system is a shallow well located 10 feet from a creek.  The well casing is an inverted culvert with a submersible pump that serves only a non-public toilet.,non-public toilet,NA,yes,no,GWUDI,,NA,human-non-drinking,2000,U,2518,2022,0,NA,NA,MT,GLAC_WS_008_01,shallow groundwater,NA,well,-113.348561,48.497438,NAD 83,HarDWR,,NA,U,U,U,U,5/11/10,NA,U,U,U,HarDWR,399972,U,41M 30062467,NA,U,NA,NA,,,8/13/24,KGE,Missing Source Information
Glacier National Park,Intermountain Region,MT,GLAC,HBD St Mary Utilities Water System,GLAC_WS_009,St. Mary Water System,Community Water System (CWS),MT0002729,6834,HBD St Mary Utilities Water System,"The water system serves the St Mary's Headquarters, shops, corrals, residences, campground, and visitor center.  Drinking water is provided by two wells. The newer well is 8 inches in diameter and 50 feet deep and the older well is 8 inches in diameter and 90 feet deep. Both wells are classified as groundwater and are located in the alluvial aquifer of a nearby creek.  Water from the wells is pumped through a treatment building where it is chlorinated with liquid sodium hypochlorite to a 120,000 gallon buried concrete water storage tank. A 36-inch diameter by 60-foot long pipe is used for chlorine contact time. Water can enter distribution directly from the chlorine contact tank. The 120,000 gallon buried concrete tank that serves the headquarters and residential area. A 20,000 gallon welded steel water storage tank for the campground is filled by gravity flow from the 120,000 gallon storage tank and is controlled by a float valve located inside the tank.","St Mary's Headquarters, shops, corrals, residences, campground, and visitor center",6962,yes,no,groundwater,,NA,"human-drinking, human-non-drinking, stock",140000,2,5478,2022,0,NA,NA,MT,GLAC_WS_009_01,shallow groundwater,NA,well,-113.451325,48.745415,NAD 83,HarDWR,,NA,Saint Mary River Alluvium,Saint Mary River Alluvium,unconfined,U,3/12/76,90,U,U,U,"PHS Report,
Aq data extrapolated from PHS report and Google maps",21030,U,40T 7700 00,MT0002729,U,NA,NA,,,8/6/24,KGE,Complete
Glacier National Park,Intermountain Region,MT,GLAC,HBD St Mary Utilities Water System,GLAC_WS_009,St. Mary Water System,Community Water System (CWS),MT0002729,6834,HBD St Mary Utilities Water System,"The water system serves the St Mary's Headquarters, shops, corrals, residences, campground, and visitor center.  Drinking water is provided by two wells. The newer well is 8 inches in diameter and 50 feet deep and the older well is 8 inches in diameter and 90 feet deep. Both wells are classified as groundwater and are located in the alluvial aquifer of a nearby creek.  Water from the wells is pumped through a treatment building where it is chlorinated with liquid sodium hypochlorite to a 120,000 gallon buried concrete water storage tank. A 36-inch diameter by 60-foot long pipe is used for chlorine contact time. Water can enter distribution directly from the chlorine contact tank. The 120,000 gallon buried concrete tank that serves the headquarters and residential area. A 20,000 gallon welded steel water storage tank for the campground is filled by gravity flow from the 120,000 gallon storage tank and is controlled by a float valve located inside the tank.","St Mary's Headquarters, shops, corrals, residences, campground, and visitor center",6962,yes,no,groundwater,,NA,"human-drinking, human-non-drinking, stock",140000,2,5478,2022,0,NA,NA,MT,GLAC_WS_009_02,shallow groundwater,NA,well,-113.436608,48.757297,NAD 83,HarDWR,,NA,Saint Mary River Alluvium,Saint Mary River Alluvium,unconfined,U,9/4/81,50,U,U,U,"PHS Report,
Aq data extrapolated from PHS report and Google maps",92716,U,40T 7700 00,MT0002729,U,NA,NA,,,8/6/24,KGE,Complete
Glacier National Park,Intermountain Region,MT,GLAC,HBD Many Glacier Horse Conc Water System,GLAC_WS_010,NA,Non-Public Water System (NP),NA,88427,NA,"SOURCE:
A groundwater well located approximately 900 feet east of sewage lagoon control building.

TREATMENT:
Well water is pumped to the sewage lagoon control building where it is chlorinated via a liquid chlorination pump.

STORAGE:
250 gallon Hydropneumatic tank.  

DISTRIBUTION:
One residence, storage building, and corrals","One residence, storage building, and corrals",6968,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking, stock",250,1,2630,2022,0,NA,NA,MT,GLAC_WS_010_01,shallow groundwater,NA,well,-113.638158,48.800571,NAD 83,HarDWR,,NA,Swiftcurrent Creek Alluvium,Swiftcurrent Creek Alluvium,unconfined,U,4/29/82,85,U,U,U,NA,97527,U,40T 51082 00,NA,NA,NA,NA,,,8/13/24,KGE,Complete
Glacier National Park,Intermountain Region,MT,GLAC,WLD Sperry Chalet Utiltiies Water System,GLAC_WS_011,NA,Transient Non-Community Water System (TNC),MT0002727,6981,NA,"The water system serves the Sperry Chalet and kitchen.  Drinking water is provided by an infiltration gallery in a spring/creek that is supplied by glacial melt about 300 yards south of the chalet. The dam and pond at the infiltration gallery is lined with a hypalon polypropylene liner and the intake perforated pipe is embedded in gravel/sand that is covered with filter fabric. An older spring/infiltration gallery is also still connected to the system. The older spring is also supplied by glacial melt and is used as back-up source if the primary spring does not produce sufficient volume. Water from the spring flows to the treatment facility by gravity flow and is treated with cartridge filters (5 micron and 1 micron absolute) followed by chlorination.  The treated water flows into an 18,000 gallon steel water storage tank located next to the treatment building.",Sperry Chalet and Kitchen,6980,yes,yes,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",18000,1,5486,2021,1,NA,NA,MT,GLAC_WS_011_01,river/stream,infiltration gallery ,infiltration gallery,-113.783419,48.604925,NAD 83,Satellite Imagery of dam,,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,76I 30030470,MT0002727,NA,U,U,,,10/17/25,KEC,Incomplete; coordinates fairly accurate
Glacier National Park,Intermountain Region,MT,GLAC,HBD Sherburne Utilities Water System,GLAC_WS_012,NA,Non-Potable (NonPOT),NA,6867,NA,"Source: The source for this system is a surface water intake on the creek located near the residence.  The concrete retention structure has a covered intake with control valves located at the source.  Water flows by gravity to the treatment building.  The water quality of this source is strongly influenced by glacial flour in the creek.

Treatment: Problems caused by chlorination and manganese precipitation and fouling of filters have resulted in this system being utilized for non-potable uses only in the residence.  The current treatment system consists of filtration with no disinfection.  All sinks are signed as non-potable and bottled water is provided for the residents.

Distribution: This non-public system serves one seasonal residence.  Pressure is provided by two pressure tanks located in the treatment building.",one seasonal residence,NA,yes,no,surface water,,Filtration,"human-drinking, human-non-drinking",400,2,2814,2016,NA,NA,NA,MT,GLAC_WS_012_01,river/stream,NA,surface intake,-113.574642,48.821408,NAD 83,HarDWR,,NA,Swiftcurrent Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,245510,NA,40T 162237 00,NA,NA,NA,NA,,,8/13/24,KGE,Complete
Glacier National Park,Intermountain Region,MT,GLAC,HBD Belly River Utilities Water System,GLAC_WS_013,NA,Non-Public Water System (NP),NA,6855,NA,"This water system is a remotely located backcountry non-public system using surface water.  It is approximately a 5 mile hike from the trailhead to the ranger station.  The system is serviced by a monthly trip from a maintenance operator. 

SOURCE:  
The water source is a small stream with a concrete intake structure constructed in the stream approximately 1000 feet east of the ranger station.  The intake structure contains 3 four-inch PVC perforated collection pipes overlain with 2 feet of gravel and sand. 

TREATMENT:
Water flows by gravity from the collection intake to a treatment facility where it is filtered with 3 stage cartridge filtration.  A 50 micron large pore cartridge filter, followed by chlorine injection, and then a 2-stage cartridge filtration bank of nominal 1 and absolute 1 micron filters. 

STORAGE: 
Storage is in a 220 gallon galvanized steel pressure tank.

DISTRIBUTION:
This system serves a ranger station, ranger residence, trail cabins, and an outside hose bib.  As a non-public system, the water is not made available to the public.","ranger station, ranger residence, trail cabins, and an outside hose bib","6964,",yes,yes,surface water,,NA,"human-drinking, human-non-drinking",220,1,2864,2018,NA,NA,NA,MT,GLAC_WS_013_01,river/stream,NA,surface intake,-113.721469,48.927379,NAD 83,HarDWR,,NA,Mokowanis River,NA,NA,NA,NA,NA,NA,NA,NA,NA,399953,NA,40T 30062448,NA,NA,NA,NA,,,8/13/24,KGE,Complete
Glacier National Park,Intermountain Region,MT,GLAC,HBD Cut Bank Creek RS Water System,GLAC_WS_014,NA,Non-Public Water System (NP),NA,88426,NA,"This non-public surface water system serves a single ranger residence at the Cut Bank Ranger Station.
Source:     A concrete surface water intake structure constructed in a stream 350 feet west of the ranger station.  It contains three- 4 inch PVC perforated collection pipes overlain with two feet of gravel and sand with fabric filter media overlain.

Treatment:  A 5 micron and an absolute 1 micron filter installed ahead of an iodinator.  

Storage:  40 gallon galvanized steel contact tank next to ranger station

Distribution:  Ranger station residence and outside hose bib on east side of Station.",Ranger station residence and outside hose bib on east side of Station,6965,yes,yes,surface water,,NA,human-non-drinking,40,1,2909,2016,NA,NA,NA,MT,GLAC_WS_014_01,river/stream,NA,surface intake,-113.383318,48.600747,NAD 83,HarDWR,,NA,Glacial Till,Glacial Till,NA,NA,NA,NA,NA,NA,NA,"HarDWR,
Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/475958",399959,NA,41L 30062454,NA,NA,NA,NA,,,8/7/24,KGE,Complete
Glacier National Park,Intermountain Region,MT,GLAC,HBD Rising Sun Utilities Water System,GLAC_WS_015,NA,Transient Non-Community Water System (TNC),MT0002726,6839,NA,"The water system serves the Rising Sun restaurant, campstore, lodging, campground, picnic areas, boat dock and housing.  Drinking water is provided by a 6-inch diameter, 52 feet deep well classified as groundwater that is located next to the tour boat parking lot. Water is pumped from the well to the pumphouse where it is chlorinated with sodium hypochlorite and then pumped up a steep grade to a 110,000 gallon bolted steel water tank.  Water then flows by gravity to the distribution system.","Rising Sun restaurant, campstore, lodging, campground, picnic areas, boat dock and housing",6969,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",110000,1,5510,2022,0,NA,NA,MT,GLAC_WS_015_01,shallow groundwater,NA,well,-113.522044,48.694782,NAD 83,HarDWR,,NA,U,U,U,U,3/12/76,52,U,U,U,PHS Report,21025,U,40T 7698 00,MT0002726,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Glacier National Park,Intermountain Region,MT,GLAC,WLD Avalanche Utilities Water System,GLAC_WS_016,NA,Transient Non-Community Water System (TNC),MT0002712,6910,NA,"The water system serves the campground and picnic area, ranger residence, and a RV dump station.  Drinking water is provided by a remotely located spring in rough terrain east of the campground.  Historically, the source was classified as groundwater under the influence of surface water.  A major rehabilitation of the collection box and raw water transmission main was completed in 2013.  Following two MPA tests in 2014, the source was re-designated as ground water.  

The spring box is constructed of galvanized steel with two 4 inch PVC schedule 40 well screen laterals.  The laterals are bedded in pea gravel and sand.  The entire spring collection area is covered with an impervious liner buried 6 inches to 1 ft subsurface.  The annular space around the circular spring box is sealed with bentonite.  There is a 6 inch drain and overflow line and the 4 inch raw water collection main with valves inside the spring box.  The 4 inch collection main flows by gravity through rough terrain to the treatment building near the campground.  High points in the collection main are fitted with air relief valves and low points have ball valves to facilitate draining.  The water is treated with a 5 micron and 1 micron absolute cartridge filters followed by chlorination and distribution. Liquid chlorination is provided via a flow driven injection pump. Chlorine contact time is provided by a section of pipe 24 inches in diameter and 140 feet long located immediately after chlorination and prior to the first service tap.","campground and picnic area, ranger residence, and a RV dump station",6971,yes,yes,GWUDI,,NA,"human-drinking, human-non-drinking",NA,U,5520,2021,0,NA,NA,MT,GLAC_WS_016_01,spring,NA,spring box,-113.816706,48.676699,NAD 83,HarDWR,,NA,Rain-Infiltrated Talus,Rain-Infiltrated Talus,U,U,NA,0,NA,NA,NA,"PHS Report,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/475905",399998,,76I 30062493,MT0002712,NA,NA,NA,,,8/14/24,KGE,Missing Spring Information: Likely unnamed but also was not included in NHD
Glacier National Park,Intermountain Region,MT,GLAC,WLD Lake McDonald Utilities Summer Water System,GLAC_WS_017,NA,Transient Non-Community Water System (TNC),MT0002719,6902,NA,"The water system serves Lake McDonald Lodge/restaurant, Jammer Joes Restaurant, cabins, NPS and Concessions housing, the Lake McDonald Campstore, and Sprague Creek Campground.  Drinking water is provided by an 8-inch diameter steel well.  The well is 80 feet deep with a 10‚Äô section of slotted screen from 67 to 77 feet.   Well log records indicate it is grouted to a depth of 16.5 feet.  A 5 hp submersible pump delivers water to a 5,000 gallon clearwell located under the pumphouse, where it is chlorinated with sodium hypochlorite and then pumped into distribution or to the storage tanks via a 15 hp vertical turbine pump.  Storage is provided by a 100,000 gallon welded steel water storage tank and a 100,000 gallon glass-fused-to-steel bolted water storage tanks. Water flows into distribution by gravity flow.","Lake McDonald Lodge/restaurant, Jammer Joes Restaurant, cabins, NPS and Concessions housing, the Lake McDonald Campstore, and Sprague Creek Campground",6977,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",205000,2,3339,2022,0,NA,NA,MT,GLAC_WS_017_01,shallow groundwater,NA,well,-113.878598,48.615674,NAD 83,HarDWR,,NA,U,U,U,U,4/29/82,80,U,U,U,PHS Report,96993,U,76I 50492 00,MT0002719,U,NA,NA,,,8/13/24,KGE,Missing Source Information
Glacier National Park,Intermountain Region,MT,GLAC,WLD Walton Utilities Water System,GLAC_WS_018,NA,Non-Public Water System (NP),NA,6941,NA,"This small non-public system serves one seasonal residence (currently unoccupied) and a seasonal 4-plex dormitory.  The source is a groundwater well.  Water is pumped directly from the well to a small chlorine treatment building that contains liquid sodium hypochlorite injection equipment and two pressure tanks that provide distribution system pressure.

The well was drilled in 2004 and is 113 feet deep with a static water level of 63 feet.  The well was pump tested at 32 gpm for 2.5 hours by the well driller.  The casing is 6 inch welded steel and the annular space is sealed with bentonite.",one seasonal residence (currently unoccupied) and a seasonal 4-plex dormitory,6981,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",60,2,3684,2022,0,NA,NA,MT,GLAC_WS_018_01,shallow groundwater,NA,well,-113.602699,48.274261,NAD 83,HarDWR,,NA,Middle Fork Flathead River Alluvium,Middle Fork Flathead River Alluvium,unconfined,U,3/19/04,113,U,U,U,"PHS Report,
Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/475963",399996,U,76I 30062491,NA,U,NA,NA,,,8/7/24,KGE,Complete
Glacier National Park,Intermountain Region,MT,GLAC,WLD Fish Creek Utilities Water System,GLAC_WS_019,Fish Creek CG,Transient Non-Community Water System (TNC),MT0002715,6896,WLD Fish Creek Utilities Water System,"SOURCE: Water source is a 95 feet deep eight-inch casing well in an unconfined aquifer near Fish Creek classified as groundwater. The well is located ~33 feet from the bank of Fish Creek and ~ 60 feet from the edge of the water during low flows.  The well pump is controlled by a pressure transducer located in the storage tank. 

TREATMENT: Treatment is liquid hypochlorination using an LSI injection pump. Treatment occurs in a chlorination building located directly adjacent to the wellhead. Following chlorine injection, treated water either enters distribution

STORAGE: 10,000 gallon steel tank located approximately 1 mile NW of campground. The finished water transmission/supply line to the storage tank is not a dedicated line.  Treated water entering the distribution system flows through a 24 inch diameter pipe that is 50 feet long and serves as a chlorine contact chamber prior to distribution.  

DISTRIBUTION: The system serves a campground, picnic area, trailer sanitation station, and ranger office.","campground, picnic area, trailer sanitation station, and ranger office",6973,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",10000,1,5565,2016,NA,NA,NA,MT,GLAC_WS_019_01,shallow groundwater,NA,well,-113.983438,48.546857,NAD 83,HarDWR,,NA,McDonald Creek Alluvium,McDonald Creek Alluvium,unconfined,U,NA,98,U,U,U,"PHS Report,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/475959",399998,U,76I 30062493,MT0002715,U,NA,NA,,,8/7/24,KGE,Complete
Glacier National Park,Intermountain Region,MT,GLAC,HBD Logan Pass Utilities Water System,GLAC_WS_020,NA,Transient Non-Community Water System (TNC),MT0002720,6844,NA,"The water system serves a Visitor Center, office, drinking fountains, one frost free hydrant, and comfort station.  Drinking water obtained from a sand infiltration gallery located approximately 1/2 mile west of the Visitor Center in the bed of Oberlin Creek. Water is collected in a concrete collection box and flows by gravity ~200 yards to the treatment building.  The water is filtered by two sets of parallel cartridge filters of 50 and 1 micron filters. There is no electrical power available at the treatment building, so disinfection is accomplished by a Dosatron flow driven chlorine injection pump. Due to the lack of electricity, there is no opportunity for continuous monitoring equipment at the treatment building. Turbidity, pH, and chlorine residuals are all monitored with grab samples and hand held metering equipment. The treated water is stored in a 10,000 gallon welded steel water storage tank.","Visitor Center, office, drinking fountains, one frost free hydrant, and comfort station",6967,yes,yes,surface water,,NA,"fire, human-drinking, human-non-drinking",10000,1,5680,2022,0,NA,NA,MT,GLAC_WS_020_01,shallow groundwater,"Source of water is an infiltration gallery. For our purposes this is classified as shallow groundwater with the type being the original source, and the aquifer is the top formation for this area.",infiltration gallery,-113.72824,48.6973,NAD 83,HarDWR; Confirmed exact point via satellite imagery,,NA,Oberlin Creek Alluvium,Oberlin Creek Alluvium,NA,NA,NA,NA,NA,NA,NA,PHS Report,245506,NA,40T 162233 00,MT0002720,NA,NA,NA,,,8/13/24,KGE,Complete
Glacier National Park,Intermountain Region,MT,GLAC,WLD Kintla Lake Utilities Water System,GLAC_WS_021,NA,Transient Non-Community Water System (TNC),MT0002718,6929,NA,"SOURCE:
Water source is a 46' deep six-inch casing well with hand pump classified as ground water.  Static water level is 8.7'.  Well produces 4 gpm.

TREATMENT:
Pumped water is filtered by a 5 micron cartridge filter and iodinated with an Iodinamics erosion feeder.  After detention in the storage tank water passes through an activated carbon cartridge filter to remove the iodine from distribution.  

STORAGE:
35 gallon galvanized steel tank.

DISTRIBUTION:
Single faucet and drinking fountain on hand pump structure.",Single faucet and drinking fountain on hand pump structure,6975,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",35,1,4519,2018,NA,NA,NA,MT,GLAC_WS_021_01,shallow groundwater,NA,well,-114.347091,48.937547,NAD 83,HarDWR,,NA,U,U,U,U,5/11/10,46,U,U,U,PHS Report,245564,U,76LJ 162300 00,MT0002718,U,NA,NA,,,8/13/24,KGE,Missing Source Information
Glacier National Park,Intermountain Region,MT,GLAC,HBD Goat Haunt Utilities Water System,GLAC_WS_022,NA,Transient Non-Community Water System (TNC),MT0062716,6850,NA,"SOURCE:
A 39' groundwater well with six inch casing and submersible pump (11 gpm).  Static water level is 20 feet.  The drawdown of the well fluctuates significantly seasonally and is reported to be as low as 35 feet during the late season.  The well is located between the government housing area and the horse corral.  The well is slightly downgrade from the corrals and ~200-400 yards from the corrals.  The area is heavily vegetated and the well has a good history of negative bacterial testing results and nitrate testing.   

TREATMENT:
Chlorinated by liquid hypochlorination injection pump located in a small building right next to the wellhead.  A 1 ¬Ω"" HDPE dedicated fill line from the well to the tank and new control lines were installed during the 2002 season.

STORAGE:  
Storage is a 10,000 gallon steel tank.     

DISTRIBUTION:
This system serves a ranger station/border patrol station, visitor center, and seasonal residences.  A 6"" HDPE distribution line from the tank was installed in 2002.","ranger station/border patrol station, visitor center, and seasonal residences",6966,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",10000,1,4602,2018,NA,NA,NA,MT,GLAC_WS_022_01,shallow groundwater,NA,well,-113.894064,48.958042,NAD 83,HarDWR,,NA,U,U,U,U,NA,39,U,U,U,PHS Report,399888,U,40T 30062383,MT0062716,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Glacier National Park,Intermountain Region,MT,GLAC,WLD Polebridge Utilities Water System,GLAC_WS_023,NA,Transient Non-Community Water System (TNC),MT0002724,6920,NA,"SOURCE: An infiltration gallery consisting of a shallow dug well located approximately 10 feet from the edge of Bowman Creek.  The source is classified as Ground Water Under the Direct Influence of Surface Water.   The infiltration well is is a 36 inch diameter Corrugated Metal Pipe (CMP) set inside a 48 inch diameter CMP.  The void between the CMPs is filled with cement grout.  Two lids protect the top of the source from direct access.  Water is collected through perforations in the lower section of the CMP.  

A submersible pump in the well is controlled by water level floats in the storage tank.  A new 15 gpm Franklin submersible pump was installed in 2015.  Due to problems with recharge rate in the well, a Franklin Pumptec solid state pump protection system was installed at the same time.

TREATMENT: Water is pumped from the infiltration gallery to a treatment room where it is chlorinated and filtered with 5 micron and absolute 1 micron filters. Treated water is pumped to a storage tank via a dedicated fill line.   

STORAGE: Storage is an unbaffled 10,000 gallon buried fiberglass tank. Water from storage tank is distributed to service connections by gravity flow. 

DISTRIBUTION: The system serves a Ranger Station, comfort station, drinking fountain, and several seasonal residences.  The park has a special status from the primacy agency that allows the water system to be public (Transient, Non-Community) in the summer and non-public in the winter.","Ranger Station, comfort station, drinking fountain, and several seasonal residences",6979,yes,no,surface water,,NA,"human-drinking, human-non-drinking",10000,1,5649,2018,NA,NA,NA,MT,GLAC_WS_023_01,shallow groundwater,"Source of water is an infiltration gallery. For our purposes this is classified as shallow groundwater with the type being the original source, and the aquifer is the top formation for this area.",infiltration gallery,-114.281167,48.783927,NAD 83,HarDWR,,NA,Bowman Creek Alluvium,Bowman Creek Alluvium,unconfined,NA,NA,10,0,10,10,Infiltration gallery and aq. report: https://irma.nps.gov/DataStore/DownloadFile/475960,400070,U,76LJ 30062565,MT0002724,NA,NA,NA,,,8/13/24,KGE,Complete
Glacier National Park,Intermountain Region,MT,GLAC,HBD Two Medicine Utilities Water System,GLAC_WS_024,NA,Transient Non-Community Water System (TNC),MT0002730,6872,NA,"SOURCE: There are two wells on this system. Both are located near the chlorination building. Well #1 (North) is a 6 inch casing well and was drilled in 1972. The well is 32 feet deep, and produces 13 gpm. MT GWIC reports this well as 32 feet deep and concrete grouted to a depth of 20 feet. Well #2 (East) is an 8 inch casing well that was drilled in 1982. The well is 63 feet deep and produces 24 gpm. The well is reported to be grouted to 24 feet with bentonite. This well provides the majority of the water for the system. The wells are tied together with a common header inside the chlorine treatment building. A raw water sampling tap is available. TREATMENT: Water is chlorinated via a LMI liquid hypochlorination pump and delivered directly to the storage tank. STORAGE: 50,000-gallon bolted steel tank constructed in 2013 located next to the well house. An old abandoned 20,000-gallon welded steel tank is also located on-site next to the new tank. The old tank is reported to be physically disconnected from the system and is slated for removal after amore reliable groundwater source is identified. DISTRIBUTION: The system serves a Campstore, boat concession, seasonal residents, ranger station and campground.","Campstore, boat concession, seasonal residents, ranger station and campground",6963,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",50000,1,5655,2022,0,NA,NA,MT,GLAC_WS_024_01,shallow groundwater,NA,well,-113.363525,48.488396,NAD 83,HarDWR,,NA,Glacial Till,Glacial Till,U,U,3/12/76,32,U,U,U,"HarDWR,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/475962",320117,U,41M 54726 00,MT0002730,U,NA,NA,,,8/7/24,KGE,Complete
Glacier National Park,Intermountain Region,MT,GLAC,HBD Two Medicine Utilities Water System,GLAC_WS_024,NA,Transient Non-Community Water System (TNC),MT0002730,6872,NA,"SOURCE: There are two wells on this system. Both are located near the chlorination building. Well #1 (North) is a 6 inch casing well and was drilled in 1972. The well is 32 feet deep, and produces 13 gpm. MT GWIC reports this well as 32 feet deep and concrete grouted to a depth of 20 feet. Well #2 (East) is an 8 inch casing well that was drilled in 1982. The well is 63 feet deep and produces 24 gpm. The well is reported to be grouted to 24 feet with bentonite. This well provides the majority of the water for the system. The wells are tied together with a common header inside the chlorine treatment building. A raw water sampling tap is available. TREATMENT: Water is chlorinated via a LMI liquid hypochlorination pump and delivered directly to the storage tank. STORAGE: 50,000-gallon bolted steel tank constructed in 2013 located next to the well house. An old abandoned 20,000-gallon welded steel tank is also located on-site next to the new tank. The old tank is reported to be physically disconnected from the system and is slated for removal after amore reliable groundwater source is identified. DISTRIBUTION: The system serves a Campstore, boat concession, seasonal residents, ranger station and campground.","Campstore, boat concession, seasonal residents, ranger station and campground",6963,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",50000,1,5655,2022,0,NA,NA,MT,GLAC_WS_024_02,shallow groundwater,NA,well,-113.364886,48.4893,NAD 83,HarDWR,,NA,Glacial Till,Glacial Till,U,U,7/8/81,63,U,U,U,"HarDWR,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/475962",69064,U,41M 54726 00,MT0002730,U,NA,NA,,,8/7/24,KGE,Complete
Tallgrass Prairie National Preserve,Intermountain Region,MT,GLAC,Many Glacier Caretaker Water System,GLAC_WS_025,Many Glacier Caretaker Water System,Non-Potable (NonPOT),NA,0,NA,The Many Glacier winter caretaker's residence is served by a water intake on a small stream/spring seep.  The collection system consists of a partially buried concrete collection chamber with a gravel bottom and a shallowly buried collection lateral that empties into the concrete chamber.  There is a distribution line with a valve that presumably transports water to the residence.  Water flows by gravity to the house and is not filtered or disinfected.  The park service has not traditionally operated this water system in the past and it's operation has solely been the responsibility of the concessioner. PHS originally had this system filed in Tallgrass Prairie.,Winter caretaker's residence,NA,yes,no,spring,,U,U,U,U,4399,NA,NA,NA,NA,MT,GLAC_WS_025_01,spring,NA,spring box,U,U,NA,NA,,NA,U,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/19/25,CH,"It is unclear if this system is in use. It was mentioned as Not Visited in the 2021 and 2024 PHA reports, but not mentioned in older reports. I could not find the location of the winter caretaker's residence. "
Glacier Bay National Park,Alaska Region,AK,GLBA,Alsek River Lodge,GLBA_WS_001,Alsek River Lodge,Non-Public Water System (NP),NA,0,NA,"This system consists of a well, filter and 2 pressure tanks.  The system provides water to a seasonal hunting/fishing lodge.",seasonal hunting / fishing lodge,7092,yes,yes,groundwater,,Filtration,U,U,U,397,NA,NA,No,/AKR/GLBA/EHSurvey/,NA,GLBA_WS_001_01,unknown groundwater,NA,well,-138.4511398,59.20164014,WGS 1984,Google Earth coordinates for Alsek River Cabin,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,NA,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,10/20/25,KEC,Missing coordinates for actual source location
Glacier Bay National Park,Alaska Region,AK,GLBA,BARCO Alternative Water System,GLBA_WS_002,NA,Community Water System (CWS),AK130198,0,NA,"Description:  This is the addition of a ground water well with filtration for iron removal to serve as backup source for the Bartlett Cove water system in case the surface water source becomes unreliable.  This system was installed in 2018.  This system would utilize the same storage and distribution at the Bartlett Cove system.  Water storage (AO) glass fused (1) 108,000 gallons & (1) 109,000 gallons. This system pumps water from the well to 3-chlorine contact tanks to multi-grain sand filters to GAC filters to slow sand filters in BARCO System.
Distribution - park administrative headquarters, maintenance shops, park staff housing area, concession lodge and cabins, concession staff housing and dining facilities, and to a dock providing water for concession and privately operated boats. Population served is 56 full time and over 200 in the summer.","park administrative headquarters, maintenance shops, staff housing area, concession lodge and cabins, concession staff housing and dining facilities,  dock providing water for concession and private boats. 56 full time, over 200 in summer",7093,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",217000,2,2349,2024,NA,No,/AKR/GLBA/EHSurvey/,AK,GLBA_WS_002_01,unknown groundwater,NA,well,-135.885369,58.45428056,WGS 84,Google Earth Coordinates - approximate location in Bartlette Cove Area,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,AK130198,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Coordinates
Glacier Bay National Park,Alaska Region,AK,GLBA,DB - Rafter Camp Water System (non-potable),GLBA_WS_003,Dry bay,Non-Public Water System (NP),NA,93109,DB - Rafter Camp Water System (non-potable),This water system consists of rain collection and a 500 gallon storage tank.  Employees add chlorine to the storage tank on a weekly basis.  A Ceradyn Filter is installed at the sink in the kitchen.,rafter camp,7094,yes,no,rainwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",500,1,3290,NA,NA,No,/AKR/GLBA/EHSurvey/,NA,GLBA_WS_003_01,rainwater,NA,rainwater catchment,-138.4936595,59.16478946,WGS 84,Google Earth coordinates of Dry Bay Rafter Camp,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,10/20/25,KEC,Mostly complete
Glacier Bay National Park,Alaska Region,AK,GLBA,DB - Ranger Station Water System,GLBA_WS_004,ranger water system,Non-Public Water System (NP),NA,91911,DB - Ranger Station Water System,NA,ranger station,7095,yes,no,groundwater,,U,U,525,U,3026,NA,NA,No,/AKR/GLBA/EHSurvey/,NA,GLBA_WS_004_01,unknown groundwater,NA,well,-138.4831453,59.17122647,WGS 84,NPS Buildings Layer - Dry Bay Ranger Station,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,NA,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Glacier Bay National Park,Alaska Region,AK,GLBA,GA - Gustavus Water System,GLBA_WS_005,NA,Non-Transient Non-Community Water System (NTNC),AK2130596,42532,NA,"Gustavus (PWS 130596) 
Description: Shallow well pumps water to the treatment building containing continuous chlorination followed by pressure filters for iron removal, absolute (1) micron filtration, GAC Filters, re-chlorination, before going to 2 1500-gallon large poly storage tanks, and 2 pressure tanks to distribution system. The micron filtration is LT2 micron filtration single filter paper (Long Term Enhancement treatment-1 micron filtration) and a small canister GAC filter for chlorine removal before going to big GAC filter for PFAS removal. 	 
 
Distribution System: 1000 gallons average per day to 3 park houses, a school/gym, and a post office.","3 park houses, a school/gym, and a post office",NA,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",3000,2,5532,2024,NA,No,/AKR/GLBA/EHSurvey/,AK,GLBA_WS_005_01,shallow groundwater,NA,well,-135.70948,58.418308,WGS 84,WELTS Database,,NA,U,U,U,U,NA,16,U,U,U,NA,U,U,LAS 11643,AK2130596,U,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Source Information
Glacier Bay National Park,Alaska Region,AK,GLBA,Johnny's East River Lodge,GLBA_WS_006,Johnny's East River Lodge,Non-Public Water System (NP),NA,0,NA,The system consists of a well but the rest of the system was secured in a building and was not inspected.,seasonal hunting / fishing lodge,7096,yes,yes,groundwater,,U,U,U,U,5281,NA,NA,No,/AKR/GLBA/EHSurvey/,NA,GLBA_WS_006_01,unknown groundwater,NA,well,-138.4047057,59.10093097,WGS 84,Google Earth coordinates for Johnny's East River Lodge,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,NA,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Glacier Bay National Park,Alaska Region,AK,GLBA,Northern Lights Haven Lodge,GLBA_WS_007,Northern Lights Haven Lodge,Non-Public Water System (NP),NA,0,NA,"This system consists of a well, filter, chlorine injector, contact tank and 2 pressure tanks.  The system provides water to a seasonal hunting/fishing lodge.",seasonal hunting / fishing lodge,7097,yes,yes,groundwater,,"Chlorination, Filtration",U,U,2,3613,NA,NA,No,/AKR/GLBA/EHSurvey/,NA,GLBA_WS_007_01,unknown groundwater,NA,well,-138.4106352,59.10043145,WGS 84,Google Earth coordinates for Northern Lights Haven Lodge,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,NA,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Glacier Bay National Park,Alaska Region,AK,GLBA,WT - Bartlett Cove Water System,GLBA_WS_008,NA,Community Water System (CWS),AK2130198,42528,NA,"Bartlett Cove (PWS 130198) Description:Surface water system Alder Creek with slow sand filtration followed by a membrane microfiltration system.Water storage (AO) glass fused (1) 108,000 gallons & (1) 109,000 gallons. Distribution -  park administrative headquarters, maintenance shops, park staff housing area, concession lodge and cabins, concession staff housing and dining facilities, and to a dock providing water for concession and privately operated boats. Population served is 56 full time and over 200 in the summer.","park administrative headquarters, maintenance shops, park staff housing area, concession lodge and cabins, concession staff housing and dining facilities, and to a dock providing water for concession and privately operated boats. Population served is 56 full time and over 200 in the summer.",7098,yes,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",217000,2,5373,2024,NA,No,/AKR/GLBA/EHSurvey/,AK,GLBA_WS_008_01,river/stream,NA,surface intake,-135.873663,58.453853,WGS 84,Coordinates of the pump house were used.,,NA,Alder Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,AK2130198,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/5/24,KGE,Complete
Glacier Bay National Park,Alaska Region,AK,GLBA,YA - Yakutat Quarters 102 Water System,GLBA_WS_009,yakutat ranger station,NA,NA,91087,YA - Yakutat Quarters 102 Water System,NA,quarters,7099,yes,no,surface water,,NA,NA,542,U,3043,NA,NA,No,/AKR/GLBA/EHSurvey/,NA,GLBA_WS_009_01,unknown groundwater,NA,well,-139.7293538,59.54477348,WGS 84,Google Earth coordinates for Yakutat Ranger District,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,NA,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Glen Canyon National Recreation Area,Intermountain Region,AZ,GLCA,Antelope Point Water System,GLCA_WS_001,Antelope Point,Concessioner Water System,NN0400818,0,NA,"Antelope Point Marina is operated and maintained by the concessioner Antelope Holdings, LLC.  The potable water at Antelope Point is pumped from a well, then to a treatment facility (treats for Arsenic, adjusts pH, and chlorinates), and 50,000 gallon storage tank located on Navajo Nation tribal land.  Most of the distribution system and water usage is located in GLCA boundaries.

In a vault underneath the ramp near the upper office area, a system is in place that boosts water pressure to the bathrooms near the offices and that treats water to the fountains near the office area. An RP assembly (Apollo 1 inch 00230 I Model 40205T2) forms a separate booster pump line to supply 60 psi to the upper bathrooms.  A separate line goes through an air gap into a holding tank that supplies water to the upper fountains.  The fountain water is recirculated through 2 Hayward (Elizabeth, NJ) High Rate Sand Filters and then through a series of 4 UV lamps (Sterilight UV Disinfection System ‚Äì R-Can Environmental, Guelph Ontario, Can.) as a disinfection step.  

Beyond the vault area the water is distributed throughout the Marina dock facilities.  

The Marina Store and Restaurant use a Hydronics System which pulls cold water from the lake and circulates it through a heat exchanger to cool a 30 to 40% glycol solution.  This cooled solution is then circulated to another heat exchange system that assists the refrigeration and A/C systems, thus reducing energy costs.  There is one potential direct cross-connection at the water/glycol tank where a potable water supply line is connected.  This connection is protected by a 1 inch Febco (825Y, J013700) RP assembly.  The supply main into the store/restaurant area is protected by a 2 inch Febco (825Y, J003780) RP assembly.  At this assembly there is a bypass line with a 1.5 inch Watts (009002, A21115) RP assembly protecting it.

Glen Canyon National Recreation Area is not responsible for operation and maintenance of this water system.",Marina dock facilities,NA,temporarily inactive,no,"concessioner, groundwater",,NA,NA,50000,1,5572,NA,NA,NA,NA,AZ,GLCA_WS_001_01,purchased/concessioner,NA,concessioner connection,-111.4315507,36.96143112,WGS 84,Google Earth coordinates near Antelope Point Marina,,"Antelope Holdings, LLC.",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NN0400818,NA,NA,NA,,,10/20/25,KEC,This system is supplied by a concessioner. It doesn't fit neatly into existing categories. Should revisit.
Glen Canyon National Recreation Area,Intermountain Region,AZ,GLCA,Bullfrog Water System,GLCA_WS_002,NA,Community Water System (CWS),UTAH13014,44585,NA,"This community water system serves the entire Bullfrog area of the Park including the marina, campground, Park housing, and the maintenance shop. Three wells serve the Bullfrog area of the Park and are identified as Well # 1 (inside the maintenance yard), Well # 2 (inside the treatment house on the hill), and Well # 3 (across from the Visitor Center). Each well is approximately 800 feet deep. Well # 1 was well drilled during 1965. The wellhead for well # 3 is located inside an enclosed structure near the split of the road to the boat ramp. Well # 3 was drilled during the early 2000s. Water from each well is pumped utilizing three Paco submersible pumps model # 4101007402. Water from each source meets inside the pumphouse and merges into one water main. Water is pumped into a small chlorination room, located outside of the pumphouse, where it is injected with chlorine gas for disinfection utilizing Wallace and Tiernan venturi-driven valves. Potable water is pumped to two, 500,000-gallon above-ground welded-steel potable water storage reservoirs for storage. Each 500,000-gallon potable water storage reservoir is operated in parallel. A telemetry system monitors the tank levels and operational status of the wells. Potable water is sent from these two reservoirs for distribution throughout the Bullfrog area of the Park.","Bullfrog marina, campground, Park housing, and the maintenance shop",6982,yes,no,groundwater,,Chlorination,human-non-drinking,1000000,2,5541,2020,NA,NA,NA,UT,GLCA_WS_002_01,deep groundwater,NA,well,-110.718373,37.527828,WSG 1984,PWS Database,,NA,Carmel Formation Limestone,Carmel Formation Limestone,U,U,5/18/05,802,U,U,U,"PHS Report,
Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/145486",13014WS001,U,97-100,UTAH13014,U,NA,NA,,,7/30/24,KGE,Complete
Glen Canyon National Recreation Area,Intermountain Region,AZ,GLCA,Bullfrog Water System,GLCA_WS_002,NA,Community Water System (CWS),UTAH13014,44585,NA,"This community water system serves the entire Bullfrog area of the Park including the marina, campground, Park housing, and the maintenance shop. Three wells serve the Bullfrog area of the Park and are identified as Well # 1 (inside the maintenance yard), Well # 2 (inside the treatment house on the hill), and Well # 3 (across from the Visitor Center). Each well is approximately 800 feet deep. Well # 1 was well drilled during 1965. The wellhead for well # 3 is located inside an enclosed structure near the split of the road to the boat ramp. Well # 3 was drilled during the early 2000s. Water from each well is pumped utilizing three Paco submersible pumps model # 4101007402. Water from each source meets inside the pumphouse and merges into one water main. Water is pumped into a small chlorination room, located outside of the pumphouse, where it is injected with chlorine gas for disinfection utilizing Wallace and Tiernan venturi-driven valves. Potable water is pumped to two, 500,000-gallon above-ground welded-steel potable water storage reservoirs for storage. Each 500,000-gallon potable water storage reservoir is operated in parallel. A telemetry system monitors the tank levels and operational status of the wells. Potable water is sent from these two reservoirs for distribution throughout the Bullfrog area of the Park.","Bullfrog marina, campground, Park housing, and the maintenance shop",6982,yes,no,groundwater,,Chlorination,human-non-drinking,1000000,2,5541,2020,NA,NA,NA,UT,GLCA_WS_002_02,deep groundwater,NA,well,-110.711095,37.531223,WSG 1984,PWS Database,,NA,Navajo Sandstone,Navajo Sandstone,U,U,NA,1005,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/145486,13014WS002,U,97-100,UTAH13014,U,NA,NA,,,7/30/24,KGE,Complete
