park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Glen Canyon National Recreation Area,Intermountain Region,AZ,GLCA,Bullfrog Water System,GLCA_WS_002,NA,Community Water System (CWS),UTAH13014,44585,NA,"This community water system serves the entire Bullfrog area of the Park including the marina, campground, Park housing, and the maintenance shop. Three wells serve the Bullfrog area of the Park and are identified as Well # 1 (inside the maintenance yard), Well # 2 (inside the treatment house on the hill), and Well # 3 (across from the Visitor Center). Each well is approximately 800 feet deep. Well # 1 was well drilled during 1965. The wellhead for well # 3 is located inside an enclosed structure near the split of the road to the boat ramp. Well # 3 was drilled during the early 2000s. Water from each well is pumped utilizing three Paco submersible pumps model # 4101007402. Water from each source meets inside the pumphouse and merges into one water main. Water is pumped into a small chlorination room, located outside of the pumphouse, where it is injected with chlorine gas for disinfection utilizing Wallace and Tiernan venturi-driven valves. Potable water is pumped to two, 500,000-gallon above-ground welded-steel potable water storage reservoirs for storage. Each 500,000-gallon potable water storage reservoir is operated in parallel. A telemetry system monitors the tank levels and operational status of the wells. Potable water is sent from these two reservoirs for distribution throughout the Bullfrog area of the Park.","Bullfrog marina, campground, Park housing, and the maintenance shop",6982,yes,no,groundwater,,Chlorination,human-non-drinking,1000000,2,5541,2020,NA,NA,NA,UT,GLCA_WS_002_03,deep groundwater,NA,well,-110.72087,37.527557,WSG 1984,PWS Database,,NA,Carmel Formation Limestone,Carmel Formation Limestone,U,U,NA,800,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/145486,13014WS003,U,97-100,UTAH13014,U,NA,NA,,,7/30/24,KGE,Complete
Glen Canyon National Recreation Area,Intermountain Region,AZ,GLCA,Dangling Rope Water System,GLCA_WS_003,NA,Community Water System (CWS),UTAH19061,42346,NA,"Drinking water from the Dangling Rope Water System is obtained, treated, pumped, and stored through the following equipment configuration:  (1) Two groundwater wells (only one well is used with another as backup) [1.5ft X 1.5ft concrete surface seals] with submersible pumps transfer water to the Dangling Rope Pumphouse, (2) into pumphouse through a 32 gauge mesh sediment filter --> (3) to an LMI Milton Roy (Model AA771-450B1) chlorinator using liquid chlorine‚ (3) out to storage tank [55,000 gallons], (4) back into pumphouse through a flowmeter, (5) to dual Grundfos [3hp, 30gpm, model CR-5] variable frequency drive pumps, (6) through a Neptune [2 inch] flowmeter, (7) and out to the distribution system.

Past the flowmeter the water is also plumbed into a parallel fire system pressurized by dual 40hp Marathon brand fire pumps. As of 2021, this system is inactive due a windstorm causing significant damage to the marina.",U,NA,yes,no,groundwater,,"Chlorination, Filtration","fire, human-drinking, human-non-drinking",55000,1,5310,2020,NA,NA,NA,UT,GLCA_WS_003_01,deep groundwater,NA,well,-111.08372,37.125628,NAD 83,Utah State Geographic information Database,,NA,Navajo Sandstone,Navajo Sandstone,U,U,7/16/82,299,U,U,U,"ADWR,
Key aq Report: https://irma.nps.gov/DataStore/DownloadFile/429271",613111,U,89-1468,UTAH19061,U,NA,NA,,,7/30/24,KGE,Complete
Glen Canyon National Recreation Area,Intermountain Region,AZ,GLCA,Dangling Rope Water System,GLCA_WS_003,NA,Community Water System (CWS),UTAH19061,42346,NA,"Drinking water from the Dangling Rope Water System is obtained, treated, pumped, and stored through the following equipment configuration:  (1) Two groundwater wells (only one well is used with another as backup) [1.5ft X 1.5ft concrete surface seals] with submersible pumps transfer water to the Dangling Rope Pumphouse, (2) into pumphouse through a 32 gauge mesh sediment filter --> (3) to an LMI Milton Roy (Model AA771-450B1) chlorinator using liquid chlorine‚ (3) out to storage tank [55,000 gallons], (4) back into pumphouse through a flowmeter, (5) to dual Grundfos [3hp, 30gpm, model CR-5] variable frequency drive pumps, (6) through a Neptune [2 inch] flowmeter, (7) and out to the distribution system.

Past the flowmeter the water is also plumbed into a parallel fire system pressurized by dual 40hp Marathon brand fire pumps. As of 2021, this system is inactive due a windstorm causing significant damage to the marina.",U,NA,yes,no,groundwater,,"Chlorination, Filtration","fire, human-drinking, human-non-drinking",55000,1,5310,2020,NA,NA,NA,UT,GLCA_WS_003_02,deep groundwater,NA,well,-111.0838,37.12532,NAD 83,Coordinates for the Water Pressure and Storage house used.,,NA,Navajo Sandstone,Navajo Sandstone,U,U,11/15/78,299,U,U,U,"Key aq Report: https://irma.nps.gov/DataStore/DownloadFile/429271,
Well information: https://irma.nps.gov/DataStore/DownloadFile/435271",NA,U,89-1468,UTAH19061,U,NA,NA,,,8/23/24,KGE,Complete
Glen Canyon National Recreation Area,Intermountain Region,AZ,GLCA,Halls Crossing Water System,GLCA_WS_004,NA,Community Water System (CWS),UTAH19046,42446,NA,"This community water system serves the entire Halls Crossing area of the Park including the marina, campground, Park housing, and the maintenance shop. Water is pumped from a drilled well identified as well # 1, which is approximately 1,054-feet deep. This wellhead is located inside an enclosed pumphouse. An additional drilled well identified as well # 2, which is approximately 971 feet deep, also pumps water to serve this water system. The wellhead is co-located inside the pumphouse with well # 1. Water is pumped from this well utilizing a STA-RITE JH3-62H non-submersible pump. Water from each source meets inside the pumphouse and merges into one water main. Water is pumped into a small chlorination room, located outside of the pumphouse, where it is injected with chlorine gas for disinfection utilizing Wallace and Tiernan venturi-driven valves. Potable water is pumped to a 500,000-gallon above-ground welded-steel potable water storage reservoir for storage prior to distribution throughout the Halls Crossing area of the Park.","Halls Crossing marina, campground, Park housing, and the maintenance shop",6983,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",500000,1,5555,2020,NA,NA,NA,UT,GLCA_WS_004_01,deep groundwater,NA,well,-110.720689,37.449898,WSG 1984,PWS Database,,NA,Navajo Sandstone,Navajo Sandstone,U,U,NA,971,U,U,U,"PHS Report,
Key aq Report: https://irma.nps.gov/DataStore/DownloadFile/429271",19046WS002,U,99-47,UTAH19046,U,NA,NA,,,7/30/24,KGE,Complete
Glen Canyon National Recreation Area,Intermountain Region,AZ,GLCA,Halls Crossing Water System,GLCA_WS_004,NA,Community Water System (CWS),UTAH19046,42446,NA,"This community water system serves the entire Halls Crossing area of the Park including the marina, campground, Park housing, and the maintenance shop. Water is pumped from a drilled well identified as well # 1, which is approximately 1,054-feet deep. This wellhead is located inside an enclosed pumphouse. An additional drilled well identified as well # 2, which is approximately 971 feet deep, also pumps water to serve this water system. The wellhead is co-located inside the pumphouse with well # 1. Water is pumped from this well utilizing a STA-RITE JH3-62H non-submersible pump. Water from each source meets inside the pumphouse and merges into one water main. Water is pumped into a small chlorination room, located outside of the pumphouse, where it is injected with chlorine gas for disinfection utilizing Wallace and Tiernan venturi-driven valves. Potable water is pumped to a 500,000-gallon above-ground welded-steel potable water storage reservoir for storage prior to distribution throughout the Halls Crossing area of the Park.","Halls Crossing marina, campground, Park housing, and the maintenance shop",6983,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",500000,1,5555,2020,NA,NA,NA,UT,GLCA_WS_004_02,deep groundwater,NA,well,-110.719493,37.450017,WSG 1984,PWS Database,,NA,Navajo Sandstone,Navajo Sandstone,U,U,NA,1054,U,U,U,Key aq Report: https://irma.nps.gov/DataStore/DownloadFile/429271,19046WS001,U,99-47,UTAH19046,U,NA,NA,,,7/30/24,KGE,Complete
Glen Canyon National Recreation Area,Intermountain Region,AZ,GLCA,Hite Water System,GLCA_WS_005,NA,Transient Non-Community Water System (TNC),UTAH19047,39394,NA,"This transient, non-community water system serves the Hite area of Glen Canyon National Recreation Area   including the campground, staff housing, gas station and store, and maintenance facility. A 400-foot drilled well, classified as ground water under the direct influence due to the location adjacent to the Colorado River), serves this water system. Water is pumped through a submersible pump to an outdoor concrete settling basin reservoir, installed during 2011. Water exits this settling basin and is pumped into a  Pall Aria Water Treatment System, installed during 2020. After entering this system, water undergoes prefiltration through a 400-micron prefilter and a 0.1-micron membrane. Following filtration, water travels into a 4,500-gallon bright tank. Following the bright tank, water undergoes filtration through a 5-micron filter prior to reverse osmosis treatment through a GE Osmonics Muni Series Reverse Osmosis (RO) unit. Caustic soda ash is added to the RO unit to adjust the pH. Water undergoes through two stages of membrane filtration prior to treatment injection utilizing a liquid sodium hypochlorite solution. Treated water undergoes chlorine detention inside a 4,000-gallon clearwell. Once the detention time is met, potable water travels through a 3-inch water line for storage inside two, 25,000-gallon buried fiberglass potable water storage reservoirs. Potable water is sent from these two, 25,000-gallon potable water storage reservoirs for distribution throughout this area of the Park. Additionally, two, 50,000-gallon buried fiberglass potable water storage reservoirs are located in the Park housing area to provide for additional storage.","Hite area campground, staff housing, gas station and store, and maintenance facility",NA,yes,no,"GWUDI, hauled",,"Chlorination, Filtration, Reverse Osmosis","human-drinking, human-non-drinking",150000,4,5393,2020,NA,NA,NA,UT,GLCA_WS_005_01,deep groundwater,NA,well,-110.395012,37.872718,WSG 1984,PWS Database,,NA,Navajo Sandstone,Navajo Sandstone,U,U,NA,400,U,U,U,"PHS Report,
Key aq Report: https://irma.nps.gov/DataStore/DownloadFile/429271",19047WS002,U,U,UTAH19047,U,NA,NA,,,7/30/24,KGE,Complete
Glen Canyon National Recreation Area,Intermountain Region,AZ,GLCA,Lees Ferry Water System,GLCA_WS_006,NA,Transient Non-Community Water System (TNC),AZ0403713,39194,NA,"This transient, non-community water system serves the Lees Ferry area of the Park ‚Äì including the Park housing units, the comfort station at the boat dock, the campground, and the RV dump station. Water for this system is supplied through two intake pipes directly from intakes in the Colorado River. These two, buried intake pipes are operated by dual, 15-horsepower Baldor and Uniclosed pumps that can pump up to 50 GPM. Water drawn from the Colorado River is treated with aluminum sulfate (AlSO4) and a polymer through flash injection. This raw water travels through a mechanical flocculator, then to a tube settler, and finally a multimedia filter composed of anthracite, fine sand, course sand, and gravel. Following filtration, sodium hypochlorite solution is injected into the raw water. Potable water is treated through in an in-line ultra-violet (UV) system. Following ultra-violet treatment, potable water is stored inside a 2,5000 clear well for mixing and chlorine contact. Potable water is sent to an elevated, 150,000-gallon welded steel potable water storage reservoir for holding prior to distribution throughout the Lees Ferry area of the Park.","Lees Ferry housing units, comfort station at boat dock, campground, RV dump station.",6984,yes,no,surface water,,"Chlorination, Filtration, UV Disinfection","human-drinking, human-non-drinking, irrigation",152500,2,5458,2020,NA,No,NA,AZ,GLCA_WS_006_01,river/stream,NA,surface intake,-111.585983,36.866201,NAD 83,ADWR,,NA,Colorado River ,NA,NA,NA,NA,NA,NA,NA,NA,"PHS Report,
Key aq Report: https://irma.nps.gov/DataStore/DownloadFile/429271",562699,NA,U,AZ0403713,NA,NA,NA,,,7/30/24,KGE,Complete
Glen Canyon National Recreation Area,Intermountain Region,AZ,GLCA,Lees Ferry Water System,GLCA_WS_006,NA,Transient Non-Community Water System (TNC),AZ0403713,39194,NA,"This transient, non-community water system serves the Lees Ferry area of the Park ‚Äì including the Park housing units, the comfort station at the boat dock, the campground, and the RV dump station. Water for this system is supplied through two intake pipes directly from intakes in the Colorado River. These two, buried intake pipes are operated by dual, 15-horsepower Baldor and Uniclosed pumps that can pump up to 50 GPM. Water drawn from the Colorado River is treated with aluminum sulfate (AlSO4) and a polymer through flash injection. This raw water travels through a mechanical flocculator, then to a tube settler, and finally a multimedia filter composed of anthracite, fine sand, course sand, and gravel. Following filtration, sodium hypochlorite solution is injected into the raw water. Potable water is treated through in an in-line ultra-violet (UV) system. Following ultra-violet treatment, potable water is stored inside a 2,5000 clear well for mixing and chlorine contact. Potable water is sent to an elevated, 150,000-gallon welded steel potable water storage reservoir for holding prior to distribution throughout the Lees Ferry area of the Park.","Lees Ferry housing units, comfort station at boat dock, campground, RV dump station.",6984,yes,no,surface water,,"Chlorination, Filtration, UV Disinfection","human-drinking, human-non-drinking, irrigation",152500,2,5458,2020,NA,No,NA,AZ,GLCA_WS_006_02,river/stream,NA,surface intake,-111.588249,36.866099,NAD 83,ADWR,,NA,Colorado River ,NA,NA,NA,NA,NA,NA,NA,NA,Key aq Report: https://irma.nps.gov/DataStore/DownloadFile/429271,906425,NA,U,AZ0403713,NA,NA,NA,,,7/30/24,KGE,Complete
Glen Canyon National Recreation Area,Intermountain Region,AZ,GLCA,Lone Rock Water System,GLCA_WS_007,NA,Transient Non-Community Water System (TNC),UTAH13053,37770,NA,"The source for this transient, non-community water system is a 280-foot deep drilled well. Water from the well is pumped into the water treatment building through a submersible pump. Water from this well is high in sediment concentration, so it passes through a strainer prior to undergoing filtration through a 5-micron cellulose cartridge filter. Following filtration, sodium hypochlorite solution is injected through an 85 MD17 Stenner pump. After treatment, potable water is stored inside a 1,500-gallon above ground potable water storage reservoir to achieve the appropriate chlorine contact time. Potable water travels from the reservoir back into the water treatment building and is pressurized using 2 Hydropro model # V250D pressure tanks and booster pumps. Following pressurization, potable water is sent for distribution, where the line splits in two directions. A Watts 919-QT reduced pressure zone (RPZ) assembly backflow prevention device is attached to the water line serving the truck filling station. The other water line sends potable water for distribution throughout the Lone Rock area of the Park.",U,6985,yes,yes,groundwater,,"Chlorination, Filtration",human-non-drinking,1500,1,5372,2020,NA,NA,NA,UT,GLCA_WS_007_01,deep groundwater,NA,well,-111.55287,37.015454,WSG 1984,PWS Database,,NA,Navajo Sandstone,Navajo Sandstone,U,U,NA,280,U,U,U,Key aq Report: https://irma.nps.gov/DataStore/DownloadFile/429271,13053WS001,U,89-1351,UTAH13053,U,NA,NA,,,7/30/24,KGE,Complete
Glen Canyon National Recreation Area,Intermountain Region,AZ,GLCA,Maintenance/Mill System,GLCA_WS_008,NA,Non-Public Water System (NP),NA,0,NA,This system is used by the maintenance shop and the mill and consists of a drilled well that flows to a PF-86 Proflo Pressure tank to a water softener and then to the distribution system.,"maintenance shop, mill",NA,no,no,groundwater,,Softener ,U,U,U,5505,NA,NA,NA,NA,NA,GLCA_WS_008_01,unknown groundwater,Multiple maintenance shops so unclear where this is located.,well,U,U,U,U,,NA,U,U,U,U,NA,NA,U,U,U,NA,U,U,U,NA,NA,NA,NA,,,7/30/24,KGE,No Evidence of this water source was found in NPS IRMA records
Glen Canyon National Recreation Area,Intermountain Region,AZ,GLCA,Wahweap Water System,GLCA_WS_009,NA,Community Water System (CWS),AZ0403712,44726,NA,"This community water system serves the Wahweap Area of the Park   including the lodge, restaurant, Park housing, maintenance facility, campground, and boat docks. Historically, the source of this water for this water system was from two drilled wells, identified as Well # 3 and Well # 4. Well # 4 is a 360-foot-deep drilled well that is currently dry. Well # 3 is a 400-foot-deep well that is online and responsible for providing water for this water system; however, testing has revealed a high arsenic content in water procured from this drilled well. Water from well # 3 is pumped through a Franklin Electric submersible pump, model # 2391088504. Water enters the water treatment building were it is treated with gaseous chlorine. Chlorine gas is injected into the water utilizing Water Solutions using pump model CL # 1021089 at a pressure over 180 PSI. Following pH adjustment with chlorine dioxide gas, arsenic is removed from the water utilizing an AdEdge Water Technologies filtration system consisting of E33 media rated for up to 425 gallons-per-minute of flow. After potable water undergoes arsenic treatment through this filtration system, it is sent for storage inside three, 500,000-gallon above ground welded-steel potable water storage reservoirs prior to distribution. Liquid level inside these reservoirs is telemetry controlled. Pumps at Wells #3 and #4 are automatically started and stopped based on water levels in the potable water storage reservoirs.","lodge, restaurant, Park housing, maintenance facility, campground, and boat docks",6986,yes,no,groundwater,,"Chlorination, filtration","human-drinking, human-non-drinking",1500000,3,5712,2020,NA,No,NA,AZ,GLCA_WS_009_01,deep groundwater,NA,well,-111.510163,36.999396,NAD 83,ADWR,,NA,U,U,U,U,8/1/64,360,U,U,U,ADWR,621902,U,"89-1466,  55-621901",AZ0403712,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Glen Canyon National Recreation Area,Intermountain Region,AZ,GLCA,Wahweap Water System,GLCA_WS_009,NA,Community Water System (CWS),AZ0403712,44726,NA,"This community water system serves the Wahweap Area of the Park   including the lodge, restaurant, Park housing, maintenance facility, campground, and boat docks. Historically, the source of this water for this water system was from two drilled wells, identified as Well # 3 and Well # 4. Well # 4 is a 360-foot-deep drilled well that is currently dry. Well # 3 is a 400-foot-deep well that is online and responsible for providing water for this water system; however, testing has revealed a high arsenic content in water procured from this drilled well. Water from well # 3 is pumped through a Franklin Electric submersible pump, model # 2391088504. Water enters the water treatment building were it is treated with gaseous chlorine. Chlorine gas is injected into the water utilizing Water Solutions using pump model CL # 1021089 at a pressure over 180 PSI. Following pH adjustment with chlorine dioxide gas, arsenic is removed from the water utilizing an AdEdge Water Technologies filtration system consisting of E33 media rated for up to 425 gallons-per-minute of flow. After potable water undergoes arsenic treatment through this filtration system, it is sent for storage inside three, 500,000-gallon above ground welded-steel potable water storage reservoirs prior to distribution. Liquid level inside these reservoirs is telemetry controlled. Pumps at Wells #3 and #4 are automatically started and stopped based on water levels in the potable water storage reservoirs.","lodge, restaurant, Park housing, maintenance facility, campground, and boat docks",6986,yes,no,groundwater,,"Chlorination, filtration","human-drinking, human-non-drinking",1500000,3,5712,2020,NA,No,NA,AZ,GLCA_WS_009_02,deep groundwater,NA,well,-111.507984,36.991004,NAD 83,ADWR,,NA,U,U,U,U,6/22/72,400,U,U,U,ADWR,621901,U,"89-1466,  55-621901",AZ0403712,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Golden Gate National Recreation Area,Pacific West Region,CA,GOGA,Ember Ridge,GOGA_WS_001,Ember Ridge,Non-Public Water System (NP),NA,0,NA,This system consists of a well that is approximately 300 feet deep and a pressure tank.  The water system is used for the horses and two houses for showing only.,horses and two houses,6586,no,no,groundwater,,U,U,U,1,1027,NA,NA,NA,NA,CA,GOGA_WS_001_01,deep groundwater,NA,well,-122.502474,37.524908,WGS 84,Google Earth coordinates for Ember Ridge equestrian Center,,NA,U,U,U,U,U,300,U,U,U,NA,NA,U,U,NA,NA,NA,NA,,,9/24/24,KGE,Missing Source Information
Golden Gate National Recreation Area,Pacific West Region,CA,GOGA,Moss Beach Ranch,GOGA_WS_002,Moss Beach Ranch,Non-Public Water System (NP),NA,0,NA,"This system consists of a well that is approximately 175 feet deep, two pressure tanks and three storage tanks (550 gallons, 1250 gallon and 3000 gallons).  The 3000 gallon tank is located up on the hill.  There are 2 families that live on the ranch.  They use bottled water for drinking and use the well water for showers and sinks.  The two offices located on site also use bottled water for drinking.",showers and sinks at the ranch.,6587,no,no,groundwater,,U,human-non-drinking,4800,3,1467,NA,NA,NA,NA,CA,GOGA_WS_002_01,deep groundwater,NA,well,-122.506854,37.525991,WGS 84,Google Earth coordinates for Moss Beach Ranch,,NA,U,U,U,U,U,175,U,U,U,NA,NA,U,U,NA,NA,NA,NA,,,9/24/24,KGE,Missing Source Information
Golden Gate National Recreation Area,Pacific West Region,CA,GOGA,Slide Ranch Water Distribution System,GOGA_WS_003,NORTH DISTRICT - Slide Ranch,Non-Public Water System (NP),CA2110009,80802,Slide Ranch Water Distribution System,"This system consists of a 50-foot deep, 6-inch diameter drilled well, two 5000 gallon concrete storage tanks, and water distribution piping.  Water is pumped from the well by a submersible pump via a dedicated fill line to the water tank.  A metering pump is energized with the well pump to inject sodium hypochlorite into the fill line to the tank.  Free chlorine residuals are monitored and recorded daily.",U,6588,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",10000,2,5160,2016,NA,No,NA,CA,GOGA_WS_003_01,shallow groundwater,NA,well,-122.629565,37.888037,NAD 83,HarDWR,,NA,U,U,U,U,U,50,U,U,U,NA,39378,U,S008573,CA2110009,NA,NA,NA,,,10/29/24,KGE,Missing Source Information
Golden Gate National Recreation Area,Pacific West Region,CA,GOGA,"UTLS-8"" Main Water Line",GOGA_WS_004,SOUTH DISTRICT - Fort Point,Municipal,NA,42404,"UTLS-8"" Main Water Line","The comfort station is equipped with toilets, waterless urinals, showers, and a drinking fountain.  It is connected to the Presidio water system via a 6-inch cast iron main.  A 2-inch service line provides potable water to the facility.  A 4-inch connection provides water for a fire sprinkler system.  Each line is equipped with its own reduced pressure backflow preventer.","comfort station with showers, sprinkler system",NA,no,no,municipal,,None,human-drinking,0,0,470,NA,NA,NA,NA,CA,GOGA_WS_004_01,municipal,NA,municipal connection,-122.481107,37.792246,WGS 84,Google Earth coordinates for the Presidio,,"The Presidio, San Francisco, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,9/6/24,KGE,Complete
Golden Gate National Recreation Area,Pacific West Region,CA,GOGA,"Water Distribution System, Alcatraz",GOGA_WS_005,Alcatraz Water System,Non-Public Water System (NP),NA,38346,"Water Distribution System, Fort Mason","Two separate water systems supply the Island's facilities. One system provides potable water hauled from the City of San Francisco, and a salt water system provides non-potable water for toilet flushing.  Potable water is provided to the lower comfort station, the upper comfort station, breakroom sinks in the park administrative offices, and the restroom by the visitor entrance to the cell block.  Potable water received from the City of San Francisco is transferred to fresh water tanks on a small barge for transport to the island. Upon arrival on Alcatraz it is pumped from the barge tanks into two 500-gallon plastic holding tanks housed in the lower comfort station. Water is then supplied to the lower comfort station where it provides water for handwashing and drinking water fountains. A pressurization system consisting of two booster pumps and two pressure tanks increases pressure at the lower comfort station. A booster pump lifts the potable water to two pressure tanks located at the upper comfort station. Water is also pumped to a small holding tank at the visitor entrance, and a small booster pump pressurizes the water for use at the comfort station sink and toilet.

Pumps deliver salt water drawn from the bay to pressure tanks from which water is used for flushing toilets in both lift stations. The freshwater and saltwater distribution systems are separate.","two comfort stations, administrative offices, restroom by visitor entrance to cell block.",NA,yes,no,"hauled, municipal",,None,"human-drinking, human-non-drinking",1000,2,5108,2016,NA,No,NA,CA,GOGA_WS_005_01,municipal,San Francisco gets its water from the hetch hetchy regional water system,municipal connection,-122.419013,37.781094,WGS 84,Google Earth coordinates for City of San Francisco Water Department,,"San Fransisco, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,https://bawsca.org/water/supply/hetchhetchy,NA,NA,NA,NA,NA,NA,NA,,,9/6/24,KGE,Complete
Golden Gate National Recreation Area,Pacific West Region,CA,GOGA,"Water Distribution System, Banducci Ranch",GOGA_WS_006,NORTH DISTRICT - Banducci Ranch,Municipal,NA,80678,"Water Distribution System, Banducci Ranch","Serves three residences (approx 6 persons).  The old system consisted of two unprotected springs, a hand-dug rock-lined well, 3 x 3000-gallon poly water storage tanks, an open concrete reservoir, and distribution piping. These facilities are no longer used for potable water supply.  The residences are temporarily connected to the local water utility via a fire hose.  A project is in development that will establish a permanent connection to the public utility.",three residences (6 persons),NA,temporarily inactive,no,"groundwater, rainwater",,U,U,9000,3,2002,NA,NA,NA,NA,CA,GOGA_WS_006_01,municipal,San Francisco gets its water from the hetch hetchy regional water system,municipal connection,-122.419013,37.781094,WGS 84,Google Earth coordinates for City of San Francisco Water Department,,"San Fransisco, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,https://bawsca.org/water/supply/hetchhetchy,NA,NA,NA,NA,NA,NA,NA,,,9/6/24,KGE,Complete
Golden Gate National Recreation Area,Pacific West Region,CA,GOGA,"Water Distribution System, China Beach",GOGA_WS_007,SOUTH DISTRICT - China Beach,Municipal,NA,90031,"Water Distribution System, China Beach",The facilities at China Beach include restrooms with showers.  The City of San Francisco municipal system provides water via a service connection.  No supplemental chlorination is performed.,China Beach restrooms with showers,NA,yes,no,municipal,,None,human-non-drinking,0,0,4522,2016,NA,No,NA,CA,GOGA_WS_007_01,municipal,San Francisco gets its water from the hetch hetchy regional water system,municipal connection,-122.419013,37.781094,WGS 84,Google Earth coordinates for City of San Francisco Water Department,,"San Fransisco, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,https://bawsca.org/water/supply/hetchhetchy,NA,NA,NA,NA,NA,NA,NA,,,9/6/24,KGE,Complete
Golden Gate National Recreation Area,Pacific West Region,CA,GOGA,"Water Distribution System, Fort Funston (FFWDS)",GOGA_WS_008,SOUTH DISTRICT - Fort Funston,Municipal,NA,38084,"Water Distribution System, Fort Funston (FFWDS)",The facilities at Fort Funston have a service connection to the City of San Francisco municipal water system.,U,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",45000,U,3787,2016,NA,No,NA,CA,GOGA_WS_008_01,municipal,San Francisco gets its water from the hetch hetchy regional water system,municipal connection,-122.419013,37.781094,WGS 84,Google Earth coordinates for City of San Francisco Water Department,,"San Fransisco, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,https://bawsca.org/water/supply/hetchhetchy,NA,NA,NA,NA,NA,NA,NA,,,9/6/24,KGE,Complete
Golden Gate National Recreation Area,Pacific West Region,CA,GOGA,"Water Distribution System, Fort Mason",GOGA_WS_009,SOUTH DISTRICT - Fort Mason,Municipal,NA,38346,"Water Distribution System, Fort Mason",The facilities receive water via a service connection to the City of San Francisco municipal water system.  The distribution piping was replaced in 2001.  It consists of ductile iron and PVC pipe,U,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",0,0,1383,2021,NA,No,NA,CA,GOGA_WS_009_01,municipal,San Francisco gets its water from the hetch hetchy regional water system,municipal connection,-122.419013,37.781094,WGS 84,Google Earth coordinates for City of San Francisco Water Department,,"San Fransisco, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,https://bawsca.org/water/supply/hetchhetchy,NA,NA,NA,NA,NA,NA,NA,,,9/6/24,KGE,Complete
Golden Gate National Recreation Area,Pacific West Region,CA,GOGA,"Water Distribution System, Marin Headlands",GOGA_WS_010,NORTH DISTRICT - Marin Headlands,Community Water System (CWS),CA2110350,88001,"Water Distribution System, Marin Headlands","This CWS water system serves all the facilities at Fort Baker, Fort Cronkhite and Fort Barry.  It consists of a service connection to the MMWD water system, 1 2-compartment 400,000 gallon concrete water storage tank at Fort Baker, a 250,000 gallon water storage tank that feeds Fort Barry, a 2 compartment 400,000 gallon concrete tank at Fort Cronkhite, a water distribution system and booster pumps.  Booster pumps periodically feed the treated water to the Fort Barry and Fort Cronkhite water tanks.  Controls are connected to the SCADA system that monitors and controls water system.",U,NA,yes,no,"municipal, surface water",,None,"fire, human-drinking, human-non-drinking",1050000,3,5716,2021,1,No,NA,CA,GOGA_WS_010_01,municipal,NA,municipal connection,-122.518306,37.936856,WGS 84,Google Earth coordinates for Marin Municipal Water District,,"Marin, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,CA2110350,NA,NA,NA,,,9/6/24,KGE,Complete
Golden Gate National Recreation Area,Pacific West Region,CA,GOGA,"Water Distribution System, Muir Woods",GOGA_WS_011,NORTH DISTRICT - Muir Woods,Municipal,NA,43522,"Water Distribution System, Muir Woods","This system receives water from the Marin Municipal Water District (MMWD).  The water enters the park through a backflow prevention device and flows through a 1-inch galvanized iron pipe to a 40,000-gallon steel tank.  Flow into the tank is controlled by an altitude valve.  It gravity feeds into the distribution system serving the visitor center, ranger office, maintenance yard, and two comfort stations.  Chlorine residuals are taken once per month when the bacteriological sample is taken.  Since the water provided by MMWD is disinfected, no supplemental chlorination is performed.",U,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",40000,1,521,2021,NA,No,NA,CA,GOGA_WS_011_01,municipal,NA,municipal connection,-122.518306,37.936856,WGS 84,Google Earth coordinates for Marin Municipal Water District,,"Marin, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,9/6/24,KGE,Complete
Golden Gate National Recreation Area,Pacific West Region,CA,GOGA,"Water Distribution System, Stinson Beach",GOGA_WS_012,NA,Municipal,NA,43941,"Water Distribution System, Stinson Beach","The water system serves 3 comfort stations, residences, snack bar, and administrative buildings.  It consists of a service connection to the local water utility.","3 comfort stations, residences, snack bar, and administrative buildings",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,5089,2021,NA,No,NA,CA,GOGA_WS_012_01,municipal,NA,municipal connection,-122.518306,37.936856,WGS 84,Google Earth coordinates for Marin Municipal Water District,,"Marin, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,9/6/24,KGE,Complete
Golden Spike National Historic Site,Intermountain Region,UT,GOSP,GOSP WATER SYSTEM   PWIST 02026,GOSP_WS_001,NA,Transient Non-Community Water System (TNC),UTAH02026,32509,NA,"The water system consists of a 435 foot drilled well that feeds a softener.  After being softened the water is injected with liquid sodium hypochlorite.  Water is then pumped to a 100,000 gallon buried concrete tank in the maintenance area or to the welded steel 20,000 gallon tank serving the visitor center which is used seasonally.  The visitor center system is pressurized by using hydropneumatic tanks.  Afire pump is located near the locomotive shed.  From the fire line is a line feeding cattle water troughs on an adjacent property.  This line is protected by an RPZ backflow preventer.","Maintenance area, Visitor center, Cattle water troughs",6987,yes,no,groundwater,,"Softener, Chlorination","fire, human-drinking, stock",120000,2,5542,2016,0,NA,IMR/GOSP/EHSurvey/GOSP%202016.pdf,UT,GOSP_WS_001_01,deep groundwater,NA,well,-112.5480108,41.61802973,WGS 84,Utah PODs,,NA,Oquirrh Formation,Oquirrh Formation,U,U,6/2/67,423,383,413,30,"PHS Report,
Water right docket: https://irma.nps.gov/DataStore/DownloadFile/550668",1028762496,UT0017967,13-2131,DEQ - WaterSystem,U,NA,NA,,,3/4/25,CH,"QC Complete, Missing Source and Aquifer Information"
Great Basin National Park,Pacific West Region,NV,GRBA,Baker,GRBA_WS_001,Baker,Municipal,NA,0,NA,"Park facilities located in the town of Baker include the Visitor Center, Ranger Station/Fire Cache, and staff housing.  All facilities are connected to the Baker water system.  This system includes 2 spring boxes, a treatment room with filtration, and two 50,000 gallon storage tanks.  This is the parks only year round system.","visitor center, ranger station, fire cache, staff housing",NA,no,no,municipal,,NA,"human-drinking, human-non-drinking",100000,2,1962,NA,NA,NA,NA,NV,GRBA_WS_001_01,municipal,municipal system is sourced by springs.,municipal connection,-114.20289,39.01048,NAD 83,HarDWR,,"Baker, NV",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,70663,NA,NA,NA,NA,NA,NA,,,9/24/24,KGE,Missing Source Information
Great Basin National Park,Pacific West Region,NV,GRBA,UTIL FC Baker Creek CG Water System,GRBA_WS_002,Baker Creek,Non-Public Water System (NP),NV0003052,77557,UTIL FC Baker Creek CG Water System,"This seasonal transient non-community (TNC) water system serves a 34-site campground.  It consists of a spring source, disinfection with sodium hypochlorite solution, two 1800-gallon polyethylene water storage tanks, and a distribution system.  Water flows by gravity from the spring through 2-inch galvanized iron pipe to the treatment building where it is chlorinated and stored in the water storage tanks.  In 2020 a bag filtration system was installed that filters for cryptosporidium.  The water then feeds the campground by gravity through 2-inch PVC distribution piping.  The system has been determined by the State not to be under the influence of surface water.",34-site campground,NA,yes,yes,"groundwater, spring",,"Chlorination, Filtration","human-drinking, human-non-drinking",3600,2,3083,2015,NA,NA,NA,NV,GRBA_WS_002_01,spring,NA,spring box,-114.239817,38.986611,NAD 83,Coordinates of the Campground used.,,NA,U,U,U,U,NA,NA,NA,NA,NA,NA,U,NA,U,NV0003052,NA,U,U,,,9/24/24,KGE,Missing Source Information
Great Basin National Park,Pacific West Region,NV,GRBA,UTIL FC Cave Springs Water System,GRBA_WS_003,Cave Springs,Non-Public Water System (NP),NV0000301,77555,UTIL FC Cave Springs Water System,"This system serves the headquarters facilities, including the maintenance compound, employee housing, the visitor center, and picnic area.  It currently consists of two springs (#2, and #3), two 50,000-gallon welded steel water storage tanks, a Rosedale bag filtration system, a hypochlorinator system for disinfection, and distribution piping.  Water from spring #3, which produces about 19 gallons per minute (gpm), flows by gravity to a treatment building where it is filtered and disinfected.  Filtration is accomplished through three banks of three filters, each progressively finer to effectively remove particles, including Giardia and Cryptosporidium.  Sodium hypochlorite is added for disinfection before being discharged into the water storage tanks.  Treated water flows first into the south water storage tank which provides chlorine contact, then into the north tank for storage before flowing by gravity into the distribution system.  Spring #3 has historically met water demand.  Spring #4 has never been put online.

There are nine backflow preventers installed at various locations.  A reduced pressure backflow preventer (RP) is on the waterline leading to the Headquarters sewage treatment lagoons.  This unit is removed before the onset of freezing weather.  A hose bibb equipped with an RP provides water for washing down the sewage grinder stations area.","headquarters facilities, including the maintenance compound, employee housing, the visitor center, and picnic area",6589,yes,no,"groundwater, spring",,"Chlorination, Filtration","human-drinking, human-non-drinking",100000,2,5374,2015,NA,NA,NA,NV,GRBA_WS_003_01,spring,NA,spring box,-114.05404,39.139434,NAD 83,HarDWR,,NA,Cave Springs,U,U,U,NA,NA,NA,NA,NA,NA,20794,NA,7573,NV0000301,NA,U,U,,,9/24/24,KGE,Missing Aquifer Information
Great Basin National Park,Pacific West Region,NV,GRBA,UTIL FC Cave Springs Water System,GRBA_WS_003,Cave Springs,Non-Public Water System (NP),NV0000301,77555,UTIL FC Cave Springs Water System,"This system serves the headquarters facilities, including the maintenance compound, employee housing, the visitor center, and picnic area.  It currently consists of two springs (#2, and #3), two 50,000-gallon welded steel water storage tanks, a Rosedale bag filtration system, a hypochlorinator system for disinfection, and distribution piping.  Water from spring #3, which produces about 19 gallons per minute (gpm), flows by gravity to a treatment building where it is filtered and disinfected.  Filtration is accomplished through three banks of three filters, each progressively finer to effectively remove particles, including Giardia and Cryptosporidium.  Sodium hypochlorite is added for disinfection before being discharged into the water storage tanks.  Treated water flows first into the south water storage tank which provides chlorine contact, then into the north tank for storage before flowing by gravity into the distribution system.  Spring #3 has historically met water demand.  Spring #4 has never been put online.

There are nine backflow preventers installed at various locations.  A reduced pressure backflow preventer (RP) is on the waterline leading to the Headquarters sewage treatment lagoons.  This unit is removed before the onset of freezing weather.  A hose bibb equipped with an RP provides water for washing down the sewage grinder stations area.","headquarters facilities, including the maintenance compound, employee housing, the visitor center, and picnic area",6589,yes,no,"groundwater, spring",,"Chlorination, Filtration","human-drinking, human-non-drinking",100000,2,5374,2015,NA,NA,NA,NV,GRBA_WS_003_02,spring,NA,spring box,-114.05404,39.139434,NAD 83,HarDWR,,NA,Cave Springs,U,U,U,NA,NA,NA,NA,NA,NA,20794,NA,7573,NV0000301,NA,U,U,,,9/24/24,KGE,Missing Aquifer Information
Great Basin National Park,Pacific West Region,NV,GRBA,UTIL FC Lehman Creek CG Water System,GRBA_WS_004,Lehman Creek,Non-Public Water System (NP),NV0003051,77556,UTIL FC Lehman Creek CG Water System,"This seasonal water system serves the Lehman Creek campground and consists of a groundwater spring source, a treatment building containing bag filtration system, sodium hypochlorite injection system, and two 1800-gallon water storage tanks.  Water flows by gravity through a 2-inch galvanized iron pipe from the spring to the treatment building where it passes through the bag filtration system.  The bag filtration system consists of a roughing filter, pre-filter and Giardia filter in series.  The water is disinfected with sodium hypochlorite solution before entering the water storage tanks.  The tanks are operated in series.  A float valve on the inlet line to the first tank controls the water level in the tanks.  Water is then provided to the campground water distribution system.",Lehman Creek campground,NA,yes,yes,"groundwater, spring",,"Chlorination, Filtration","human-drinking, human-non-drinking",3600,2,5380,2015,NA,NA,NA,NV,GRBA_WS_004_01,spring,NA,spring box,-114.2395293,39.01665915,WGS 84,Google Earth for Lehman Campground,,NA,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,20652,NV0003051,NA,U,U,,,10/20/25,KEC,Missing spring coordinates
Great Basin National Park,Pacific West Region,NV,GRBA,UTIL FC Wheeler Peak CG Water System,GRBA_WS_005,Wheeler Peak,Non-Public Water System (NP),NV0003054,77558,UTIL FC Wheeler Peak CG Water System,"This TNC water system serves the Wheeler Peak campground and includes a spring source, a treatment building containing a Rosedale bag filtration system, hypochlorinator, and two 1800-gallon polyethylene water storage tanks, and a distribution system.  The springbox collects water from a 4-inch collection pipe.  Water flows by gravity through a 1¬Ω-inch galvanized iron pipe from the spring to the treatment building where it passes through the bag filtration system.  The bag filtration system contains a roughing filter, pre-filter, and Giardia filter in series.  The water is disinfected with sodium hypochlorite solution before entering the water storage tanks.  The tanks are operated in series.  A float valve on the inlet line to the first tank controls the water level in the tanks.  Water then is provided to the campground water distribution system.    A blowoff located in the line from the springbox to the treatment building relieves trapped air in the line and reduces water pressure.",Wheeler Peak campground,NA,yes,yes,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",3600,2,5576,2015,NA,NA,NA,NV,GRBA_WS_005_01,spring,NA,spring box,-114.3069275,39.01030734,WGS 84,Google Earth for Wheeler Peak Campground,,NA,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,U,NV0003054,NA,U,U,,,10/20/25,KEC,Missing spring coordinates
