park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Grand Canyon National Park,Intermountain Region,AZ,GRCA,Parkwide Water System,GRCA_WS_001,NA,Community Water System (CWS),AZ0403702,99678,NA,"This Public, Community Water System provides potable water to all the facilities on the North and South rims of Grand Canyon National Park, as well as the PHSntom Ranch developed area in the Inner Canyon. The source water for the park is a natural spring (Roaring Springs), located in a cave in the Muav limestone formation on the North Rim of the canyon at an elevation of 5,200 feet. ROARING SPRINGS PUMPHOUSE:A collection box inside the cave collects water from the spring source. Two stilling basins inside the cavern remove solids, prior to sending the spring water through a series of snaking tube settlers, utilized to remove sediment from the spring water, prior to treatment inside the Roaring Springs pumphouse. Following removal of sediment, spring water is treated utilizing compressed, gaseous chlorine. Gaseous chlorine is injected into the spring water through HydroInstruments Series 900 regulators injected a pressure of 160 PSI. The SCADA system controls the injection through a vacuum valve, which must be at a higher pressure than static water pressure delivered from Roaring Springs. The chlorination system at the Roaring Springs Pumphouse consists of 8, 150-pound gas cylinders with Hydro Series 900 valves. The system automatically shifts between cylinders when empty, providing approximately four months of continuous chlorination. Following chlorination, the potable water main splits into two mains: one main is pressurized utilizing a series of three pumps to deliver potable water to the developed area of the North Rim, and another main utilizes gravity to send potable water to the Inner Canyon, and eventually the South Rim. INNER CANYON: The transcanyon pipeline delivers water from the spring source at Roaring Springs to the North Rim, Inner Canyon, and South Rim. Following treatment at the Roaring Spring pumphouse, potable water travels through an 8-inch welded steel pipe to the Inner Canyon, an elevation drop of 2,700-feet. Once the transcanyon pipeline reaches the Inner Canyon, it tees off in two separate locations to provide potable water to inner canyon facilities. The northern-most line tees off to supply the PHSntom Ranch area of the Inner Canyon, including the lodge, restaurant, employee housing, and stables. Potable water travels through a pressure reducing valve to reduce the approximate 700 PSI of static pressure caused by gravity to a 100 PSI. Another tee from the transcanyon pipeline supplies the delta area of the Inner Canyon, including the ranger station, campground, wastewater treatment plant, and boat beach hydrant. This pressure valve also reduces the static pressure caused by gravity to deliver potable water at a pressure of 100 PSI to the delta area of the Park. <strong>HAVASUPAI GARDENS:</strong> Water is gravity-fed through the Transcanyon Pipeline to Havasupai Gardens, where it is then pumped upward to the South Rim. The pressure from traveling down the canyon from Roaring Springs to the Bright Angel campground is sufficient to lift this water up 1,320 feet. Once water from Roaring Springs reaches Havasupai Gardens, it flows into a sedimentation basin equipped with a discharge and a dichlorination system to reduce the pressure in the line. At Havasupai Garden ‚Äì 3, 500-horsepower pumps (utilizing two in tandem or one pump), pressurizes water to travel upward, approximately 3,200 feet, through the borehole to reach the South Rim tank farm (6 tanks with 14 million gallons of storage capacity). Potable water is distributed to the Ranger Station, water bottle filling stations, and staff restroom facilities at Havasupai Gardens. <strong>SOUTH RIM TANK FARM:</strong> After leaving the Havasupai Garden pump station, potable water is pressurized and sent up the South Rim of the Grand Canyon to the South Rim tank farm. Pressurized, potable water is delivered into 5, welded-steel above ground potable water storage reservoirs installed in parallel. These five reservoirs have a potable water storage capacity of 14 million gallons. Potable water is distributed evenly to each of these 5 reservoirs, causing the liquid level to stabilize among the 5 reservoirs.  Each potable water storage reservoir was constructed during a different era, and these reservoirs differ in size. The potable water pipeline enters into the tank farm and distributes the potable water equally to each of the five tanks, allowing the water to level equally between these reservoirs. Potable Water Storage Reservoir A = 2 million gallons  Potable Water Storage Reservoir B = 2 million gallons Potable Water Storage Reservoir E = 3 million gallons Potable Water Storage Reservoir D = 3 million gallons Potable Water Storage Reservoir F = 3 million gallons Prior to the potable water leaving these reservoirs for distribution, the potable water first enters into a booster station, located on the southwest edge of the South Rim tank farm. This booster station contains two rooms: one for equipment and one for chlorine drum storage. A turbidity meter is installed on the potable water line entering the room to determine if an additional chlorine boost is necessary (mainly during spring runoff. A Pulsatron liquid sodium hypochlorite solution injection system is installed downstream from the turbidity meter. Following the injection point, the potable water line splits. The left split sends potable water to Reservoir C, located to the east of the Mather Visitor Center. This reservoir is utilized to maintain pressure in the distribution system. Two, 15-horsepower Baldor motors are installed on the right split, which pressurizes the potable water for an approximately 25-mile journey through a water main to the Desert View area of the Park. Following storage in the 14,000,000-gallon South Rim tank farm and potential chlorine injection at the booster station, potable water is sent for distribution throughout the Park. Potable water first travels to the above-ground, 1,000,000-gallon potable water storage reservoir C, a concrete reservoir located to the east of the South Rim's Mather Visitor Center. This reservoir is utilized to pressurize the potable water in the distribution system prior to traveling through the 23-mile long water main to the Desert View area of the Park. <strong>DESERT VIEW AREA:</strong> Once potable water is pressurized inside the 1,000,000-gallon above-ground, concrete potable water storage reservoir (C), it travels through an approximately 25-mile water main to reach the Desert View area of the South Rim of the Park. Following pressurized transport to the Desert View area of the Park, potable water enters a three-room chlorine booster station, located to the southwest of the developed area along an access road. Potable water enters into the East room of the booster station, is treated through a Stenner 85MPH40 chlorine injection pump, and pumped for distribution throughout the Desert View area of the Park utilizing three pumps (identified as Pump 1, Pump 2, and Pump 3). Additionally, two pumps inside the East room of the booster station (identified as Pump 4 and Pump 5) were utilized for pressurizing the fire hydrants only. Plastic, 35-gallon containers of liquid sodium hypochlorite solution were stored inside the central room of this booster station. Additionally, the West room of the booster station is utilized to house the SCADA system. <strong>WATER HAULING:</strong> There is no potable water pipeline serving the Yaki Point (South Kaibab Trailhead), the Hermits Rest, the East Entrance Station, and South Entrance Station areas of the South Rim of the Park. All potable water serving these areas of the Park is delivered through a 4,000-gallon water hauling truck. This potable water hauling truck is disinfected between uses.  Yaki Point  Hauled, potable water is filled into this water system utilizing a 2-inch metal pipe filling point. This filling point is locked and capped during period of non-use. A chlorine booster station is provided downstream from the filling point, allowing staff to add additional chlorine if the free chlorine residual in the hauled, potable water is less than 1.0 mg/L (PPM). Following injection, potable water is pressurized through two, Challenger Series Diaphragm tanks, model 355, 119 gallons. Potable water is distributed to the Yaki Point area of the Park (two Park housing buildings, potable water bottle filling station, and the animal trough) through two, Berkley S39520 1-horsepower pumps. Hermit's Rest All potable water for the Hermit's Rest Water System, located on the Park's South Rim, is hauled using one of the Park's water hauling vehicles and is filled into an above ground, 16,000-gallon bolted-steel potable water storage reservoir, installed during 2023. Hauled, potable water is filled into this water system utilizing a newly installed, 2-inch metal pipe filling point, located to the southeast of the reservoir. This filling point is locked and capped during periods of non-useA chlorine booster station is provided downstream from the filling point, allowing staff to add additional chlorine if the free chlorine residual in the hauled, potable water is less than 1.0 mg/L (PPM). Following injection, potable water is pressurized through two, diaphragm tanks. Potable water is distributed to the Hermit's Rest area of the Park (two Park housing buildings, Hermit's Rest Gift Shop and Snack Bar, potable water bottle filling station, and employee restrooms) through two pumps. South Entrance Station All potable water for the South Entrance Station Water System of the South Rim is hauled using one of the Park's water hauling vehicles, and is filled into an underground potable water storage reservoir. Hauled, potable water is filled into this water system utilizing a 2 ¬Ω-inch metal pipe filling point. Potable water for the south entrance station is stored inside a 2,000-gallon, buried, concrete water storage reservoir.  East Entrance Station  Staff stated all water for the East Entrance Station Water System, located on the South Rim, is hauled using one of the Park's water hauling vehicles and is filled into an underground potable water storage reservoir. Hauled, potable water is filled into this water system utilizing a 2 ¬Ω-inch metal pipe filling point. Potable water for the south entrance station is stored inside a 2,000-gallon, buried, concrete water storage reservoir.  <strong>NORTH RIM:</strong> Following chlorination at the Roaring Springs Pumphouse, pumps force potable water through a six-inch aluminum water line to the developed area of the North Rim. Two, Pitot Tube pumps (Baldor 200hp, ‚ÄúSuper E‚Äù) force water up 3000 vertical feet of elevation and 12,500 lineal feet of steel pipe to the North Rim tank farm. Potable water is stored inside two, 2,000,000-gallon welded steel potable water storage reservoirs identified as the north reservoir and the south reservoir. During months when the Park is open for visitation, stored potable water flows into a chlorine booster station, located to the south of the tank farm. This booster station is equipped with chlorine pumps to increase the residual of potable water delivered to the developed area of the North Rim. From these storage reservoirs, potable water is fed to the North Rim Pumphouse where pressure is boosted from 30 PSI to 60 PSI using 3 VFD pumps (Baldor, 1.5 horsepower). There is also a 25 horsepower (US Motor) Fire Pump in service at this pumphouse as well to supply the fire suppression systems on the North Rim developed area. A chlorination room is located to the side of the pumphouse which is used in the winter months to boost chlorine levels in potable water storage reservoirs using liquid sodium hypochlorite. This chlorination system is not used in the summer months as water is freshly chlorinated at the Roaring Springs pumphouse. Following storage, potable water is sent for distribution throughout the North Rim area of the Park. This Public, Community Water System provides potable water to all the facilities on the North and South rims of Grand Canyon National Park, as well as the PHSntom Ranch developed area in the Inner Canyon. The source water for the park is a natural spring (Roaring Springs), located in a cave in the Muav limestone formation on the North Rim of the canyon at an elevation of 5,200 feet.  ",All facilities on north and south rims.,6988,yes,no,GWUDI,,Chlorination,"fire, human-drinking, human-non-drinking",19024000,U,5719,2023,15,No,NA,AZ,GRCA_WS_001_01,spring,NA,spring box,-112.0357021,36.19501896,WGS 84,Google Earth coordinates of Roaring Spring,,NA,Roaring Spring,Muav Limestone ,confined,https://doi.org/10.1016/j.jhydrol.2010.06.040,NA,NA,NA,NA,NA,NA,U,NA,"A-1765, A-1093",AZ0403702,NA,U,NA,,,10/20/25,KEC,Complete
Grand Canyon National Park,Intermountain Region,AZ,GRCA,Tuweep Water System,GRCA_WS_002,NA,Non-Potable (NonPOT),NA,72358,NA,"The Tuweep water system supplies the ranger station and is not available for visitor use. It is a rainwater collection system consisting of a galvanized sheet metal collector, two buried concrete storage tanks, three cartridge filters in series, and a 500 gallon tank for contact time. The operator must batch chlorinate the 500 gallon tank. The tank is not insulated and is subject to freezing in the winter. During the summer of 2010, the Tuweep Ranger decided to bring in bottled drinking water, and use the Tuweep ranger station water system for non-potable uses only and bypass the filters and CT tank. ",ranger station,NA,yes,no,rainwater,,"Chlorination, Filtration",human-non-drinking,500,1,2037,2020,NA,NA,NA,AZ,GRCA_WS_002_01,rainwater,NA,rainwater catchment,-113.060401,36.22342193,WGS 84,Google Earth coordinates for Tuweep Campground used,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,U,,,10/20/25,KEC,Complete
Grand Canyon National Park,Intermountain Region,AZ,GRCA,South Rim Reclaimed Non-Potable Water System,GRCA_WS_003,NA,Non-Potable (NonPOT),NA,72113,NA,"Grand Canyon National Park has produced reclaim water since the 1920's. It was originally used as water for steam locomotives. The modern reclaim water system routes wastewater plant effluent through two coagulation/flocculation tanks, a clarifying/settling tank, and two mixed media sand/gravel filters. A gas chlorination system adds 2ppm chlorine to the water before it feeds into a 150,000-gallon clear well located under the reclaim building. Reclaim water is pumped to two reclaim tanks, one located near the school (150,000 gallon) and one located near CVIP (125,000 gallon). The reclaim water is used primarily for flushing toilets and irrigating grassy areas in the park. When the reclaim water demand is less than the plant effluent flow, the reclaim water is routed through two 500 gallon sodium metabisulfite dechlorination tanks, through an effluent flow meter, and to three lagoons out on Raw Well Road. These lagoons were originally built in the 1930's for wastewater treatment, but taken out of service after building the wastewater treatment plant. Water held in the lagoons is currently used for fire protection purposes. After the lagoons are full a valve located after the effluent flow meter can be turned to route water to an outfall that discharges into a small drywash. This water runs approximately 1 mile down the drywash before completely percolating into the ground.","flushing toilets, irrigation, fire protection",NA,yes,no,reclaimed water,,"Chlorination, Filtration, Coagulation, Flocculation","human-non-drinking, irrigation",275000,2,4340,2023,0,No,NA,AZ,GRCA_WS_003_01,reclaimed,NA,wastewater treatment,-112.034,36.19339,NAD 83,Coordniates for the Roaring Springs Pumphouse were used since water is reclaimed from that system.,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,7/30/24,KGE,Complete
Greenbelt Park,National Capital Region,MD,GREE,DC Municiple water,GREE_WS_001,NA,Municipal,NA,NA,NA,DC Municipal Water ,U,NA,yes,no,municipal,,None,U,U,U,7383,2023,0,No,NCR\GREE\EHSurvey\,MD,GREE_WS_001_01,municipal,NA,municipal connection,-76.8927,38.99496,WGS 84,NPS Buildings Layer - Maintenance,,DC Municipal Water,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.dcwater.com/,NA,NA,NA,NA,NA,NA,NA,,,12/17/25,KEC,Missing Source Information
Grand Portage National Monument,Midwest Region,MN,GRPO,Water System,GRPO_WS_001,Grand Portage Tribal Water System,Community Water System (CWS),NA,87690,Water System,Information on the tribal water and sewer system can be gathered by calling. Water/ Sewer (218) 475-2212.,U,NA,NA,no,tribal,,NA,U,U,U,2539,2021,0,no,MWR/GRPO/EHSurvey/Grand Portage National Monument final September 2021.pdf,WI,GRPO_WS_001_01,tribal,NA,tribal system connection,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,9/20/25,KEC,Missing Source Information
Great Sand Dunes National Park,Intermountain Region,CO,GRSA,"Campground Water System, PWSID# 202350",GRSA_WS_001,NA,Transient Non-Community Water System (TNC),CO0202350,74494,NA,"Water is obtained from a drilled well (well #4 has been deactivated).  Water is injected with liquid sodium hypochlorite and flows through 4000 lf of 4"" ACP to a 50,000 gallon welded steel tank.  From the tank, water flows through 400 of 4"" ACP to the first of two comfort stations serviced by this system.",two comfort stations ,7016,yes,yes,groundwater,,Chlorination,human-non-drinking,50000,1,5494,2017,NA,No,NA,CO,GRSA_WS_001_01,deep groundwater,NA,well,-105.507064,37.746146,NAD 83,HarDWR,,NA,Granite Formation Granite,Granite Formation Granite,U,U,7/22/63,500,U,U,U,Well information and key aq report: https://irma.nps.gov/DataStore/DownloadFile/435325,3505052,U,04331-F,CO0202350,NA,NA,NA,,,7/31/24,KGE,Complete
Great Sand Dunes National Park,Intermountain Region,CO,GRSA,"HQ Water System, PWSID #202300",GRSA_WS_002,NA,Non-Transient Non-Community Water System (NTNC),CO0202300,74258,NA,"Water is pumped from one of Well #3 (Well #1 is no longer active) and injected with a liquid sodium hypochlorite solution.  Water is then pumped to a 74,000 gallon glass lined storage tank and to a 50,000 gallon welded steel tank operated in parallel.  The system serves residents (11 houses and 6 apartments, picnic area, and headquarters offices.","11 houses, 6 apartments, picnic area, headquarters offices",7017,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",124000,2,5718,2017,NA,No,NA,CO,GRSA_WS_002_01,deep groundwater,NA,well,-105.509738,37.724064,NAD 83,CODNR DWR - Transactions,,NA,Medano Creek Aquifer Clay,Medano Creek Aquifer Clay,U,U,8/4/78,375,U,U,U,"Well Information: https://irma.nps.gov/DataStore/DownloadFile/435329
Aq information: https://www.nps.gov/grsa/learn/nature/hydrology.htm",3505053,U,36263-F,CO0202300,NA,NA,NA,,,7/31/24,KGE,Complete
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Abrams Creek Campground Water System,  ACW1",GRSM_WS_001,Abrams Creek Water System,Non-Public Water System (NP),NA,64723,"Abrams Creek Campground Water System,  ACW1","The Abrams Creek Water System consists of a well, chlorination system, 10,000 gallon on-grade steel storage tank, and distribution system.  The chlorination system uses a 30 gallon dosing tank.  A portion of this system is operated seasonally from April through October and is a Transient Non-Community Water System (TN0001261).  This system serves the Abrams Creek Campground, which includes a comfort station and Ranger Station.  The Ranger Station receives water year round.","Abrams Creek Campground, which includes a comfort station and Ranger Station",6635,yes,no,groundwater,,Chlorination,U,10000,1,1195,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,TN,GRSM_WS_001_01,unknown groundwater,NA,well,-83.9332637,35.61169558,WGS 84,"Buildings, Abrams Creek CG Pump House/Water Lac, AC Pump",,NA,U,U,U,NA,U,U,U,U,U,Water Rights Docket: https://irma.nps.gov/DataStore/DownloadFile/435333,NA,NA,NA,NA,U,NA,NA,,,4/9/25,CH,"Complete, well location was not found in the USGWD database, no other well or aquifer information in known"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Balsam Mountain / Heintooga Water System,  HBW",GRSM_WS_002,Balsam Mtn Water System,Non-Public Water System (NP),NC0187517,64587,"Balsam Mountain / Heintooga Water System,  HBW","The Balsam Mountain Water System consists of a well, chlorination system, 15,000 gallon buried storage tank, and distribution system.  The chlorination system uses a 30 gallon dosing tank.  The water system is operated seasonally from May through October and is a Transient Non-Community Water System (NC0187517).  This system serves the Balsam Mountain Campground, which includes two comfort stations, Ranger Station, water fountains, and a wash-house. Additionally, this system serves a comfort station at the Heintooga Picnic Area.","Two comfort stations, ranger station, water fountains, and a wash-house",6617,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking","15,000",1,644,2023,1,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,NC,GRSM_WS_002_01,unknown groundwater,"Well #1. Poor road conditions make it difficult for the operator to access the tank and more difficult with tools 
or equipment needed for routine maintenance. Recommend improving and maintaining the road to 
the tank for safe and easy access by the operator. ",well,-83.17446305,35.57350413,WGS 84,NC PWS,,NA,U,U,U,NA,U,U,U,U,U,Water Rights Docket: https://irma.nps.gov/DataStore/DownloadFile/435335,NA,NA,NA,https://xapps.ncdenr.org/eh/pws/pwslist.do?pwsId=0187517&dispatch=showDetail,U,NA,NA,,,3/5/25,CH,"Complete, missing well and aquifer information"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Big Creek Area Water Systems,  BCW",GRSM_WS_003,Big Creek Water System,Non-Public Water System (NP),NC0144539,64648,"Big Creek Area Water Systems,  BCW","The Big Creek Water System consists of a well, chlorination system, 500 gallon pass-thru hydropneumatic tank, and distribution system.  The water system is operated seasonally and is a Transient Non-Community Water System (NC0144539).  This system serves the Big Creek Campground, which includes three comfort stations, one RV VIP Host Site, and various yard hydrants.","Three comfort stations, one RV VIP Host Site, and various yard hydrants",6630,yes,yes,groundwater,,Chlorination,human-drinking,500,1,1066,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,NC,GRSM_WS_003_01,deep groundwater,Well #1. Well depth was listed on the PWS database and may not be exact,well,-83.10818106,35.75459209,WGS 84,NC PWS,,NA,U,U,U,NA,U,200,U,U,U,NA,NA,NA,NA,https://xapps.ncdenr.org/eh/pws/pwslist.do?pwsId=0144539&dispatch=showDetail,U,NA,NA,,,3/19/25,CH,"Complete, Missing Well Information, Missing Aquifer Information"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,Bryson City Water System,GRSM_WS_004,Bryson City Water System,Municipal,NC0187010,0,NA,"The Bryson City Water System provides water to the Park facilities located in the Deep Creek Area. The water system is a municipal system (NC0187010) managed by Bryson City.  The portion of the distribution system within the Park only operates seasonally.  Specifically, this municipal system provides water to the Deep Creek Campground and Picnic Area, which includes three comfort stations, a Ranger Station, Ranger Kiosk, RV VIP Host Site, RV Dump Station, and various water fountains.","Deep Creek Campground and Picnic Area, including three comfort stations, a Ranger Station, Ranger Kiosk, RV VIP Host Site, RV Dump Station, and various water fountains",NA,yes,no,municipal,,Chlorination,"human-drinking, human-non-drinking",0,0,737,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,NC,GRSM_WS_004_01,municipal,"Since the water distribution system that serves the Park is supplied by a regulated municipal source, a high level of 
assurance exists that the water is properly treated and chlorinated. ",municipal connection,-83.43812898,35.45759917,WGS 84,NC PWS,,Bryson City,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.ewg.org/tapwater/system.php?pws=NC0187010,NA,NA,NA,,,3/19/25,CH,Complete
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Cades Cove Cable Mill Water System,  CMW",GRSM_WS_005,Cable Mill Water System,Non-Public Water System (NP),TN0001262,64721,"Cades Cove Cable Mill Water System,  CMW","The Cable Mill Water System consists of a well, chlorination system, 25,000 gallon on-grade fiberglass storage tank, and distribution system.  The chlorination system uses a 35 gallon dosing tank.  The system is operated year round and is a Transient Non-Community Water System (TN0001262), which serves the Cable Mill Visitor Center and associated comfort station.",Cable Mill Visitor Center and associated comfort station,6608,yes,no,groundwater,,Chlorination,human-drinking,25000,1,90,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,TN,GRSM_WS_005_01,deep groundwater,NA,well,-83.836944,35.584444,WGS 84,USGWD,,U,U,U,U,NA,U,437,U,U,U,NA,NA,TN0252018,NA,https://dataviewers.tdec.tn.gov/DWW/,U,NA,NA,,,4/9/25,CH,"Complete, well and aquifer information unknown"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Cades Cove Developed Area Water System,  CCW",GRSM_WS_006,Cades Cover Water System,Non-Transient Non-Community Water System (NTNC),TN0001263,64720,"Cades Cove Developed Area Water System,  CCW","The Cades Cove Water System consists of a well, chlorination system, dual 45,000 gallon on-grade steel storage tanks, and distribution system.  The chlorination system uses a 30 gallon dosing tank.  The storage tanks were installed in April 2019.  The system is operated year round and is a Non-Transient Non-Community Water System (TN0001263).  This system serves the Cades Cove area facilities, which includes a campground with six comfort stations, picnic area with two comfort stations, Ranger Station, three staff quarters, Cades Cove Camp Store, four staff apartments, 11 VIP RV Host sites, and a RV dump station with six water towers.","Cades Cove area facilities, which includes a campground with six comfort stations, picnic area with two comfort stations, Ranger Station, three staff quarters, Cades Cove Camp Store, four staff apartments, 11 VIP RV Host sites, and a RV dump station with six water towers",6633,yes,no,groundwater,,Chlorination,human-drinking,25000,1,1123,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,TN,GRSM_WS_006_01,unknown groundwater,NA,well,-83.77036141,35.60399247,WGS 84,"Buildings, Cades Cove Water System Pump House, CC Pumh",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,U,NA,NA,,,4/9/25,CH,"Complete, well not found in USGWD, well and aquifer information unknown"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Cataloochee  Area Water Systems,  CAW",GRSM_WS_007,Cataloochee Campground Water System,Non-Public Water System (NP),NC0144536,64592,"Cataloochee  Area Water Systems,  CAW","The Cataloochee Campground Water System consists of a well, chlorination system, 264 gallon chlorine contact tank, 500 gallon hydropneumatic tank, and distribution system.  The water system is operated seasonally and is a Transient Non-Community Water System (NC0144536).  This system serves the Cataloochee Campground, which includes a comfort station, RV VIP Host Site, and two yard hydrants.","Cataloochee Campground, including a comfort station, RV VIP Host Site, and two yard hydrants",6702,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",764,2,5169,2021,0,NA,SER\GRSM\PHA\GRSM PHA 2021\Great Smoky Mountains National Park National Park - June 2021.pdf,NC,GRSM_WS_007_01,deep groundwater,NA,well,-83.08631907,35.63127512,WGS 84,NC PWS,,NA,U,U,U,NA,U,240,U,U,U,Water Rights Docket (for test well): https://irma.nps.gov/DataStore/DownloadFile/435340,NA,NA,NA,https://xapps.ncdenr.org/eh/pws/pwslist.do?pwsId=0144536&dispatch=showDetail,U,NA,NA,,,3/19/25,CH,"Complete, Missing Well Information, Missing Aquifer Information"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,Cataloochee Maintenance Water System,GRSM_WS_008,Cataloochee Maintenance Water System,Non-Public Water System (NP),NA,0,NA,"The Cataloochee Maintenance Water System consists of a well, 40 gallon hydropneumatic tank, and distribution system.  This system does not include a chlorination system and it used for potable water uses.  The water system is a Non-Public Water System that serves the Cataloochee Maintenance Shop.",Cataloochee Maintenance Shop,NA,yes,no,groundwater,,NA,U,40,1,990,2021,0,NA,SER\GRSM\PHA\GRSM PHA 2021\Great Smoky Mountains National Park National Park - June 2021.pdf,NC,GRSM_WS_008_01,unknown groundwater,NA,well,-83.07387,35.64776,WGS 84,"Buildings, Cataloochee Maintenance Office",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,3/19/25,CH,"Complete, Missing Well Information, Missing Aquifer Information, well not found in USGWD"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,Cataloochee Ranger Station Water System,GRSM_WS_009,Cataloochee Ranger Station Water System,Non-Public Water System (NP),NA,0,NA,The Cataloochee Ranger Station Water System consists of a well and distribution system.  Additional information needs to be obtained for this system.  This is a Non-Public Water System that serves the Cataloochee Ranger Station.,Cataloochee Ranger Station,NA,U,no,groundwater,,NA,U,0,0,1998,2021,0,NA,SER\GRSM\PHA\GRSM PHA 2021\Great Smoky Mountains National Park National Park - June 2021.pdf,NC,GRSM_WS_009_01,unknown groundwater,NA,well,"	
-83.09349",35.62947,WGS 84,"Buildings, Cataloochee Seasonal Quarters & Ranger Station",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,3/19/25,CH,"Complete, Missing Well Information, Missing Aquifer Information, well not found in USGWD"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,Cherokee Water System,GRSM_WS_010,Cherokee Water System,Municipal,NA,0,NA,"The Cherokee Water System provides water to the Park facilities located in North Carolina near the Town of Cherokee.  The water system is a municipal system managed by the Cherokee Nation.  This system serves the Oconaluftee Visitor Center, Mingus Mill Comfort Station, Job Corps Facilities, maintenance shop, 15 staff quarters, and Smokemount Campground, which includes an RV Dump Station, seven comfort stations, Ranger Station, and entry Kiosk.","Oconaluftee Visitor Center, Mingus Mill Comfort Station, Job Corps Facilities, maintenance shop, 15 staff quarters, and Smokemount Campground, which includes an RV Dump Station, seven comfort stations, Ranger Station, and entry Kiosk",NA,yes,no,municipal,,Chlorination,"human-drinking, human-non-drinking",0,0,1019,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,NC,GRSM_WS_010_01,municipal,NA,municipal connection,-83.278325,35.466674,WGS 84,Google Earth,,Town of Cherokee,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,3/19/25,CH,Complete
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Chimneys Picnic Area Water System,  CTW",GRSM_WS_011,Chimney Picnic Area Water System,Non-Public Water System (NP),TN001269,64642,"Chimneys Picnic Area Water System,  CTW","The Chimney Picnic Area Water System consists of a well, chlorination system, divided and buried 30,000 concrete storage tank, and distribution system.  The concrete storage tank was refurbished in 2015 and divided the storage with an internal partition to provide an emergency supply to safeguard against water shortage if a system failure occurred resulting in loss of water.  The system is operated seasonally from April through November and is a Transient Non-Community Water System (TN0001264).  This system serves three comfort stations within the Chimney Picnic Area.",Three comfort stations within the Chimney Picnic Area,6681,yes,no,groundwater,,Chlorination,human-drinking,30000,1,3256,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,TN,GRSM_WS_011_01,unknown groundwater,NA,well,-83.48674154,35.63649506,WGS 84,"Buildings, Chimneys PA Water System Pump House, CT 81",,NA,U,U,U,NA,NA,NA,U,U,U,NA,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,U,NA,NA,,,4/9/25,CH,"Complete, could not find well location on USGWD, no well or aquifer information found"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Collins Creek Water System,  CLW",GRSM_WS_012,Collins Creek Water System,Non-Public Water System (NP),NC0187514,64585,"Collins Creek Water System,  CLW","The Collins Creek Water System consists of a well, pH adjustment system, chlorination system, 30,000 gallon buried concrete storage tank, and distribution system.  The pH adjustment system includes two flow-thru vessels and calcite.  The storage tank has a spray-on liner.  Additionally, the water system includes a blow-off at the end of the distribution line to maintain chlorine residual throughout the system.  The water system is a Transient Non-Community Water System (NC0187514) that serves the Collins Creek Picnic Area, which includes four comfort stations and various yard hydrants.","Collins Creek Picnic Area, which includes four comfort stations and various yard hydrants",6675,yes,no,groundwater,,"Chlorination, PH Adjustment","human-drinking, human-non-drinking","30,000",1,3014,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,NC,GRSM_WS_012_01,unknown groundwater,NA,well,-83.339144,35.56799914,WGS 84,NC PWS,,NA,Thunderhead Sandstone,Thunderhead Sandstone,U,https://irma.nps.gov/DataStore/DownloadFile/435347,6/15/67,148,U,U,U,NA,NA,NA,NA,https://xapps.ncdenr.org/eh/pws/pwslist.do?pwsId=0187514&dispatch=showDetail,U,NA,NA,,,3/19/25,CH,"Complete, Missing Interval Information"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Cosby Area Water Systems,  COW",GRSM_WS_013,Cosby Campground Water System,Non-Public Water System (NP),TN001265,64656,"Cosby Area Water Systems,  COW","The Cosby Campground Water System consists of a well, chlorination system, 30,000 gallon above ground fiberglass storage tank, and distribution system.  The water system is operated seasonally from April through November and is a Transient Non-Community Water System (TN0001265).  This system serves the Cosby Campground, which includes a maintenance shop, one RV VIP Camp Host site, eight comfort stations (seven in campground and one in picnic area), and an RV dump station.","Cosby Campground, which includes a maintenance shop, one RV VIP Camp Host site, eight comfort stations (seven in campground and one in picnic area), and an RV dump station",6690,yes,yes,groundwater,,Chlorination,human-drinking,30000,1,4331,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,TN,GRSM_WS_013_01,unknown groundwater,NA,well,-83.20662847,35.7539345,WGS 84,"Buildings, Cosby CG Water System Pump House, CO 560",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,U,NA,NA,,,4/9/25,CH,"Complete, well location was not found in the USGWD database, no other well or aquifer information in known"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,Cosby Maintenance Water System,GRSM_WS_014,Cosby Maintenance Water System,Non-Public Water System (NP),NA,0,NA,"The Cosby Maintenance Water System consists of a well, chlorination system, 15,000 gallon concrete storage tank, and distribution system.  The chlorination system uses a 30 gallon dosing tank.  The water system is operated seasonally from April through November and is a non-public water system.  This system serves the facilities in the proximately of the Cosby Maintenance Area, which includes the Maintenance Shop, Ranger Station, one Staff Quarters, and one Staff Duplex.","Cosby Maintenance Area, which includes the Maintenance Shop, Ranger Station, one Staff Quarters, and one Staff Duplex",6609,yes,yes,groundwater,,Chlorination,human-drinking,15000,1,157,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,TN,GRSM_WS_014_01,unknown groundwater,NA,well,-83.21470332,35.7763607,WGS 84,"Buildings, Cosby Residence Area Pump House, CO 563",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,U,NA,NA,,,4/9/25,CH,"Complete, well location was not found in the USGWD database, no other well or aquifer information in known"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,Deep Creek Campground / Picnic Area Water Distribution System,GRSM_WS_015,NA,Municipal,NA,71768,Deep Creek Campground / Picnic Area Water Distribution System,Municipal water system.  Park maintains the water distribution lines for this system.,NA,NA,no,no,municipal,,NA,NA,NA,NA,1521,NA,NA,NA,NA,NA,GRSM_WS_015_01,municipal,NA,municipal connection,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,3/19/25,CH,"Not in Use, Site Information Not Found"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Elkmont Campground Water System,  ELW",GRSM_WS_016,Elkmont Campground Water System,Non-Public Water System (NP),TN0001266,64641,"Elkmont Campground Water System,  ELW","The Elkmont Campground Water System consists of a well, chlorination system, dual storage tanks, and distribution system.  The concrete storage tanks operate in series and are each 30,000 gallons for a combined storage volume of 60,000 gallons.  In 2013, the system was rehabilitated, which included applying epoxy coating to the storage tanks to minimize concrete deterioration.  The chlorination system consists of a 30 gallon dosing tank and chlorine injector.  The system is operated year round and is a Transient Non-Community Water System (TN0001266).  This system serves the Elkmont Campground, which includes 13 comfort stations, a duplex seasonal staff quarters, two staff apartments, one staff quarters, two VIP RV Host sites, and a Ranger Station.","Elkmont Campground, which includes 13 comfort stations, a duplex seasonal staff quarters, two staff apartments, one staff quarters, two VIP RV Host sites, and a Ranger Station",6688,yes,no,groundwater,,Chlorination,human-drinking,60000,2,4249,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,TN,GRSM_WS_016_01,unknown groundwater,NA,well,"	
-83.58519",35.64362,WGS 84,"Buildings, Elkmont Water System Pump House, EL 537",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,U,NA,NA,,,4/9/25,CH,"Complete, well location was not found in the USGWD database, no other well or aquifer information in known"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Greenbrier Ranger Station Water System,  GRW",GRSM_WS_017,Greenbrier Water System,Non-Public Water System (NP),NA,64658,"Greenbrier Ranger Station Water System,  GRW","The Greenbrier Water System consists of a well, filter to address discoloration, chlorination system, 75 gallon contact tank, 50 gallon hydropneumatic tank, and distribution system.  This water system serves the Ranger Station (residential and office) at the Greenbrier Area.   This system was replaced in 2021.",Ranger Station (residential and office) at the Greenbrier Area,6698,yes,no,groundwater,,Chlorination,human-drinking,125,2,4892,2021,0,NA,SER\GRSM\PHA\GRSM PHA 2021\Great Smoky Mountains National Park National Park - June 2021.pdf,TN,GRSM_WS_017_01,unknown groundwater,NA,well,-83.40604,"	
35.72938",WGS 84,"Buildings, Greenbrier Water System Pump House, GR Pump",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,U,NA,NA,,,4/9/25,CH,"Complete, well location was not found in the USGWD database, no other well or aquifer information in known"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Hazel Creek / Calhoun House Water System,  HAW",GRSM_WS_018,NA,Non-Public Water System (NP),NA,64596,"Hazel Creek / Calhoun House Water System,  HAW",NA,NA,6625,no,no,NA,,NA,NA,NA,NA,910,NA,NA,NA,NA,NA,GRSM_WS_018_01,U,NA,U,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,3/19/25,CH,"Not in Use, Site Information Not Found"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"LeConte Lodge Water System,  LLW",GRSM_WS_019,NA,Non-Public Water System (NP),TN0001268,64644,NA,"The LeConte Water System consists three capped springs, 3,500 gallon raw water fiberglass holding tank fitted with two pumps, hydraulic ram, cartridge filtration, two 7,500 above-grade fiberglass storage tanks, manual chlorination process, and distribution system. The water from the holding tank can be transferred to the storage tanks via a hydraulic ram, solar pump, and backup gas powered pump. Prior to entering the first storage tank, water passes through 5-micron and 1-micron cartridge water filters. Water is batched pumped to the storage tanks and calcium hypochlorite is manually added in the first storage tank. This system is operated seasonally from March through November and is a Transient Non-Community Water System (TN0001268). This system serves LaConte Lodge facilities, which includes a restaurant, crew showers, restrooms with flush toilets, and three yard hydrants (two for guests and one at the NPS staff quarters."," LaConte Lodge facilities, which includes a restaurant, crew showers, restrooms with flush toilets, and three yard hydrants (two for guests and one at the NPS staff quarters",6613,yes,yes,spring,,"Filtration, Chlorination",human-drinking,18500,3,518,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,TN,GRSM_WS_019_01,spring,Spring water is pumped to a storage tank and then gravity fed for use at the lodge,spring box,-83.44069,35.65537,WGS 84,"Buildings, LeConte Water Pump Building",,NA,U,U,U,U,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/665032,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,NA,NA,NA,,,4/9/25,CH,"Complete, spring location unknown because I could not find a springs pod database for TN, spring source and aquifer information unknown"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Look Rock Campground Water System,  LRW",GRSM_WS_020,NA,Non-Public Water System (NP),TN0001269,64725,NA,"The Look Rock Campground Water System consists of a well, disinfection, 30,000 gallon concrete above ground tank. The water system is operated seasonally from May through October and is a Transient Non-Community Water System. This system was rehabbed in 2023 after being shut down since 2012. This system serves the Look Rock Campground and Picnic Area, which includes four comfort stations, and work kiosk.","Look Rock Campground and Picnic Area, which includes four comfort stations, and work kiosk",6672,yes,no,groundwater,,Disinfection,human-non-drinking,30000,1,2914,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,TN,GRSM_WS_020_01,unknown groundwater,NA,well,-83.9319,35.64155,WGS 84,"Buildings, Look Rock Pump House, LR 669",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,U,NA,NA,,,4/15/25,CH,"Complete, well depth and aquifer information are unknown, could not locate well on USGWD"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"McFarland Hill Water System,  PWSID # 98573, PNT",GRSM_WS_021,NA,Non-Public Water System (NP),TN0004556,62379,"McFarland Hill Water System,  PWSID # 98573, PNT",NA,NA,6705,no,no,NA,,NA,NA,NA,NA,5307,NA,NA,NA,NA,TN,GRSM_WS_021_01,U,NA,U,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/15/25,CH,"Complete, source not in use"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Metcalf Bottoms Picnic Area Water System,  MBW",GRSM_WS_022,Metcalf Bottoms Water System,Non-Public Water System (NP),TN0001270,64643,"Metcalf Bottoms Picnic Area Water System,  MBW","The Metcalf Bottoms Water System consists of a well, chlorination system, 10,000 gallon buried concrete storage tank, and distribution system.  The water system is operated seasonally from April through November and is a Transient Non-Community Water System (TN0001270).  This system serves the Metcalf Bottoms Picnic Area, which includes five comfort stations.","Metcalf Bottoms Picnic Area, which includes five comfort stations",6701,yes,no,groundwater,,Chlorination,human-non-drinking,10000,1,5091,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,TN,GRSM_WS_022_01,unknown groundwater,NA,well,"	
-83.64812",35.6792,WGS 84,"Buildings, Metcalf Bottoms Water System Pump House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,U,NA,NA,,,4/15/25,CH,"Complete, well depth and aquifer information are unknown, could not locate well on USGWD"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Newfound Gap Water System,  PGW1",GRSM_WS_023,Newfound Gap Water System,Non-Potable (NonPOT),NC0187513,64583,"Newfound Gap Water System,  PGW1","The Newfound Gap Water System consists of a springbox, flow-thru chlorine tablet chlorinator, 10,000 gallon on-grade concrete storage tank, and distribution system.  The tablet chlorinator is not in use and the system is considered non-potable. The water system provides water to the Newfound Gap Comfort Station for toilet flushing only.  The comfort station does not have sinks or water fountains.",Newfound Gap Comfort Station,6650,yes,no,groundwater,,NA,human-non-drinking,10000,1,1745,2023,1,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,NC,GRSM_WS_023_01,spring,NA,spring box,-83.42418,35.61078,WGS 84,"Buildings, SD PG 159 NEWFOUND GAP COMFORT STATION",,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/15/25,CH,"Complete, non-potable water source, spring information and aquifer information not found, could not locate on NC PWS"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Purchase Knob Water System,  PUW",GRSM_WS_024,Purchase Knob Water System,Non-Public Water System (NP),NC1044007,64594,"Purchase Knob Water System,  PUW","The Purchase Knob Water System consists of a well, chlorination system, three steel hydropneumatic tanks, and distribution system.  The water system is a Transient Non-Community Water System (NC1044007) that serves the Appalachian Highlands Science Center, which includes an attached comfort station.","Appalachian Highlands Science Center, which includes an attatched comfort station",6637,yes,no,groundwater,,Chlorination,human-non-drinking,U,3,1423,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,NC,GRSM_WS_024_01,unknown groundwater,NA,well,-83.339144,35.56799914,WGS 84,NC PWS,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://xapps.ncdenr.org/eh/pws/pwslist.do?pwsId=1044007&dispatch=showDetail,U,NA,NA,,,3/19/25,CH,"Complete, Missing Well Information, Missing Aquifer Information"
