park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Sugarlands / Headquarters Water System,  SUW",GRSM_WS_025,Sugarlands Water System,Community Water System (CWS),TN0000270,64640,"Sugarlands / Headquarters Water System,  SUW","The Sugarlands Water System consists of a well, chlorination system, Calciquest injection, pH adjustment, two 100,000 gallons, and distribution system.  Calciquest is injected to control lead and copper leaching from fittings within the historic buildings served by this system.  The tank in which the chlorine is delivered is used as the dosing tank.  The two on-grade steel water storage tanks were installed in 2018.  The system is operated year round and is a Non-Transient Non-Community Water System (TN0000270).  This system serves the facilities within the Sugarlands area of the Park, which includes the Park Headquarters, approximately 15 staff housing quarters, maintenance area, Visitor Center, Ranger Station, Riding Stables, RV Dump Station, and Dispatch facility.","Park Headquarters, approximately 15 staff housing quarters, maintenance area, Visitor Center, Ranger Station, Riding Stables, RV Dump Station, and Dispatch facility",6684,yes,no,groundwater,,"Chlorination, Calciquest, pH adjustment",human-drinking,200000,2,3721,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,TN,GRSM_WS_025_01,unknown groundwater,NA,well,-83.53775,35.68951,WGS 84,"Buildings, Sugarlands Water System Pump House, SU Pump",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,U,NA,NA,,,4/15/25,CH,"Complete, missing well depth and aquifer information, could not find site on USGWD "
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Tent DELETE Clingmans Dome Water System,  CDW",GRSM_WS_026,NA,Non-Potable (NonPOT),NA,64584,"Clingmans Dome Water System,  CDW","System consists of 2 groundwater wells, a pump house, generator building, 2 concrete water reservoirs.  Treatment consists of chlorination.",NA,6689,no,no,groundwater,,NA,NA,NA,NA,4269,NA,NA,NA,NA,NC,GRSM_WS_026_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,3/20/25,CH,"Not in Use, Site Information Not Found"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Tent DELETE Tow String Horse Barn Water System,  TOW",GRSM_WS_027,NA,Non-Public Water System (NP),NA,64595,"Tow String Horse Barn Water System,  TOW",NA,NA,6620,no,no,NA,,NA,NA,NA,NA,702,NA,NA,NA,NA,NA,GRSM_WS_027_01,U,NA,U,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,3/20/25,CH,"Not in Use, Site Information Not Found"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Tent DELETE Wears Valley Ranger Station Water System,  WCW",GRSM_WS_028,NA,Non-Public Water System (NP),NA,64659,"Wears Valley Ranger Station Water System,  WCW",NA,NA,NA,no,no,NA,,NA,NA,NA,NA,1202,NA,NA,NA,NA,NA,GRSM_WS_028_01,U,NA,U,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,3/20/25,CH,"Not in Use, Site Information Not Found"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,Tent. Delete - Oconaluftee Area Water Systems,GRSM_WS_029,NA,Municipal,NA,71766,Oconaluftee Area Water Systems,This is a municipal water system.,NA,NA,no,no,municipal,,NA,NA,NA,NA,4549,NA,NA,NA,NA,NA,GRSM_WS_029_01,municipal,NA,municipal connection,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,3/20/25,CH,"Not in Use, Site Information Not Found"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Tent. DELETE Smokemont Water System,  SMW",GRSM_WS_030,NA,Municipal,NA,64586,"Smokemont Water System,  SMW",This ground water system is maintained and operated by the Cherokee Indian Tribe.  The park maintains the water distribution line within the campground. Listed under a diff municipal,NA,NA,no,no,municipal,,NA,NA,NA,NA,1708,NA,NA,NA,NA,NA,GRSM_WS_030_01,municipal,NA,municipal connection,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,3/20/25,CH,"Not in Use, Site Information Not Found"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Tremont Area Water Systems,  TRW",GRSM_WS_031,Tremont Water System,Non-Public Water System (NP),TN0001271,64722,"Tremont Area Water Systems,  TRW","The Tremont Water System consists of a well, chlorination system, 50,000 gallon on-grade steel storage tank, and distribution system.  The chlorination system uses a 30 gallon dosing tank.  The storage tank was installed in the 1980's.  The system is operated year round and is a Transient Non-Community Water System (TN0001271).  This system serves the Tremont area facilities, which includes an education building, cafeteria, four staff apartments, one staff quarters, a 100 person dormitory, staff office building, and maintenance area.","Tremont area facilities, which includes an education building, cafeteria, four staff apartments, one staff quarters, a 100 person dormitory, staff office building, and maintenance area",6695,yes,no,groundwater,,Chlorination,human-drinking,50000,1,4712,2023,0,NA,SER\GRSM\PHA\GRSM PHA 2023\GRSM PHA Report FY23.pdf,TN,GRSM_WS_031_01,unknown groundwater,NA,well,-83.69128,35.6409,WGS 84,"Buildings, Tremont Water Quality Laboratory & Pump House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,U,NA,NA,,,3/20/25,CH,"Complete, couldn't locate using usgwd, missing well and aquifer information"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Twenty Mile Water System,  TMW",GRSM_WS_032,Twentymile Water System,Non-Public Water System (NP),NA,64588,"Twenty Mile Water System,  TMW",The Twentymile Water System consists of a well and distribution system.  Other system components are unknown at this time.  This system is a Non-Public Water System that serves the Ranger Station at the Twentymile Area.,Ranger Station,6619,yes,no,groundwater,,U,"human-drinking, human-non-drinking",0,0,696,2021,1,NA,SER\GRSM\PHA\GRSM PHA 2021\Great Smoky Mountains National Park National Park - June 2021.pdf,NC,GRSM_WS_032_01,deep groundwater," The Park is not currently providing continuous disinfection for this water system. While all public 
drinking water systems should be continuously disinfected, this system is listed as a non-public 
water system. Well location is not exact. Location references the Twenty Mile Ranger Station building. ",well,-83.87779,35.46692,WGS 84,"Buildings, Twenty Mile Quarters and Ranger Station",,NA,Great Smoky Group,Great Smoky Group,U,https://irma.nps.gov/DataStore/DownloadFile/435367,11/21/68,186,U,U,U,Water Rights Docket: https://irma.nps.gov/DataStore/DownloadFile/435367,NA,NA,NA,NA,U,NA,NA,,,3/20/25,CH,"Complete, Missing Well Interval Information"
Great Smoky Mountains National Park,Southeast Region,NC,GRSM,"Twin Creeks Area Water System,  TWW",GRSM_WS_033,Twin Creeks Water System,Non-Public Water System (NP),TN0005074,64645,"Twin Creeks Area Water System,  TWW","The Twin Creeks Water System consists of a well, chlorination system, 200 gallon contact tank, 30,000 gallon on-grade fiberglass storage tank, and distribution system.  The chlorination system consists of a 30 gallon dosing tank and chlorine injector.  The contact tank is needed to provide adequate chlorine contact time prior to the comfort station, which has a service line prior to the storage tank.  The system is operated year round and is a Transient Non-Community Water System (TN0005074).  This system serves facilities within the Twin Creeks area, which includes the Fire Cache facility, Science Center, Friends of the Park facility, and a comfort station.","Fire Cache facility, Science Center, Friends of the Park facility, and a comfort station",6691,yes,no,groundwater,,Chlorination,human-drinking,30200,2,4543,2021,0,NA,SER\GRSM\PHA\GRSM PHA 2021\Great Smoky Mountains National Park National Park - June 2021.pdf,TN,GRSM_WS_033_01,unknown groundwater,NA,well,-83.49952,35.68758,WGS 84,"Buildings, Twin Creeks Science Center Fire Suppression Building",,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/435368,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,U,NA,NA,,,4/15/25,CH,"Complete, missing well and aquifer information, building listed as location coordinates is a pump house, could not find the well on USGWD"
Grand Teton National Park,Intermountain Region,WY,GRTE,4-Lazy-F,GRTE_WS_001,NA,Non-Public Water System (NP),NA,0,NA,"The 4-Lazy-F property was connected to the Moose/Beaver Creek water system.  Therefore, the old water system is INACTIVE.

The old water system consisted of a well located in a pit directly outside the lodge and a large bolted steel pressure tank in the basement that appears to penetrate the wall of the basement.  It is assumed that the lines serving the cabins are connected to the pressure tank in the ground outside the main lodge as there is no evidence of connections in the basement.  Water lines appear to be old galvanized steel lines.  There is some newer copper line that can be seen in the basement of the main lodge.

The caretaker cabin system has an outside well with a pressure tank and hot water heater that are both located in a small basement/crawl space area inside the house.",4-lazy-f property,NA,no,no,groundwater,,U,"human-drinking, human-non-drinking",U,U,1920,NA,NA,NA,NA,WY,GRTE_WS_001_01,shallow groundwater,NA,well,-110.705475,43.66631,NAD 83,Coordinates of the Farm used.,,NA,Snake River Alluvium,Snake River Alluvium,unconfined,U,NA,25,U,U,U,Well Information: https://irma.nps.gov/DataStore/DownloadFile/452417,NA,U,U,NA,U,NA,NA,,,7/24/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,WITTY HOUSE,GRTE_WS_002,NA,Non-Public Water System (NP),NA,0,NA,No longer in use.  This house was demolished.  The house was located off the Moose-Wilson road and used for seasonal housing.  The house was located on a bench above the Snake River.  The water source was a well classified as groundwater.,House,NA,no,no,groundwater,,NA,"human-drinking, human-non-drinking",U,U,3627,NA,NA,NA,NA,WY,GRTE_WS_002_01,unknown groundwater,NA,well,U,U,U,U,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,NA,U,NA,NA,,,7/24/24,KGE,No Evidence of this water source was found in NPS IRMA records
Grand Teton National Park,Intermountain Region,WY,GRTE,SKY RANCH WATER System,GRTE_WS_004,NA,Non-Potable (NonPOT),NA,111050,NA,"No longer used.  This was a NON-PUBLIC remotely located ranch that has recently been donated to the park.  There are several (at least 3) cabins that serve as seasonal lodging for NPS employees.  The source is a creek/spring collection system that gathers surface water from a small creek uphill from the cabins.  Water is initially collected into a small covered trough via small pipes that are shallow buried and inserted into small collection areas that are assisted by plastic dams in the creek.  Following the initial collection, water is piped into an old ""spring house"" type facility with several thousand gallons of holding capacity.  From the spring house, water flows by gravity into distribution to the cabins.  Pipes appear to be mainly old galvanized water pipes.",3 cabins for seasonal lodging,NA,no,no,surface water,,U,"human-drinking, human-non-drinking",1187,1,3933,NA,NA,NA,NA,WY,GRTE_WS_004_01,spring,NA,spring box,-110.771114,43.666264,WSG 1984,HarDWR,,NA,Balderston Spring,Madison Limestone,U,U,NA,NA,NA,NA,NA,Key aq report: https://www.usgs.gov/geology-and-ecology-of-national-parks/geology-grand-teton-national-park,21418,NA,U,NA,NA,NA,NA,,,7/24/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,CLIMBER S RANCH  WATER SYSTEM,GRTE_WS_005,NA,Non-Public Water System (NP),WY5680094,53331,NA,"Climber's Ranch was connected to the Moose/Beaver Creek water system.  Therefore, the old Climber's Ranch Water System is now INACTIVE.

The old Climber's Ranch water system consisted of a well, pumphouse, and two small pressure tanks.",Climber's ranch,NA,no,yes,groundwater,,None,"human-drinking, human-non-drinking",120,1,4799,NA,NA,NA,NA,WY,GRTE_WS_005_01,shallow groundwater,Water is replenishd by a diversion ditch nearby.,well,-110.735289,43.703858,WGS 84,HarDWR,,NA,U,U,U,U,1/4/24,NA,U,U,U,NA,16719,U,U,WY5680094,U,NA,NA,,,7/24/24,KGE,Missing Aquifer and Well Information
Grand Teton National Park,Intermountain Region,WY,GRTE,MCCOLLISTER WATER System,GRTE_WS_006,NA,Non-Public Water System (NP),NA,97614,NA,"This location is a set of ranch buildings located off Antelope Flats.  There is a main house with two small cabins.  The buildings have obviously been uninhabited for quite some time, although there is reportedly some interest in using this property for seasonal housing.",Seasonal housing,NA,temporarily inactive,no,groundwater,,U,"human-drinking, human-non-drinking",U,U,5104,NA,NA,NA,NA,WY,GRTE_WS_006_01,unknown groundwater,NA,well,-110.636871,43.681883,NAD 83,Coordinates for the Main Residence used since well is inactive.,,NA,Snake River Alluvium,Snake River Alluvium,unconfined,U,NA,NA,U,U,U,Key Aq. Report: https://irma.nps.gov/DataStore/DownloadFile/489063,NA,U,U,NA,U,NA,NA,,,8/23/24,KGE,Missing Well Information
Grand Teton National Park,Intermountain Region,WY,GRTE,TANKE Water System,GRTE_WS_007,NA,Non-Public Water System (NP),NA,99727,NA,The Tanke House is a park owned house where seasonal park staff lives.  There is a larger house and a smaller house that are both served by this water system.  Water is supplied with an individual well and pressure tank.,Residence,7012,yes,yes,groundwater,,U,"human-drinking, human-non-drinking",100,1,5299,2023,0,NA,NA,WY,GRTE_WS_007_01,deep groundwater,NA,well,-110.74,43.541189,WSG 1984,HarDWR,,NA,U,U,U,U,6/26/18,175,U,U,U,"HarDWR Report,
",209292,U,U,NA,U,NA,NA,,,7/24/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,HOLTMAN HOUSE,GRTE_WS_008,NA,Non-Public Water System (NP),NA,0,NA,This is a a red log cabin located off Antelope Flats road very near the highway.  The house is used as a seasonal residence.  The water source is a well that was drilled in 2010 to a depth of 100 feet.  Water is pressurized by a pressure tank located in the crawl space.,Seasonal Residence,6996,yes,yes,groundwater,,U,human-non-drinking,U,U,321,2023,0,NA,NA,WY,GRTE_WS_008_01,shallow groundwater,NA,well,-110.694679,43.66484818,WGS 84,Google Earth coordinates for intersection of antelope flats rd and the highway,,NA,U,U,U,U,1/1/10,100,U,U,U,PHS Report,NA,U,U,NA,U,NA,NA,,,7/25/24,KGE,No Evidence of this water source was found in NPS IRMA records
Grand Teton National Park,Intermountain Region,WY,GRTE,MORAN WATER SYSTEM,GRTE_WS_009,NA,Non-Transient Non-Community Water System (NTNC),WY5680107,31483,NA,"Treatment: Liquid sodium hypochlorite is injected in a small chlorine treatment building located near the wellhead. Chlorinated water is pumped directly from the treatment building to the storage tank. Storage: A 100,000 gallon buried concrete water reservoir located east of the highway. Distribution: Water is distributed via gravity flow to a park entrance station, ranger station, NPS housing area, U.S. Post Office, school, and fire station. A very low use distribution leg also extends under the highway from the major developed area to two old NPS cabins and then loops from the cabins back to the wellhead/treatment house.In 2023 two new wells were drilled for this system and a new treatment house was built. &nbsp;The new wells will increase the water capacity of this system.","Entrance station, ranger station, housing area, Post Office, school, fire station.",6992,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",1e+05,1,5319,2023,0,NA,NA,WY,GRTE_WS_009_01,unknown groundwater,NA,well,-110.508173,43.841224,WGS 84,Google Earth Moran Post Office,,NA,U,U,U,U,NA,NA,U,U,U,NA,U,U,P100568.0W,WY5680107,U,NA,U,,,10/7/25,KEC,Incomplete
Grand Teton National Park,Intermountain Region,WY,GRTE,MORAN WATER SYSTEM,GRTE_WS_009,NA,Non-Transient Non-Community Water System (NTNC),WY5680107,31483,NA,"Treatment: Liquid sodium hypochlorite is injected in a small chlorine treatment building located near the wellhead. Chlorinated water is pumped directly from the treatment building to the storage tank. Storage: A 100,000 gallon buried concrete water reservoir located east of the highway. Distribution: Water is distributed via gravity flow to a park entrance station, ranger station, NPS housing area, U.S. Post Office, school, and fire station. A very low use distribution leg also extends under the highway from the major developed area to two old NPS cabins and then loops from the cabins back to the wellhead/treatment house.In 2023 two new wells were drilled for this system and a new treatment house was built. &nbsp;The new wells will increase the water capacity of this system.","Entrance station, ranger station, housing area, Post Office, school, fire station.",6992,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",1e+05,1,5319,2023,0,NA,NA,WY,GRTE_WS_009_02,unknown groundwater,NA,well,-110.508173,43.841224,WGS 84,Google Earth Moran Post Office,,NA,U,U,U,U,NA,NA,U,U,U,NA,U,U,P100568.0W,WY5680107,U,NA,U,,,10/7/25,KEC,Incomplete
Grand Teton National Park,Intermountain Region,WY,GRTE,TSS WATER System,GRTE_WS_010,Teton Sciences School,Non-Transient Non-Community Water System (NTNC),WY5680099,51316,NA,"The water system has been completely replaced in late 2007 and 2008.  An old hand dug shallow well that was under the influence of surface water was replaced with a new well and storage reservoir.  

Source:  Groundwater well drilled in 2007.  Well information from a data sheet in the chlorine treatment room states well is 195 ft deep with an 8"" casing from 0-60 ft and a 6"" casing from 2-187 ft.  A .060 screen is located at 185-195 ft.  Well pump is 1 hp/ 35 gpm set at 160 ft.  

Treatment:  Well water is pumped to a treatment building that houses the chlorination equipment.  Chlorination is liquid sodium hypochlorite.  The well pump is controlled by floats in the reservoir and the system is connected to the parkwide SCADA monitoring system.  There is a continuous chlorine analyzer with digital readout in the treatment building.  

Storage:  After disinfection the treated water is pumped to two buried 50,000 gallon fiberglass storage tanks via a dedicated fill line.

Distribution:  An 8"" fire main line supplies a fire pump and fire hydrants.  A 4"" distribution main supplies domestic use.  Two jockey pumps and a pressure tank maintain pressure in the domestic distribution system.  The distribution main downstream of the pressure pumps is a 6"" line.",U,7014,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1e+05,2,5357,2023,0,NA,NA,WY,GRTE_WS_010_01,deep groundwater,NA,well,-110.595816,43.670183,WSG 1984,HarDWR,,NA,Teewinot Formation Limestone,Teewinot Formation Limestone,U,U,4/4/07,195,U,U,U,HarDWR Report,180903,U,U,WY5680099,U,NA,NA,,,7/25/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,Shadow Mtn. House,GRTE_WS_011,NA,Non-Public Water System (NP),NA,0,NA,This home located at the end of Bobcat Lane is used as a seasonal residence.  The water source is a well located at the southeast corner of the house.,Seasonal Residence,7009,yes,yes,groundwater,,U,"human-drinking, human-non-drinking",U,U,5366,2023,0,NA,NA,WY,GRTE_WS_011_01,unknown groundwater,NA,well,-110.6252,43.69272,NAD 83,Coordinates for house have been used.,,NA,Teewinot Formation Limestone,Teewinot Formation Limestone,U,U,NA,NA,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/492370,NA,U,U,NA,U,NA,NA,,,7/24/24,KGE,Missing Well Information
Grand Teton National Park,Intermountain Region,WY,GRTE,SM WATER SYSTEM,GRTE_WS_012,NA,Non-Transient Non-Community Water System (NTNC),WY5680108,16155,NA,"The system consists of the 2 wells, pumphouse, 500,000 gallon buried concrete water storage tank, and a water distribution system.  The system serves the Signal Mountain Lodge, Cabins, Campground and convenience store.  The campground is concessionaire operated.  NPS operators maintain operation of the water and wastewater systems.

The water system is supplied by two groundwater wells.  Signal Mountain Well #1 was drilled in 1991.  The total depth of the well is 260 feet with static water level approximately 235 feet below grade.  Signal Mountain Well #2 was drilled in 2011.  The total depth of well is 325 feet, with a static water level of 243 ft (in 2011) and 420 field perforations in the casing between 285 and 325 feet.","Signal Mountain Lodge, Cabins, Campground and convenience store",6993,yes,no,groundwater,,U,"human-drinking, human-non-drinking",5e+05,1,5703,2023,0,NA,NA,WY,GRTE_WS_012_01,deep groundwater,NA,well,-110.608456,43.841783,WSG 1984,HarDWR,,NA,Glacial Outwash,Glacial Outwash,U,U,1/1/91,260,U,U,U,"PHS Report,
Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/492281",193913,U,P193913.0W,WY5680108,U,NA,NA,,,7/24/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,SM WATER SYSTEM,GRTE_WS_012,NA,Non-Transient Non-Community Water System (NTNC),WY5680108,16155,NA,"The system consists of the 2 wells, pumphouse, 500,000 gallon buried concrete water storage tank, and a water distribution system.  The system serves the Signal Mountain Lodge, Cabins, Campground and convenience store.  The campground is concessionaire operated.  NPS operators maintain operation of the water and wastewater systems.

The water system is supplied by two groundwater wells.  Signal Mountain Well #1 was drilled in 1991.  The total depth of the well is 260 feet with static water level approximately 235 feet below grade.  Signal Mountain Well #2 was drilled in 2011.  The total depth of well is 325 feet, with a static water level of 243 ft (in 2011) and 420 field perforations in the casing between 285 and 325 feet.","Signal Mountain Lodge, Cabins, Campground and convenience store",6993,yes,no,groundwater,,U,"human-drinking, human-non-drinking",5e+05,1,5703,2023,0,NA,NA,WY,GRTE_WS_012_02,deep groundwater,NA,well,-110.608056,43.841667,WSG 1984,HarDWR,,NA,Glacial Outwash,Glacial Outwash,U,U,1/1/11,325,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/492281,193912,U,P193913.0W,WY5680108,U,NA,NA,,,7/24/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,Superintendent's House,GRTE_WS_013,NA,Non-Public Water System (NP),NA,0,NA,A residence also located near the Tanke House just off the highway near Jackson Hole.  The house is typically occupied by the park's superintendent.  Water source is a well classified as groundwater.  A pressure tank is located inside the residence.,Residence,7011,yes,no,groundwater,,U,"human-drinking, human-non-drinking",U,U,5419,2023,0,NA,NA,WY,GRTE_WS_013_01,deep groundwater,NA,well,-110.74028,43.5398,WSG 1984,HarDWR,,NA,U,U,U,U,3/16/73,238,U,U,U,NA,20639,U,P20639.0W,NA,U,NA,NA,,,7/25/24,KGE,No Evidence of this water source was found in NPS IRMA records
Grand Teton National Park,Intermountain Region,WY,GRTE,White Grass Dude Ranch,GRTE_WS_014,NA,Non-Public Water System (NP),NA,0,NA,"This non-public water system serves a historic ranch that is currently undergoing extensive rehabilitation and will eventually serve as the Western Center for Historic Preservation, a public-private partnership project of the National Trust and National Park Service.  The system consists of a well, a chlorine treatment building that also houses a 500 gallon hydropneumatic tank for storage and distribution pressure.  The well was drilled in 2004 to a total depth of 98 feet and was completed with perforated casing from 75-90 feet. The well was test pumped at 50 gpm for 24 hours, resulting in 30 feet of drawdown.","Western Center for Historic Preservation, a public-private partnership project of the National Trust and National Park Service",7015,temporarily inactive,yes,groundwater,,Chlorination,NA,500,1,5425,2023,0,NA,NA,WY,GRTE_WS_014_01,shallow groundwater,NA,well,-110.774167,43.656111,WSG 1984,HarDWR,,NA,Snake River Alluvium,Snake River Alluvium,unconfined,U,5/20/04,98,U,U,U,"PHS Report,
Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/475978",194970,U,P194970.0W,NA,U,NA,NA,,,7/24/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,Nichols Springs House,GRTE_WS_015,NA,Non-Public Water System (NP),NA,0,NA,A residence housing Natural History Association personnel that is located just off the highway near Jackson Hole and near the Tanke residence.  Water source is a well.,Residence,7006,yes,no,groundwater,,U,U,U,U,5448,NA,NA,NA,NA,WY,GRTE_WS_015_01,deep groundwater,NA,well,-110.742674,43.539562,WSG 1984,State database from USGWD,,NA,Spring Creek Alluvium,Spring Creek Alluvium,unconfined,U,NA,205,U,U,U,NA,NA,U,P26664.0W,NA,U,NA,NA,,,7/25/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,LCCG WATER SYSTEM,GRTE_WS_016,Lizard Creek Campgrounds,Transient Non-Community Water System (TNC),WY5680106,53246,NA,"This transient non-community public water system consists of a well housed inside a well house.   Liquid sodium hypochlorite solution is injected in the well house.  Chlorinated water is pumped to a 10,000 gallon welded steel tank.  The tank was new in 2008.  The system serves a campground with 3 comfort stations, 2 RV campground host sites, a ranger contact station, and a seasonal NPS residence.","campground with 3 comfort stations, 2 RV campground host sites, a ranger contact station, and a seasonal NPS residence",7001,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",10000,1,5457,2023,0,NA,NA,WY,GRTE_WS_016_01,shallow groundwater,NA,well,-110.69009,43.99564,WGS 84,HarDWR,,NA,Frontier Sandstone,Frontier Sandstone,U,U,10/8/63,101,U,U,U,"HarDWR,
Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/492281",865,U,P865.0W,WY5680106,U,NA,NA,,,7/24/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,JENNY LAKE LODGE/STRING LAKE WATER SYSTEM,GRTE_WS_017,NA,Transient Non-Community Water System (TNC),WY5680157,31424,NA,"Water is pumped from the well directly to the chlorine injection point in the pumphouse/booster station constructed in 2020. After chlorine injection, the water is pumped through a dedicated fill line to a 200,000 gallon above ground welded steel storage tank constructed in 2020. Distribution pressure is maintained by a booster station (same building as pumphouse) that consists of 2 EA 7.5 HP booster pumps and a 460 gallon composite bladder type pressure tank. There are also 2 EA 60 HP fire pumps for fire suppression. This water system serves the Jenny Lake Lodge, concessionaire employee housing, concessionaire operated horse corrals, and String Lake. ","Jenny Lake Lodge, concessionaire employee housing, concessionaire operated horse corrals, and String Lake",6997,yes,yes,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking, stock",200000,1,5461,2023,0,NA,NA,WY,GRTE_WS_017_01,deep groundwater,NA,well,-110.713267,43.783268,WGS 84,State database from USGWD,,NA,U,U,U,U,11/7/86,377,U,U,U,"NPS Wells Database, USGS",NA,U,U,WY5680157,U,NA,NA,,,8/13/24,KGE,Missing Source Information
Grand Teton National Park,Intermountain Region,WY,GRTE,Rudd House,GRTE_WS_018,NA,Non-Public Water System (NP),NA,0,NA,"The Rudd House is located in Antelope Flats and consists of a main house with a smaller second building located oat end of Craighead Lane.  The house is used as a seasonal residence.  The water system consists of a drilled well in the basement of the house, submersible pump, and pressure tank.",Seasonal residence,7007,yes,yes,groundwater,,U,"human-drinking, human-non-drinking",U,U,5474,2023,0,NA,NA,WY,GRTE_WS_018_01,unknown groundwater,NA,well,-110.6819,43.67148,WSG 1984,State database from USGWD,,NA,Snake River Alluvium,Snake River Alluvium,unconfined,U,NA,NA,U,U,U,Key Aq. Report: https://irma.nps.gov/DataStore/DownloadFile/489063,147359,U,P214613.0W,NA,U,NA,NA,,,8/23/24,KGE,Missing Well Information
Grand Teton National Park,Intermountain Region,WY,GRTE,MOOSE/BEAVER CREEK WATER SYSTEM,GRTE_WS_019,NA,Community Water System (CWS),WY5680093,11767,NA,"Drinking water for this water system is supplied by two groundwater wells that are located directly adjacent to the treatment building.  Water is pumped directly from the wells to the treatment building constructed in 2018 where it is chlorinated with liquid sodium hypochlorite.  Sodium bicarbonate can be added for alkalinity control due to historic lead and copper problems on the system, but the water is only slightly corrosive and the old plumbing has been replaced in all of the residences, so the sodium bicarbonate is not currently used.  There is a back-up generator located next to the treatment building.  Following chlorination, the water is pumped to a new 300,000 gallon buried concrete water tank constructed in 2018.  The water system serves Moose and Beaver Creek.",Moose and Beaver Creek areas,6991,yes,no,groundwater,,"Chlorination, Bicarbonate","human-drinking, human-non-drinking",300000,1,5480,2023,0,NA,NA,WY,GRTE_WS_019_01,shallow groundwater,NA,well,-110.7195,43.6589,WSG 1984,HarDWR,,NA,U,U,U,U,3/15/11,30,U,U,U,HarDWR,195400,U,P195400.0W,WY5680093,U,NA,NA,,,8/13/24,KGE,Missing Source Information
Grand Teton National Park,Intermountain Region,WY,GRTE,Pilgrim Creek Water System,GRTE_WS_020,NA,Community Water System (CWS),WY5680103,0,NA,"The water source is from 3 different wells classified as groundwater.  The wells are located near the pumphouse and produce adequate volume to meet the water storage and demand needs of the two systems served.  The wells supply water to 2 different major locations (Colter Bay and Jackson Lake Lodge). 

The pumphouse was constructed in 2018.

Following chlorination, the treated water is delivered via dedicated fill lines to the Colter Bay and Jackson Lake Lodge 500,000 gallon buried concrete water tanks.  This system is system has two separate PSWID#'s assigned by EPA, one for Colter Bay (WY5680095) and one for Jackson Lake Lodge (WY5680103).  Well #2 is currently being pumped to Colter Bay and Wells #4 and #5 are being pumped to Jackson Lake Lodge.",Colter Bay and Jackson Lake Lodge ,6989,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1e+06,1,5705,2023,1,NA,NA,WY,GRTE_WS_020_01,shallow groundwater,NA,well,-110.587419,43.907636,WSG 1984,HarDWR,,NA,Pilgram Creek Alluvium,Pilgram Creek Alluvium,unconfined,U,9/3/19,87,U,U,U,"HarDWR,
Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/492281",211335,U,P211335.0W,WY5680103,U,NA,NA,,,7/24/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,Pilgrim Creek Water System,GRTE_WS_020,NA,Community Water System (CWS),WY5680103,0,NA,"The water source is from 3 different wells classified as groundwater.  The wells are located near the pumphouse and produce adequate volume to meet the water storage and demand needs of the two systems served.  The wells supply water to 2 different major locations (Colter Bay and Jackson Lake Lodge). 

The pumphouse was constructed in 2018.

Following chlorination, the treated water is delivered via dedicated fill lines to the Colter Bay and Jackson Lake Lodge 500,000 gallon buried concrete water tanks.  This system is system has two separate PSWID#'s assigned by EPA, one for Colter Bay (WY5680095) and one for Jackson Lake Lodge (WY5680103).  Well #2 is currently being pumped to Colter Bay and Wells #4 and #5 are being pumped to Jackson Lake Lodge.",Colter Bay and Jackson Lake Lodge ,6989,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1e+06,1,5705,2023,1,NA,NA,WY,GRTE_WS_020_02,shallow groundwater,NA,well,-110.5876,43.908653,WSG 1984,HarDWR,,NA,Pilgram Creek Alluvium,Pilgram Creek Alluvium,unconfined,U,12/7/18,67,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/492281,210134,U,P211335.0W,WY5680103,U,NA,NA,,,7/24/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,Pilgrim Creek Water System,GRTE_WS_020,NA,Community Water System (CWS),WY5680103,0,NA,"The water source is from 3 different wells classified as groundwater.  The wells are located near the pumphouse and produce adequate volume to meet the water storage and demand needs of the two systems served.  The wells supply water to 2 different major locations (Colter Bay and Jackson Lake Lodge). 

The pumphouse was constructed in 2018.

Following chlorination, the treated water is delivered via dedicated fill lines to the Colter Bay and Jackson Lake Lodge 500,000 gallon buried concrete water tanks.  This system is system has two separate PSWID#'s assigned by EPA, one for Colter Bay (WY5680095) and one for Jackson Lake Lodge (WY5680103).  Well #2 is currently being pumped to Colter Bay and Wells #4 and #5 are being pumped to Jackson Lake Lodge.",Colter Bay and Jackson Lake Lodge ,6989,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1e+06,1,5705,2023,1,NA,NA,WY,GRTE_WS_020_03,shallow groundwater,NA,well,-110.587131,43.908217,WSG 1984,HarDWR,,NA,Pilgram Creek Alluvium,Pilgram Creek Alluvium,unconfined,U,11/21/18,67,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/492281,210129,U,P211335.0W,WY5680103,U,NA,NA,,,7/24/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,Kelly House (6790 E. 3rd Street),GRTE_WS_021,NA,Non-Public Water System (NP),NA,NA,NA,"The house at 6790 East 3rd Street in Kelly, WY is served by an individual well and pressure tank.  The house is occupied by a NPS employee.",Residence,6998,yes,no,groundwater,,U,"human-drinking, human-non-drinking",U,U,5508,2023,0,NA,NA,WY,GRTE_WS_021_01,shallow groundwater,NA,well,-110.623324,43.62277725,WGS 84,Google Earth coordinates for address - approx E 3rd st.,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,P205893.0W,NA,U,NA,NA,,,NA,NA,NA
Grand Teton National Park,Intermountain Region,WY,GRTE,CB Lagoon Non-Potable Water System,GRTE_WS_022,NA,Non-Potable (NonPOT),NA,NA,NA,The Colter Bay lagoon system has a non-potable well and pressure tank that is used for washing down wastewater components.  The well is not chlorinated or tested.,wastewater system,NA,yes,yes,groundwater,,None,human-non-drinking,U,U,3089,2023,NA,NA,NA,WY,GRTE_WS_022_01,shallow groundwater,NA,well,-110.627769,43.901169,WGS 84,HarDWR,,NA,U,U,U,U,8/23/18,42,U,U,U,HarDWR,209626,U,P209626.0W,NA,U,NA,NA,,,8/13/24,KGE,Missing Source Information
Grand Teton National Park,Intermountain Region,WY,GRTE,TRIANGLE X - Water System,GRTE_WS_023,NA,Non-Transient Non-Community Water System (NTNC),WY5680110,53373,NA,"Source:  Water source is a new well drilled in 2009 and placed in production in 2010.  This source replaced a spring source that was under the influence of surface water.

Treatment:  Water is pumped directly from the well to the underground storage reservoir.  Water is chlorinated via a 1  tap on the 8  finished water distribution line that is piped to the old surface water treatment building and pumped via a ¬Ω hp centrifugal recirculation pump up to a common header with the raw well water prior to entering the storage tank.  The mixing header is located in the valve pit outside the storage tank.

Storage:  A 50,000 gallon buried concrete tank.

Distribution:  The system serves a guest ranch operation including guest and employee housing, horse corrals, and a commercial kitchen.","guest ranch operation including guest and employee housing, horse corrals, and a commercial kitchen",7013,yes,no,groundwater,,U,"human-drinking, human-non-drinking, stock",50000,1,5522,2023,0,NA,NA,WY,GRTE_WS_023_01,deep groundwater,NA,well,-110.561919,43.761769,WSG 1984,HarDWR,,NA,Glacial Outwash,Glacial Outwash,U,U,9/1/09,400,U,U,U,"HarDWR,
Key aq. Report and Well Information: https://irma.nps.gov/DataStore/DownloadFile/475977",190299,U,P190299.0W,WY5680110,U,NA,NA,,,8/23/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,SM Lagoon Non-Potable Water System,GRTE_WS_024,NA,Non-Potable (NonPOT),NA,NA,NA,The Signal Mountain lagoon system has a well and pressure tank that are used for washdown water of wastewater components.  A single hose bibb is present on the blower building for operators to use.  The system is not chlorinated for monitored for bacteriological contamination or chemical constituents.,wastewater system,NA,yes,yes,groundwater,,None,human-non-drinking,0,0,3432,2023,0,NA,NA,WY,GRTE_WS_024_01,deep groundwater,NA,well,-110.608056,43.841667,WSG 1984,HarDWR,,NA,Glacial Outwash,Glacial Outwash,U,U,2/8/10,282,U,U,U,HarDWR,193912,U,P193912.0W,NA,U,NA,NA,,,7/25/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,AMK WATER SYSTEM,GRTE_WS_025,NA,Transient Non-Community Water System (TNC),WY5680111,53319,NA,"The AMK ranch is a University of Wyoming research center where they house researchers seasonally.  The water system serves the Lawrence House, Johnson Lodge, Berol Lodge, Sunroom Cabin, and Director's Cabin.  The NPS operates and maintains the water system, which was installed in 2019 to replace antiquated water facilities.  This public water system is supplied by 2 drilled wells, Well #6 and Well #7.  Both wells were drilled in 2019.   

Water from the wells is disinfected with sodium hypochlorite in a combined pumphouse/booster station building.  The chlorinated water flows into an above ground 35,000 gallon concrete water storage tank that is attached to the pumphouse/booster station building.  Water is then pressurized in the booster station with 2 EA 3 HP booster pumps and a 454 gallon pressure tank.  2 EA 15 HP fire pumps are also located in the booster station to provide fire flow.  The water distribution system consists of 6-inch diameter HDPE water main.  

The old wells (Berol Well and Boise Well) are disconnected from the potable water system, but still used for irrigation.  The Johnson Well was abandoned in 2019.","Lawrence house, Johnson Lodge, Berol Lodge, Sunroom Carbin, Director's Cabin",6990,yes,yes,groundwater,,U,"human-drinking, human-non-drinking, irrigation",35454,2,5543,2023,0,NA,NA,WY,GRTE_WS_025_01,shallow groundwater,NA,well,-110.641581,43.939447,WGS 84,HarDWR,,NA,U,U,U,U,8/5/19,95,U,U,U,NA,211194,U,P211192.0W,WY5680111,U,NA,NA,,,8/13/24,KGE,Missing Source Information
Grand Teton National Park,Intermountain Region,WY,GRTE,AMK WATER SYSTEM,GRTE_WS_025,NA,Transient Non-Community Water System (TNC),WY5680111,53319,NA,"The AMK ranch is a University of Wyoming research center where they house researchers seasonally.  The water system serves the Lawrence House, Johnson Lodge, Berol Lodge, Sunroom Cabin, and Director‚Äôs Cabin.  The NPS operates and maintains the water system, which was installed in 2019 to replace antiquated water facilities.  This public water system is supplied by 2 drilled wells, Well #6 and Well #7.  Both wells were drilled in 2019.   

Water from the wells is disinfected with sodium hypochlorite in a combined pumphouse/booster station building.  The chlorinated water flows into an above ground 35,000 gallon concrete water storage tank that is attached to the pumphouse/booster station building.  Water is then pressurized in the booster station with 2 EA 3 HP booster pumps and a 454 gallon pressure tank.  2 EA 15 HP fire pumps are also located in the booster station to provide fire flow.  The water distribution system consists of 6-inch diameter HDPE water main.  

The old wells (Berol Well and Boise Well) are disconnected from the potable water system, but still used for irrigation.  The Johnson Well was abandoned in 2019.","Lawrence house, Johnson Lodge, Berol Lodge, Sunroom Carbin, Director's Cabin",6990,yes,yes,groundwater,,U,"human-drinking, human-non-drinking, irrigation",35454,2,5543,2023,0,NA,NA,WY,GRTE_WS_025_02,shallow groundwater,NA,well,-110.641581,43.939447,WGS 84,HarDWR,,NA,U,U,U,U,8/5/19,95,U,U,U,NA,211195,U,P211192.0W,WY5680111,U,NA,NA,,,8/13/24,KGE,Missing Source Information
Grand Teton National Park,Intermountain Region,WY,GRTE,HIGHLANDS WATER SYSTEM,GRTE_WS_026,NA,Transient Non-Community Water System (TNC),WY5680101,30928,NA,"The water systems consists of a well, pumphouse, and small distribution system.  Water from the well is pumped into the pumphouse where it is chlorinated and pressurized via a hydropneumatic tank prior to entering the small distribution system, which serves a seasonal NPS employee residential area with several cabins.",seasonal NPS employee residential area with several cabins,6995,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",1600,1,5548,2023,0,NA,NA,WY,GRTE_WS_026_01,deep groundwater,"Water bearing from 86 to 132 feet, static depth 75 feet.",well,-110.72813,43.70797,WGS 84,HarDWR,,NA,Glacial Till,Glacial Till,U,U,3/11/74,151,U,U,U,HarDWR,NA,U,P26142.0W,WY5680101,U,NA,NA,,,7/25/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,SOUTH JENNY WATER SYSTEM,GRTE_WS_027,NA,Transient Non-Community Water System (TNC),WY5680096,31422,NA,"The water source is a groundwater well.  The well is 250 feet deep and is constructed of an 8-inch casing that is perforated from 200 to 240 feet below grade with 40 each 12  x ¬º  perforations.  The static water level is generally around 75 feet below grade.  The system consists of well, pumphouse with a hydropneumatic tank constructed in 2018, followed by distribution.  Approximately 40 feet of 18-inch diameter water main was installed downstream of the pumphouse for chlorine contact time.  The system serves the South Jenny comfort station, visitor center, convenience store and campground.","South Jenny comfort station, visitor center, convenience store and campground",7010,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",7000,1,5581,2023,0,NA,NA,WY,GRTE_WS_027_01,deep groundwater,NA,well,-110.72234,43.75149,NAD 83,Coordinates of Visitor Center were used.,,NA,Glacial Till,Glacial Till,U,U,NA,250,U,U,U,NA,NA,U,U,WY5680096,U,NA,NA,,,7/25/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,Kelly House (9600 Little School Rd),GRTE_WS_028,NA,Non-Public Water System (NP),NA,NA,NA,The house in Kelly at 9600 Little School Road is served by an individual well and pressure tank.  The house is occupied by a NPS employee.,Residence,7000,yes,no,groundwater,,U,"human-drinking, human-non-drinking",U,U,5583,2023,0,NA,NA,WY,GRTE_WS_028_01,deep groundwater,NA,well,-110.6240576,43.62129004,WGS 84,Google Earth coordinates for 9600 Little School Road House in Kelly Wyoming,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,NA,U,NA,NA,,,NA,NA,NA
Grand Teton National Park,Intermountain Region,WY,GRTE,"Kelly House (10,000 Main Street)",GRTE_WS_029,NA,Non-Public Water System (NP),NA,0,NA,This home is used as a permanent residence open year round.  Water is provided from a well located northeast of the home.  Water is pressurized by a pressure tank.,Premanent Residence,6999,yes,no,groundwater,,U,"human-drinking, human-non-drinking",U,U,5594,2023,0,NA,NA,WY,GRTE_WS_029_01,unknown groundwater,NA,well,-110.623114,43.62589944,WGS 84,Google Earth coordinates of address,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,P30310.0W,NA,U,NA,NA,,,NA,NA,NA
Grand Teton National Park,Intermountain Region,WY,GRTE,LEEKS WATER SYSTEM,GRTE_WS_030,NA,Transient Non-Community Water System (TNC),WY5680105,31656,NA,"Source is a groundwater well located on the hill above Jackson Lake. The well was drilled in 2022. Water is pumped from the well to the treatment house where it is injected with chlorine and prior to being delivered to a buried 3,000 gallon buried fiberglass water storage tank. Treated water is then returned from the reservoir to the treatment house where it is a pressure pump and two pressure tanks for distribution. There is also a fire pump for fire suppression in the treatment house. The system serves a marina, a restaurant and season staff housing.","marina, a restaurant and season staff housing",7002,yes,yes,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",3000,1,5596,2023,0,NA,NA,WY,GRTE_WS_030_01,shallow groundwater,NA,well,-110.639654,43.931884,WGS 84,State database from USGWD,,NA,U,U,U,U,1/1/22,130,U,U,U,NA,NA,U,U,WY5680105,U,NA,NA,,,8/13/24,KGE,Missing Source Information
Grand Teton National Park,Intermountain Region,WY,GRTE,LUPINE MEADOWS WATER SYSTEM,GRTE_WS_031,NA,Transient Non-Community Water System (TNC),WY5680156,31107,NA,"Water is supplied from a well adjacent to the pumphouse.  Water is pumped from the well into the pumphouse, where it is chlorinated and pressurized by a large hydropneumatic tank.  The water system serves a seasonal NPS employee residential area with several cabins.",seasonal NPS employee residential area with several cabins,7004,yes,yes,groundwater,,Chlorination,"fire, human-non-drinking",220,1,5607,2023,0,NA,NA,WY,GRTE_WS_031_01,shallow groundwater,NA,well,-110.72771,43.743822,WSG 1984,State database from USGWD,,NA,Glacial Outwash,Glacial Outwash,unconfined,U,6/1/78,103,U,U,U,NA,NA,U,U,WY5680156,U,NA,NA,,,7/25/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,LSR Visitor Center,GRTE_WS_032,Laurence S. Rockefeller Preserve Center,Transient Non-Community Water System (TNC),WY5680250,0,NA,"Source:  A drilled well of unknown depth and construction.  The well was pre-existing when the property was donated.  Required chemical profile sampling was completed prior to permitting and no MCLs were exceeded. The well is classified as groundwater and EPA has permitted the system.

Treatment:  Water is pumped directly from the well to the basement of the visitor center mechanical room where is injected with liquid sodium hypochlorite.

Storage: There is a 100 gallon pressure tank located just downstream of the chlorine injection point.  A separate buried fiberglass buried water tank is located behind the visitor center for the fire suppression system.

Distribution:  The system serves a visitor center with staff restroom and facilities, a public drinking water fountain, two composting toilets, a service sink, and a frost-free hydrant located near the visitor parking lot.","visitor center with staff restroom and facilities, a public drinking water fountain, two composting toilets, a service sink, and a frost-free hydrant located near the visitor parking lot.",7003,yes,yes,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",100,1,5621,2023,1,NA,NA,WY,GRTE_WS_032_01,unknown groundwater,NA,well,-110.7753,43.62643,NAD 83,Coordinates for Visitor Center were used.,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,WY5680250,U,NA,NA,,,8/13/24,KGE,Missing Aquifer and Well Information
Grand Teton National Park,Intermountain Region,WY,GRTE,Quarters 66 Water System,GRTE_WS_033,NA,Non-Public Water System (NP),NA,NA,NA,Quarters 66 is served by an individual well and pressure tank system.  The well was drilled in 2016 and is 175 feet deep.  The home is located to the southeast of Jackson Lake Lodge on the east side of Highway 191.,Quarters 66,7008,yes,yes,groundwater,,U,"human-drinking, human-non-drinking",U,U,5632,2023,0,NA,NA,WY,GRTE_WS_033_01,deep groundwater,NA,well,-110.571686,43.872044,WSG 1984,HarDWR,,NA,U,U,U,U,3/22/16,160,U,U,U,NA,205297,U,P205297.0W,NA,U,NA,NA,,,8/13/24,KGE,Missing Source Information
Grand Teton National Park,Intermountain Region,WY,GRTE,GVCG WATER System,GRTE_WS_034,Gros Ventre Campgrounds,Transient Non-Community Water System (TNC),WY5680100,15948,NA,"Source:  A groundwater well located adjacent to the well house.

Treatment:  Liquid sodium hypochlorite is injected in the well house.

Storage/Distribution:  A 1000 gallon hydropneumatic tank in the well house provides pressure.  The system serves campground hose bibbs, campground comfort stations, seasonal employee RV hook-ups, RV dumpsite, and a ranger station.

