park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Management of this campground has been turned over to concessionaires.  The NPS water/wastewater operators are still responsible for operation of the water system.","campground hose bibbs, campground comfort stations, seasonal employee RV hook-ups, RV dumpsite, and a ranger station",6994,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",1000,1,5688,2023,0,NA,NA,WY,GRTE_WS_034_01,shallow groundwater,NA,well,-110.66694,43.61606,WGS 84,HarDWR,,NA,Gros Ventre Alluvium,Gros Ventre Alluvium,unconfined,U,12/15/75,62,U,U,U,"HarDWR,
Well information: NPS Wells Database",115656,U,P115654.0W,WY5680100,U,NA,NA,,,7/24/24,KGE,Complete
Grand Teton National Park,Intermountain Region,WY,GRTE,Moulton Cabins Water System,GRTE_WS_035,NA,Non-Public Water System (NP),NA,0,NA,"The park acquired the Moulton Cabins in 2019 from a private inholding.  The water system provides water to the main house, bathhouse, and a kitchenette.  The 8 cabins in this location have no water service, as they use the shared bathhouse and kitchenette.  The water system consists of a drilled well with 2 EA WellXtrol WX451C (158 gallons/each) bladder type pressure tanks located in the basement of the main house.  The well pump cycle is initiated based on the pressure switch settings (30/50 psi) to pressurize the pressure tanks.  The main house has an antifreeze type wet fire suppression system with a reduced pressure zone (RPZ) backflow prevention device that serves the main house, grand cabin, bunk house, and cabin 3.  The water system also has an irrigation system with a double check valve backflow protection device.","Cabins, irrigation system",7005,yes,yes,groundwater,,U,"fire, human-drinking, human-non-drinking, irrigation",316,1,5139,2023,0,NA,NA,WY,GRTE_WS_035_01,shallow groundwater,NA,well,-110.66674,43.65976,WSG 1984,HarDWR,,NA,Snake River Alluvium,Snake River Alluvium,unconfined,U,9/8/81,120,U,U,U,"HarDWR,
Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/489063,
Well information: https://irma.nps.gov/DataStore/DownloadFile/451898",NA,U,P4321.0P,NA,U,NA,NA,,,8/23/24,KGE,Complete
Guilford Courthouse National Military Park,Southeast Region,NC,GUCO,City of Greensboro Department of Water Resources,GUCO_WS_001,Municipal Water System,Municipal,0-41-02,0,NA,"The entirety of Guilford Courthouse National Military Park receives water from the City of Greensboro Department of Water Resources. The system consists of three surface water reservoirs, two treatment plants, and distribution system.  The City of Greensboro water plants treat and deliver an average of about 23 million gallons of water per day.",Guilford Courthouse National Military Park,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3471,2022,0,NA,SER\GUCO\PHA\GUCO PHA 2022\GUCO PHA Report 8-12-2022.pdf,NC,GUCO_WS_001_01,municipal,NA,municipal connection,-79.792961,36.041882,WGS 84,Google Earth,,City of Greensboro,NA,NA,NA,NA,NA,NA,NA,NA,NA,City of Greensboro Department of Water Resources: https://www.greensboro-nc.gov/departments/water-resources,NA,NA,NA,NC DWR ==> Public Water Supply,NA,NA,NA,,,3/24/25,CH,Completed
Gulf Islands National Seashore,Southeast Region,FL,GUIS,City of Gulf Breeze Water System,GUIS_WS_001,NA,Municipal,1570316,0,NA,"The City of Gulf Breeze Water System is a municipal system that provides water to the Naval Live Oaks Area and Perdido Key in the Florida District.  Specifically, this municipal system provides water to the Park Headquarters, two comfort stations, and maintenance facility.","Park Headquarters, two comfort stations, and maintenance facility",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",U,U,2082,2022,0,NA,SER\GUIS\PHA\GUIS PHA 2022\GUIS PHA 2022.pdf,FL,GUIS_WS_001_01,municipal,NA,municipal connection,-87.170969,30.356092,WGS 84,"Google Earth, City of Gulf Breeze",,City of Gulf Breeze,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://cityofgulfbreeze.us/departments/public-works/gulf-breeze-water-system/,NA,NA,NA,https://prodapps.dep.state.fl.us/swapp/Welcome/detailsByPwsNumber/1570316,NA,NA,NA,,,4/30/25,CH,Complete
Gulf Islands National Seashore,Southeast Region,FL,GUIS,DB Visitor Center Well Head (INACTIVE),GUIS_WS_002,NA,Non-Potable (NonPOT),NA,78069,NA,NA,NA,NA,no,U,groundwater,,U,U,U,U,4013,NA,NA,NA,NA,FL,GUIS_WS_002_01,unknown groundwater,NA,well,-88.79101964,30.39182451,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/30/25,CH,"System Not in Use, no information found"
Gulf Islands National Seashore,Southeast Region,FL,GUIS,ECUA Water System,GUIS_WS_003,NA,Municipal,1170525,59549,NA,"The Emerald Coast Utility Authority (ECUA) Water System serves comfort stations, a ranger station, and the entrance station for Perdido Key and Johnson Beach as well as the entrance station for Fort Pickens.  GUIS service points are located at the end of two lines.","Comfort stations, a ranger station, and the entrance station for Perdido Key and Johnson Beach as well as the entrance station for Fort Pickens",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",U,U,3797,2022,0,NA,SER\GUIS\PHA\GUIS PHA 2022\GUIS PHA 2022.pdf,FL,GUIS_WS_003_01,municipal,NA,municipal connection,-87.198992,30.529846,WGS 84,"Google Earth, Emerald Coast Utilities Authority",,Emerald Coast Utilities Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://ecua.fl.gov/,NA,NA,NA,https://prodapps.dep.state.fl.us/swapp/Welcome/detailsByPwsNumber/1170525,NA,NA,NA,,,4/30/25,CH,Complete
Gulf Islands National Seashore,Southeast Region,FL,GUIS,FB Water System,GUIS_WS_004,NA,Non-Public Water System (NP),NA,"59065, 80237",NA,FB Wells,U,NA,no,U,groundwater,,U,U,U,U,713,NA,NA,NA,NA,FL,GUIS_WS_004_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/30/25,CH,"System Not in Use, no information found"
Gulf Islands National Seashore,Southeast Region,FL,GUIS,FP Water System,GUIS_WS_006,Fort Pickens Water System,Non-Public Water System (NP),1170319,59619,FP Water System,"The Fort Pickens Water System consists of two water wells, two ground level water storage tanks, chlorine disinfection, distribution system, and two automatic flushing hydrants.  The two wells extend to an estimated depth of 150 ft.  Well No. 1 was original to the system (year built is unknown), while Well No. 2 was built in 2007 as part of a larger rehabilitation project needed after the system was damaged in Hurricane Ivan in 2004.  The 2007 project also included a new water plant, water tank, replacement of some distribution lines, the removal of a gas chlorination system, and installation of a liquid hypochlorite chlorination system.  Water sampling has shown that Well No. 2 has elevated levels of naturally occurring ammonia.  Additionally, both wells have elevated levels of natural organic matter (NOM).  The two wells are used in rotation.  The chlorination system is located within the water treatment plant and includes two 100 gallon chlorine tanks and dosing pumps.  The two ground level water storage tanks are located next to the wells and have 8,000 and 10,000 gallon capacities.  After the storage tanks, the water is pumped into the 6-inch distribution main that ends at the Ranger Station near the park entrance.  The system serves the facilities in the vicinity of Fort Pickens on the Florida side of the Park.  The facilities served include staff housing, the Fort Pickens Visitor Center, three comfort stations, day use picnic areas, Mine Store, Ranger Station, and two campgrounds.","Staff housing, the Fort Pickens Visitor Center, three comfort stations, day use picnic areas, Mine Store, Ranger Station, and two campgrounds",6712,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",18000,2,5484,2022,0,NA,SER\GUIS\PHA\GUIS PHA 2022\GUIS PHA 2022.pdf,FL,GUIS_WS_006_01,unknown groundwater,NA,well,-87.28988,30.32916,WGS 84,"Buildings, FP Chlorinator/Well #1 Head Building (FL13)",,NA,U,U,U,NA,U,150,U,U,U,NA,NA,NA,NA,https://prodapps.dep.state.fl.us/swapp/Welcome/detailsByPwsNumber/1170319,NA,NA,NA,,,5/5/25,CH,"Complete, couldn't find the wells in usgwd or state databases, most well and aquifer information is unknown"
Gulf Islands National Seashore,Southeast Region,FL,GUIS,FP Water System,GUIS_WS_006,Fort Pickens Water System,Non-Public Water System (NP),1170319,59619,FP Water System,"The Fort Pickens Water System consists of two water wells, two ground level water storage tanks, chlorine disinfection, distribution system, and two automatic flushing hydrants.  The two wells extend to an estimated depth of 150 ft.  Well No. 1 was original to the system (year built is unknown), while Well No. 2 was built in 2007 as part of a larger rehabilitation project needed after the system was damaged in Hurricane Ivan in 2004.  The 2007 project also included a new water plant, water tank, replacement of some distribution lines, the removal of a gas chlorination system, and installation of a liquid hypochlorite chlorination system.  Water sampling has shown that Well No. 2 has elevated levels of naturally occurring ammonia.  Additionally, both wells have elevated levels of natural organic matter (NOM).  The two wells are used in rotation.  The chlorination system is located within the water treatment plant and includes two 100 gallon chlorine tanks and dosing pumps.  The two ground level water storage tanks are located next to the wells and have 8,000 and 10,000 gallon capacities.  After the storage tanks, the water is pumped into the 6-inch distribution main that ends at the Ranger Station near the park entrance.  The system serves the facilities in the vicinity of Fort Pickens on the Florida side of the Park.  The facilities served include staff housing, the Fort Pickens Visitor Center, three comfort stations, day use picnic areas, Mine Store, Ranger Station, and two campgrounds.","Staff housing, the Fort Pickens Visitor Center, three comfort stations, day use picnic areas, Mine Store, Ranger Station, and two campgrounds",6712,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",18000,2,5484,2022,0,NA,SER\GUIS\PHA\GUIS PHA 2022\GUIS PHA 2022.pdf,FL,GUIS_WS_006_02,unknown groundwater,NA,well,-87.2897,30.3295,WGS 84,"Buildings, FP Well #2 Building (FL14)",,NA,U,U,U,NA,U,150,U,U,U,NA,NA,NA,NA,https://prodapps.dep.state.fl.us/swapp/Welcome/detailsByPwsNumber/1170319,NA,NA,NA,,,5/5/25,CH,"Complete, couldn't find the wells in usgwd or state databases, most well and aquifer information is unknown"
Gulf Islands National Seashore,Southeast Region,FL,GUIS,HI  Water System (INACTIVE),GUIS_WS_007,NA,Non-Public Water System (NP),NA,56629,NA,The Horn Island Water System consists of a water well and a chlorinator for disinfection.  The water system is currently being utilized for ranger housing and intermittently by researchers and contractors that visit/work on Horn Island.,Ranger housing,NA,no,no,groundwater,,Chlorination,NA,0,0,5031,2013,0,NA,SER\GUIS\PHA\GUIS PHA 2013\GUIS PHA 2013.pdf,MS,GUIS_WS_007_01,unknown groundwater,Listed as inactive in 2013 PHA report,well,-88.66886,30.23405,WGS 84,"Buildings, HI Housing Unit",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,4/30/25,CH,"Complete, System Inactive, Location is one of only 2 buildings on Horn Island but building labeling in the Buildings database is incomplete for this site"
Gulf Islands National Seashore,Southeast Region,FL,GUIS,Holly-Navarre Water System,GUIS_WS_008,NA,Municipal,1570349,59509,NA,The Holly-Navarre Water System is a municipal system that provides water to the Santa Rosa Area (Opal Beach).  This municipal system provides water to six comfort stations with showers that support picnic pavilions at Opal Beach.,six comfort stations with showers that support picnic pavilions at Opal Beach,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",NA,NA,1370,2022,0,NA,SER\GUIS\PHA\GUIS PHA 2013\GUIS PHA 2013.pdf,FL,GUIS_WS_008_01,municipal,NA,municipal connection,-86.86335,30.43219,WGS 84,"Google Maps, Holley-Navarre Water & Sewer",,"Holley_Navarre Water System, Inc.",NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.hnws-fl.com/,NA,NA,NA,https://prodapps.dep.state.fl.us/swapp/Welcome/detailsByPwsNumber/1570349,NA,NA,NA,,,4/30/25,CH,Complete
Gulf Islands National Seashore,Southeast Region,FL,GUIS,NLO  Water System,GUIS_WS_009,NA,Municipal,NA,56649,NA,Park indicated this was a duplicate listing.,NA,NA,no,no,municipal,,None,U,NA,NA,4675,NA,NA,NA,NA,FL,GUIS_WS_009_01,municipal,NA,municipal connection,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/30/25,CH,System Not Found
Gulf Islands National Seashore,Southeast Region,FL,GUIS,Ocean Springs Water System,GUIS_WS_010,ocean Springs Water System,Municipal,NA,0,NA,"The ocean Springs Water System is a municipal system that provides water to the Davis Bayou Section in the Mississippi District.  Specifically, this municipal system provides water to the Colmer Visitor Center, Day Use Picnic Area, Maintenance Area, campground (51 sites, one dump station, and one VIP Host Site), five comfort stations, and five staff quarters.","Colmer Visitor Center, Day Use Picnic Area, Maintenance Area, campground (51 sites, one dump station, and one VIP Host Site), five comfort stations, and five staff quarters",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",NA,NA,4737,2022,0,NA,SER\GUIS\PHA\GUIS PHA 2013\GUIS PHA 2013.pdf,MS,GUIS_WS_010_01,municipal,NA,municipal connection,-88.826686,30.411196,WGS 84,"Google Earth, ocean Springs Water Department",,ocean Springs Water Department,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://oceansprings-ms.gov/277/Water-Department,NA,NA,NA,NA,NA,NA,NA,,,4/30/25,CH,Complete
Gulf Islands National Seashore,Southeast Region,FL,GUIS,OKL Water System,GUIS_WS_011,Okaloosa County Water System,Municipal,1464044,59048,OKL Water System,"The Okaloosa County Water System is a municipal system that provides water to the Okaloosa Area in the Florida District.  Specifically, this municipal system provides water to a comfort station.",Comfort station  ,NA,yes,no,municipal,,None,human-non-drinking,NA,NA,4497,2022,0,NA,SER\GUIS\PHA\GUIS PHA 2013\GUIS PHA 2013.pdf,FL,GUIS_WS_011_01,municipal,NA,municipal connection,-86.629234,30.461351,WGS 84,"Google Maps, Okaloosa County Water Department",,Okaloosa County Water Department,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://myokaloosa.com/ws/home,NA,NA,NA,https://prodapps.dep.state.fl.us/swapp/Welcome/detailsByPwsName/okaloosa,NA,NA,NA,,,4/30/25,CH,Complete
Gulf Islands National Seashore,Southeast Region,FL,GUIS,Pensacola NAS Water System,GUIS_WS_012,Pensacola NAS Water System,Municipal,NA,0,NA,"The Pensacola Naval Air Station (NAS) Water System is a municipal system that provides water to the Fort Barrancas Area in the Florida District.  Specifically, this municipal system provides water to Fort Barrancas and associated Visitor Center.",Fort Barrancas and associated Visitor Center,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",NA,NA,3366,2022,0,NA,SER\GUIS\PHA\GUIS PHA 2013\GUIS PHA 2013.pdf,FL,GUIS_WS_012_01,municipal,NA,municipal connection,-87.29829309,"30.34935782566512,",WGS 84,Google Earth coordinates for the Fort Barrancas Visitor Center,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.navfac.navy.mil/Divisions/Environmental/Products-and-Services/Environmental-Restoration/Southeast/Corry-Station-CID/Drinking-Water/,NA,NA,NA,NA,NA,NA,NA,,,4/30/25,CH,"Incomplete, Could not find system location"
Gulf Islands National Seashore,Southeast Region,FL,GUIS,SR Water System    (PLANNED),GUIS_WS_013,NA,Municipal,NA,98585,NA,NA,NA,NA,no,no,municipal,,None,U,NA,NA,1382,NA,NA,NA,NA,FL,GUIS_WS_014_01,municipal,NA,municipal connection,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,4/30/25,CH,"Not in Use, System Planned"
Gulf Islands National Seashore,Southeast Region,FL,GUIS,WSI  Water System,GUIS_WS_014,West Ship Island Water System,Non-Public Water System (NP),NA,99691,WSI  Water System,"The West Ship Island Water System is a seasonal system operational between March and October, which consists of a single well, chlorine disinfection, three 119 gallon hydropneumatic tanks, two 340 gallon contact tanks, and distribution system.  The well production is metered and logged.  The chlorine disinfection system uses a 20 gallon dosing tank with pump and liquid sodium hypochlorite.  The contact tanks were installed to provide a minimum of 30 minutes of contact time of chlorination.  The water serves the Ship Island Snack Bar, Ranger Office, North and South Comfort Stations that include showers, Ranger Duplex, beach showers, various fire suppression tanks, and the Bunkhouse/First Aid facility.","Ship Island Snack Bar, Ranger Office, North and South Comfort Stations that include showers, Ranger Duplex, beach showers, various fire suppression tanks, and the Bunkhouse/First Aid facility",6696,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",1037,5,4770,2022,0,NA,SER\GUIS\PHA\GUIS PHA 2013\GUIS PHA 2013.pdf,MS,GUIS_WS_015_01,unknown groundwater,NA,well,-88.97213,30.21174,WGS 84,"Buildings, West Ship Island Ranger Station",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,4/30/25,CH,"Complete, well location was not found in state databases or usgwd, ranger station served by the system is used as the location, well depth and aquifer information unknown"
Guadalupe Mountains National Park,Intermountain Region,TX,GUMO,McKittrick Water System,GUMO_WS_001,NA,Transient Non-Community Water System (TNC),TX0550015,72299,NA,"This water system is classified as a Public Non-Community Transient system (PWSID#: 0550015).  The facilities served by this system are a visitor contact station located at the mouth of the canyon which includes a public restroom and drinking fountain.

The source for this system is 78 foot deep well located about 500 feet north of the contact station.  The well has a pitless unit, concrete slab, and metal box used as a well cover.  Water is pumped at about 16 gpm from the well to the treatment room in the comfort station where it is passes through two cartridge filters, one 20 micron filter to remove particulates and a 0.5 micron carbon filter to remove taste and odor.  The water is then chlorinated by a hypochlorinator before being pumped into  two 300 gallon water storage tanks.  These tanks provide contact time for disinfection.  A small booster pump pressurizes two hydropneumatic tanks.  The water is distributed to the restroom facilities and drinking fountains.","contact station, public restroom, drinking fountain",7019,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",600,2,5305,2022,1,NA,NA,TX,GUMO_WS_001_01,shallow groundwater,NA,well,-104.753,31.97869,NAD 83,PWS Database,,NA,"Alluvium, Delaware Basin Limestone","Alluvium, Delaware Basin Limestone",U,U,5/24/76,78,U,U,U,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",4702305,U,2176016,TX0550015,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Guadalupe Mountains National Park,Intermountain Region,TX,GUMO,S.O.D. Water System,GUMO_WS_002,Ship-of-the-Desert,Non-Public Water System (NP),NA,72456,NA,"This system is classified as a non-public water system.  The facilities served by this system includes a large house (Ship-of-the-Desert) with a separate apartment at one end and a small adjacent house known as the servant fts quarters.

The source for this system is a 155-foot drilled well located approximately one-half mile northwest of the house at the mouth of Lamar Canyon.  Water pumped from the well, is disinfected with sodium hypochlorite solution and treated with a roughing filter and an activated charcoal filter.  

The water then flows by gravity to a 6,000-gallon galvanized steel reservoir located between the well and the residences.  The overflow from the potable water tank flows into two open stone tanks used for water storage in the event of fire fighting activities.  Water from the potable tank is then distributed to the house via 2-inch galvanized iron pipe.  There is a water softener and reverse osmosis treatment system installed at the facility that is not used.",Ship of the desert house,7020,yes,no,groundwater,,NA,"fire, human-drinking",6000,1,2010,2022,1,NA,NA,TX,GUMO_WS_002_01,deep groundwater,NA,well,-104.770555,31.963056,WSG 1984,TWDB,,NA,Capitan Limestone,Capitan Limestone,U,U,NA,155,U,U,U,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",4702301,U,U,NA,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Guadalupe Mountains National Park,Intermountain Region,TX,GUMO,Water System Pine Springs Main,GUMO_WS_003,Glover Well Number 13,Community Water System (CWS),TX0550014,72213,NA,"This water system is classified as a Public Community water system (PWSID #55014).  The system provides potable water to the Visitor Center and administrative offices, the maintenance area and residential area for park employees (consisting of 12 houses, four duplex units, two apartment units, and a recreation center), a campground and comfort station located at Pine Springs about one mile north of the Visitor Center, and the ranch house, horse corral, and storage buildings at Frijole Spring.  The system also provides water to the Texas Highway Department that has six houses, maintenance building, and an office located adjacent to the park maintenance area.

The water source for this system is the Glover Well Number 13, a 2,572-foot, 8-inch diameter drilled well located in the center of the parking area in front of the Pine Springs comfort station.  The pumping rate for the well is about 52 gpm.  The well is cased with 8-inch steel casing to 2,502 feet, and open hole to the bottom with the pump is set at approximately 2,480 feet. The well pump is operated manually to fill the reservoir.  A sensor in the reservoir automatically de-energizes the pump.  An emergency power generator is available to power the system in the event of a power outage.

The water is pumped from the well through a treatment room in the comfort station.  In the treatment room the water is first filtered through a multimedia filter (charcoal and sand/gravel) to remove iron bacteria and other particulates, as well as taste and odor caused by VOC fts from the raw well water.  The water is then injected with Aqua Mag, an iron sequestering chemical, and sodium hypochlorite for disinfection.  The filter is manually backwashed with the backwash water being discharged into the comfort station septic system.  

After treatment, the water then enters a 218,000-gallon, two-compartment, below-grade concrete reservoir approximately 1,000 feet up the Canyon.  Water flows out of the reservoir through a distribution system consisting largely of 8 and 6-inch PVC water main.  A booster pump located in the comfort station pressurizes water for use in the comfort station.  A pressure reducing valve (PRV) located by the highway reduces the water pressure to the maintenance area  and a second PRV reduces the pressure again to residences located to the east of the maintenance building.","visitor center, adminstrative building, maintenance area, 12 houses, 4 duplex units, two apartments, recreation center, Texas Highway Department (6 houses, maintenance building, office)",7021,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking, stock",218000,1,5592,2022,2,NA,NA,TX,GUMO_WS_003_01,deep groundwater,NA,well,-104.82788,31.8963,NAD 83,PWS Database,,NA,Bone Spring Limestone,Bone Spring Limestone,U,U,3/1/76,2572,2502,2572,70,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",4702804,U,2176074,TX0550014,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Guadalupe Mountains National Park,Intermountain Region,TX,GUMO,DC  Water System,GUMO_WS_004,Dog Canyon,Transient Non-Community Water System (TNC),TX0550017,72267,NA,"This system is classified as a Public Non-Community Transient water system (PWSID #550017).  The facilities served by this system are a campground, visitor contact station, comfort station, horse barn, a residence, and a duplex.  Water is pumped at a rate of 13 gpm from a 2,500 foot drilled well located north of the horse barn.  The water is pumped through a treatment building where it is chlorinated using sodium hypochlrorite, and then up the hill to a 54,565 gallon glass-fused-to-steel bolted water storage tank.  A pressure transducer located on the plumbing tree in the Pumphouse senses the water level in the tank an initiates well pumping cycles based on the water tank level setpoints on the control panel.  The well pump controls are currently set to start the pump when the tank level is at 15 feet and the pump is set to run for 360 minutes when started.","campground, visitor contact station, comfort station, horse barn, a residence, and a duplex",7018,yes,no,groundwater,,Chlorination,"human-drinking, stock",54565,1,5605,2022,3,NA,NA,TX,GUMO_WS_004_01,deep groundwater,NA,well,-104.83447,31.99367,NAD 83,PWS Database,,NA,Delaware Basin Limestone,Delaware Basin Limestone,U,U,3/1/81,2500,U,U,U,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",4702103,U,U,TX0550017,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
George Washington Carver National Monument,Midwest Region,MO,GWCA,INACTIVE- Well #1 Maintenance Building Water System,GWCA_WS_001,NA,Community Water System (CWS),NA,71189,INACTIVE- Well #1 Maintenance Building Water System,This system is no longer maintained. Well cap not secure and/or not properly sealed in a manner that can result in contamination. The well head is located in a locked previously used structure however the building is not sanitary and the wall has not been properly decommissioned/sealed. The well shall be referred to as an abandoned well and destroyed in accordance with State standards. During the time the well is inactive the sanitary seal must be properly maintained to prevent any contamination of the aquifer. ,Maintenance building,U,no,no,groundwater,,U,U,U,U,1518,2021,0,NA,MWR/GWCA/EHSurvey/2021 GWCA_PHA Final.pdf,MO,GWCA_WS_001_01,unknown groundwater,NA,well,−94.354722,36.985833,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2020",NA,11/7/25,KW,No longer in use.
George Washington Carver National Monument,Midwest Region,MO,GWCA,VC Water System # MO5102182,GWCA_WS_002,NA,Municipal,NA,71188,Water System # MO5102182 (includes Well # 2),"The park is connected by a community service line from the Diamond City water system.  The park is no longer classified as a separate water system by the State of Missouri Department of Natural Resources.  The GWCA system consists of varying size water lines, valves and  fire hydrants. Fire suppression is supplied by 6 and 8 inch water mains from the Diamond City water system.  There is no water storage within the park. Fire suppression system provides protection for visitors center and has one backfow preventor installed. The charged fire suppression system is drained and refilled every 6 months.",Visitor Center,U,yes,no,municipal,,U,"fire, human-drinking, irrigation",U,U,4912,2024,0,No,MWR/GWCA/EHSurvey/PHA - 2024.pdf?CT=1762542418429&OR=ItemsView,MO,GWCA_WS_002_01,municipal,NA,municipal connection,−94.354722,36.986111,WGS84,Google Earth,,Diamond City,U,U,U,NA,NA,NA,NA,NA,NA,U,U,U,U,U,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2020",NA,11/7/25,KW,"Unknown source. Pre-filled in with ""groundwater"" but cannot confirm with anything in PHS"
George Washington Memorial Parkway,National Capital Region,MD,GWMP,Great Falls well and holding tanks,GWMP_WS_001,NA,NA,NA,26431,Great Falls well and holding tanks,"Great Falls Park, VA water system consists of a well, disinfection system, above ground steel water storage tank and various sized distribution piping.",U,7179,yes,no,groundwater,,Chlorination,U,U,U,5365,2024,1,No,NCR\GWMP\EHSurvey\,MD,GWMP_WS_001_01,unknown groundwater,NA,well,-77.24777946,39.0005516,WGS 84,NPS Buildings Layer - Great Falls Pumphouse,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Harpers Ferry National Historical Park,National Capital Region,MD,HAFE,Corporation of Harpers Ferry,HAFE_WS_001,NA,Municipal,WV3301912,NA,NA,The park purchases water from the municipal water utility at Harpers Ferry. ,U,NA,yes,no,municipal,,None,U,U,U,7550,2023,0,No,NCR\HAFE\EHSurvey\,MD,HAFE_WS_001_01,municipal,NA,municipal connection,-77.75676458,39.31660387,WGS 84,NPS Buildings - Cavalier Heights Visitor Center,,Harpers Ferry Waterworks,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.harpersferrywv.us/water.htm,NA,NA,NA,WV3301912,NA,NA,NA,,,12/17/25,KEC,Missing Source Information
Hagerman Fossil Beds National Monument,Pacific West Region,ID,HAFO,UTIL RCM Water System,HAFO_WS_001,RCM Water System,Non-Public Water System (NP),NA,70339,UTIL RCM Water System,"This system consists of a 201 foot drilled well, submersible pump, chlorine injection, large contact time below ground pipe, and pressure tank.  The well was drilled in 2006 to a depth of 201 feet, yielding 25 gpm, with static water found at 56 feet, grouted to 115 feet, casing provided to 201 feet and screened from 170 to 195 feet.  The system serves the Maintenance building, Paleontology Collection Facilities and Collection Support Office.

A new Visitor's Center opened Spring 2022. The VC is serviced by city water.","Maintenance building, Paleontology Collection Facilities and Collection Support Office.",6590,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",U,U,1196,2022,2,NA,NA,ID,HAFO_WS_001_01,deep groundwater,NA,well,-114.929194,42.796388,NAD 83,HarDWR,,NA,Malad Basalt,Malad Basalt,U,U,7/1/20,201,170,195,25,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/599677,361983,U,36-11068,NA,NA,NA,NA,,,9/24/24,KGE,Complete
Haleakala National Park,Pacific West Region,HI,HALE,"HALE-Historic Water System - Summit Area (Hosmer, HQ, Above HQ)",HALE_WS_001,NA,Community Water System (CWS),HI0000222,84717,NA,"This year-round system serves the Headquarters building, government quarters, Hosmer Grove Campground, resource management, entrance station, and maintenance area. It consists of rainwater catchment, two 250,000-gallon above-grade welded steel raw water storage tanks, two slow sand filters, a proportional flow hypochlorinator, a 50,000-gallon buried concrete water storage tank for treated water, and distribution system piping consisting of 6-inch and 4-inch ductile iron pipe and PVC pipe. Water from the catchment system flows by gravity to the two raw water tanks, which in turn gravity feed the two slow sand filters. Float valves in the sand filters control flow to the filters. The water then flows by gravity to the underground concrete storage tank. The hypochlorinator injects sodium hypochlorite solution before entering the concrete tank. A float valve in the concrete tank controls flow into the tank. The tank provides both storage and chlorine contact time before the water enters the distribution system.","Headquarters building, government quarters, Hosmer Grove
Campground, resource management, entrance station, and maintenance area",6591,yes,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking, irrigation",550000,3,5715,2024,NA,NA,NA,HI,HALE_WS_001_01,rainwater,NA,rainwater catchment,-156.2444238,20.76856901,WGS 84,Google Earth coordinates for Haleakala Summit area NPS Buildings,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,HI0000222,NA,NA,NA,,,NA,NA,NA
Haleakala National Park,Pacific West Region,HI,HALE,UT-03 Kipahulu Potable Water System,HALE_WS_002,NA,Transient Non-Community Water System (TNC),HI0000260,41946,NA,"The water system serves the visitor center and park offices, comfort station, and maintenance area. It includes a 6-inch diameter 300-foot deep drilled well with two submersible pumps, photovoltaic pumping system, a peristaltic pump hypochlorinator, two 7500-gallon bolted steel storage tanks, one 70,000-gallon bolted steel storage tank, and distribution system piping and appurtenances. The well has two pumps. One pump is solar-powered and operates only when sunlight is available. A second generator-powered pump can be used as backup. A float switch in the large storage tank automatically operates the well pumps. A float valve in the other tank controls water level in that tank. The water storage tanks provide storage and chlorine contact time. Monthly bacteriological testing for total coliform is done.","visitor center and park offices, comfort station, and maintenance area",6593,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",15000,2,1560,2023,NA,NA,NA,HI,HALE_WS_002_01,deep groundwater,NA,well,-156.051111,20.661944,WSG 1984,Hawai‚Äòi State Water Wells,,NA,Hana Volcanics,Hana Volcanics,U,U,1/1/80,300,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/440041,6-3903-003,U,U,HI0000260,NA,NA,NA,,,10/29/24,KGE,Complete
Haleakala National Park,Pacific West Region,HI,HALE,UT-12 Kapalaoa VC Non Potable Water System,HALE_WS_003,NA,Non-Potable (NonPOT),NA,97676,NA,"The water system consists of an open spring source, three redwood water storage tanks to store spring water, a poly tank for rain catchment. Water flows by gravity from the spring to the 3 redwood tanks, then to the poly tank adjacent to the cabin. The poly tank is supplemented by rain catchment. The water at the poly tank is periodically disinfected with bleach every 2 weeks with no detectable residual. No filtration is provided.",U,6594,yes,no,"spring, rainwater",,Chlorination,human-non-drinking,U,4,4040,2014,NA,NA,NA,HI,HALE_WS_003_01,spring,NA,spring box,-156.1840875,20.7064874,WGS 84,Google Earth coordinates for Kapaloa Cabin,,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,10/20/25,KEC,Coordinates approximate
Haleakala National Park,Pacific West Region,HI,HALE,UT-12 Kapalaoa VC Non Potable Water System,HALE_WS_003,NA,Non-Potable (NonPOT),NA,97676,NA,"The water system consists of an open spring source, three redwood water storage tanks to store spring water, a poly tank for rain catchment. Water flows by gravity from the spring to the 3 redwood tanks, then to the poly tank adjacent to the cabin. The poly tank is supplemented by rain catchment. The water at the poly tank is periodically disinfected with bleach every 2 weeks with no detectable residual. No filtration is provided.",U,6594,yes,no,"spring, rainwater",,Chlorination,human-non-drinking,U,4,4040,2014,NA,NA,NA,HI,HALE_WS_003_02,rainwater,NA,rainwater catchment,-156.1840875,20.7064874,WGS 84,Google Earth coordinates for Kapaloa Cabin,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,10/20/25,KEC,Coordinates approximate
Haleakala National Park,Pacific West Region,HI,HALE,UT-13 Paliku VC Non Potable Water System,HALE_WS_004,NA,Non-Potable (NonPOT),NA,97677,NA,"The primary source for the visitor and ranger cabins at Paliku is a small concrete dam in a drainage above the cabins. Rainwater catchment off the cabin roof supplements the supply at each site. Water for the visitor cabin is stored in a 500-gallon poly tank place inside a redwood tank adjacent to the cabin. Water for the ranger cabin is stored in two redwood tanks (5,000-gallon, 1,000-galllon) about 100 feet above the cabin. Water is then piped into sinks inside the cabins as well as outside faucets for visitors. The water at each location is posted as non-potable and visitors are instructed to filter the water before using for potable purposes.", visitor and ranger cabins at Paliku,6595,yes,no,"surface water, rainwater",,None,U,6500,3,3251,U,NA,NA,NA,HI,HALE_WS_004_01,river/stream,NA,dam,-156.1412831,20.71765303,WGS 84,Google Earth coordinates for Paliku Cabin,,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,U,NA,,,10/20/25,KEC,Coordinates approximate
Haleakala National Park,Pacific West Region,HI,HALE,UT-13 Paliku VC Non Potable Water System,HALE_WS_004,NA,Non-Potable (NonPOT),NA,97677,NA,"The primary source for the visitor and ranger cabins at Paliku is a small concrete dam in a drainage above the cabins. Rainwater catchment off the cabin roof supplements the supply at each site. Water for the visitor cabin is stored in a 500-gallon poly tank place inside a redwood tank adjacent to the cabin. Water for the ranger cabin is stored in two redwood tanks (5,000-gallon, 1,000-galllon) about 100 feet above the cabin. Water is then piped into sinks inside the cabins as well as outside faucets for visitors. The water at each location is posted as non-potable and visitors are instructed to filter the water before using for potable purposes.", visitor and ranger cabins at Paliku,6595,yes,no,"surface water, rainwater",,None,U,6500,3,3251,U,NA,NA,NA,HI,HALE_WS_004_02,rainwater,NA,rainwater catchment,-156.1412831,20.71765303,WGS 84,Google Earth coordinates for Paliku Cabin,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,10/20/25,KEC,Coordinates approximate
Haleakala National Park,Pacific West Region,HI,HALE,UT-15 Holua VC Non Potable Water System,HALE_WS_005,NA,Non-Potable (NonPOT),NA,92068,NA,"Water for Holua visitor cabin comes from a spring above the cabin. Water is piped from the spring to the water tank adjacent to the visitor cabin, which in turn feeds the kitchen sink inside the cabin as well as the outside faucet for visitors. The sole water source for the Holua ranger cabin (Hilton) is rainwater catchment.",Holua visitor and ranger cabin,6596,yes,no,surface water,,None,human-non-drinking,0,0,4222,2014,NA,NA,NA,HI,HALE_WS_005_01,spring,NA,spring box,-156.2180621,20.74160703,WGS 84,Google Earth coordinates for Holua Cabin,,NA,U,NA,U,U,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,U,NA,,,10/20/25,KEC,Coordinates approximate
Haleakala National Park,Pacific West Region,HI,HALE,UT-15 Holua VC Non Potable Water System,HALE_WS_005,NA,Non-Potable (NonPOT),NA,92068,NA,"Water for Holua visitor cabin comes from a spring above the cabin. Water is piped from the spring to the water tank adjacent to the visitor cabin, which in turn feeds the kitchen sink inside the cabin as well as the outside faucet for visitors. The sole water source for the Holua ranger cabin (Hilton) is rainwater catchment.",Holua visitor and ranger cabin,6596,yes,no,surface water,,None,human-non-drinking,0,0,4222,2014,NA,NA,NA,HI,HALE_WS_005_02,rainwater,NA,rainwater catchment,-156.2180621,20.74160703,WGS 84,Google Earth coordinates for Holua Cabin,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,NA,NA,NA
Haleakala National Park,Pacific West Region,HI,HALE,"UT-21 Summit Dist/HVC Potable Wtr System - HQ-24 HVC, HQ-39 M, HQ-40 W",HALE_WS_006,Summit,NA,NA,97890,"UT-21 Summit Dist/HVC Potable Wtr System - HQ-24 HVC, HQ-39 M, HQ-40 W","This system is considered part of the HQ system by the State. It is located about one half mile from the summit, provides potable water to the visitor center employees ft restroom and kitchen, and to the comfort station sinks. It consists of a water fill connection point, 8,000-gallon buried fiberglass water storage tank, a below ground vault containing booster pumps and pressure tank, and distribution piping. Treated water is hauled weekly from the headquarters water system using a trailer mounted 2,000-gallon stainless steel tank, connected to the fill point, and discharged into the water storage tank. Booster pumps pressurize the system to deliver the water to the VC and the comfort stations. While not required, the park does bacteriological sampling monthly.","visitor center employees ft restroom and kitchen, and to the comfort station sinks",NA,yes,no,"hauled, rainwater, surface water",,NA,"human-drinking, human-non-drinking",10000,2,821,2024,1,NA,NA,HI,HALE_WS_006_01,hauled,NA,well,-156.2446004,20.76771644,WGS 84,Google Earth coordinates for Haleakala Summit area NPS Buildings,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,NA,NA,NA,NA,,,NA,NA,NA
Harriet Tubman Underground Railroad National Monument,Northeast Region,MD,HATU,Harriet Tubman Underground V. Center,HATU_WS_001,NA,Transient Non-Community Water System (TNC),MD1091183,NA,NA,"Well head located outside, extended beyond 18 inches above ground, does have concrete apron and a sanitary well cap. Water system is managed by the Maryland Park Service. Water is used to supply drinking water fountains, handwashing sinks, kitchenette.","Drinking water fountains, handwashing sinks, kitchenette",NA,yes,no,groundwater,,U,"human-drinking, human-non-drinking",0,0,7367,2023,1,NA,NER\HATU\PHA HATU Report 5-30-2023.pdf,MD,HATU_WS_001_01,unknown groundwater,No disinfection installed or disinfection system is not operable (DL 5),well,-76.138295,38.449541,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://mdesdwis.mde.state.md.us/DWW/,NA,NA,NA,,,6/24/25,CH,"Complete, could not find well or aquifer information"
Hawai'i Volcanoes National Park,Pacific West Region,HI,HAVO,HAVO Water System,HAVO_WS_001,VOLCANO RIM,Community Water System (CWS),HI0000146,22273,HAVO Water System,"The water serves all visitor and staff facilities at the Rim including the VC, Volcano House hotel and restaurant, administrative offices, maintenance area, resource management area, Thurston Lava Tube, Hawaii Volcanoes Observatory, USGS building, Jagger Museum, and  Namakani campground.  The system has facilities at the rainshed area and HVO.  The facilities at the rainshed consists of two hypalon lined catchment ponds, roof rainwater catchment, five raw water storage tanks (2x750,000-gallon, 3x500,000-gallon), water treatment facilities (chemical injection for pH adjustment, three slow sand filters, clearwell, disinfection equipment), two finished water tanks, and a distribution pressurization system used to increase pressure within the distribution piping as well as a fire pump to provide additional flow during high demand events.  Facilities at HVO include two water storage tanks (80,000-gallon, 20,000-gallon).  Rainwater collected in the catchment ponds and roof collectors is treated to raise the pH before a booster pump delivers the water to the raw water storage tanks.  The untreated water then flows by gravity to the treatment facilities where it passes through the slow sand filters and is collected in the clearwell.  The filtered water is then disinfected with sodium hypochlorite before being pumped to the finished water tanks.  Two booster pumps pressurize the water from the tanks into the distribution system piping where it flows to the Rim facilities, resources management, and Thurston Lava Tube.  Booster pumps within HVO pressurize the water for the buildings at HVO.  A small pump and hydropneumatic tank pressurize the water for use at Thurston Lava Tube comfort station.","visitor and staff facilities at the Rim including the VC, Volcano House hotel and restaurant, administrative offices, maintenance area, resource management area, Thurston Lava Tube, Hawaii Volcanoes Observatory, USGS building, Jagger Museum, and  Namakani campground",6597,yes,no,"groundwater, rainwater, surface water",,"Chlorination, Filtration","human-drinking, human-non-drinking, irrigation",3100000,7,5702,2024,1,NA,NA,HI,HAVO_WS_001_01,rainwater,NA,rainwater catchment,-155.257642,19.431172,WGS 84,Google Earth coordinates for ponds near Volcano House,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,HI0000146,NA,NA,NA,,,10/20/25,KEC,Believe the rainwater catchment ponds were located from satellite imagery but it's possible the coordinates used are for treated wastewater.
Hawai'i Volcanoes National Park,Pacific West Region,HI,HAVO,Kahuku Family & Dorm Residence Water Tank,HAVO_WS_002,NA,Municipal,NA,102450,NA,"The Kahuku Ranch is located about 40 miles west of the main park entrance.  This non-public water system serves two residences and several out-buildings.  It consists of a connection to the County water system, a 1,000-gallon polyethylene water tank, a booster pump, a 2500-gallon polyethylene water tank, and 1¬Ω HDPE distribution piping.  Water from the county system gravity flows into the 1,000-gallon poly tank.  Due to periodic low pressures at the connection, this tank is needed to ensure an adequate water supply.  A pressure switch energizes the booster pump to pump the water from the 1,000-gallon poly tank to the 2500-gallon poly tank located on a hill above the ranch buildings via a dedicated fill line.  Water gravity flows to the ranch buildings.  A stock trough is also connected to the line from the steel tank to the residences.  The County water is chlorinated so no supplemental disinfection is needed at the ranch connection.

Accomplishments/Comments",two residences and several out-buildings,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking, stock",3500,2,2243,2023,NA,NA,NA,HI,HAVO_WS_002_01,municipal,NA,municipal connection,-155.6917071,19.05473158,WGS 84,Google Earth coordinates for Kahuku Ranch,,"Hawaii County Department of Water, HI",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/29/24,KGE,County connection
Herbert Hoover National Historic Site,Midwest Region,IA,HEHO,"West Branch, IA",HEHO_WS_001,NA,Municipal,IA1694000,0,NA,"This system provides ground water to users to depths up to 1,575 feet. Water is provided by the City of West Branch, IA.",All park facilities,NA,yes,no,municipal,,None,human-drinking,U,U,1167,2023,0,NA,MWR\HEHO\EHSurvey\HEHO PHA Report 2023.pdf,IA,HEHO_WS_001_01,municipal,NA,municipal connection,-91.347734,41.671999,WGS 84,"Google Earth, West Branch City Offic and Council Chambers",,City of West Branch,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://programs.iowadnr.gov/iowadrinkingwater/Search/pwsSearch,NA,NA,NA,,,8/18/25,CH,The location is of the city offices and not of the water source.
