park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Horseshoe Bend National Military Park,Southeast Region,AL,HOBE,HOBE HQ/VC Water System,HOBE_WS_001,Town of New Site Water System,Community Water System (CWS),NA,88458,HOBE HQ/VC Water System,"The entirety of Horseshoe Bend National Military Park receives potable water from the Town of New Site Water System, which is administered by the Town of New Site Water Department.  This municipal system serves the Visitor Center, Park Headquarters, Comfort Station, three staff quarters, and the Maintenance Shop.","Visitor Center, Park Headquarters, Comfort Station, three staff quarters, and the Maintenance Shop",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,4501,2023,0,No,SER\HOBE\PHA\HOBE PHA 2023\HOBE PHA Report 2-7-2023.pdf,AL,HOBE_WS_001_01,municipal,NA,municipal connection,-85.779224,33.035422,WGS 84,Google Earth,,Town of New Site,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://townofnewsite.com/water-department/,NA,NA,NA,NA,NA,NA,NA,,,5/13/25,CH,Complete
Horseshoe Bend National Military Park,Southeast Region,AL,HOBE,Superintendent's House,HOBE_WS_002,NA,Non-Public Water System (NP),NA,0,NA,"Non-Public Water System, consisting of a single drilled well located on the southwestern corner of the house near the parking area.",NA,NA,no,no,groundwater,,NA,NA,NA,NA,2583,NA,NA,NA,SER\HOBE\PHA\HOBE PHA 2023\,NA,HOBE_WS_002_01,unknown groundwater,House not in buildings dataset,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,5/13/25,CH,"System Not in Use, Could not Locate any PHS records of this system"
Hopewell Culture National Historical Park,Midwest Region,OH,HOCU,CHILLICOTHE CITY PWS,HOCU_WS_001,NA,Municipal,OH7100112,0,NA,"THE CITY OF CHILLICOTHE OHIO has prepared the following report to provide information to you, the consumer, on the quality of our drinking water.

THE CITY OF CHILLICOTHE receives its drinking water from six deep wells located in Yoctangee Park in close proximity to the water treatment facility. The aquifer in which the wells are located is part of the Scioto Buried River Valley Aquifer. We have a current, unconditioned license to operate our water system.

THE CITY OF CHILLICOTHE also has emergency connections with Ross County Water Company & the Chillicothe Correctional Institute. During 2012, the City of Chillicothe did not use any water from these connections.",Park facilities,NA,yes,no,municipal,,U,human-drinking,U,U,3363,2024,0,No,MWR/HOCU/EHSurvey/HOCU PHA ALL 4-3-2024 Final.pdf,OH,HOCU_WS_001_01,municipal,Chillicothe City Public Water Supply,municipal connection,-83.09383082,39.36226915,WGS84,Google Earth,,Chillicothe City Public Water Supply,Scioto Buried River Valley Aquifer (deep),Scioto Buried River Valley Aquifer,U,PHS report,NA,NA,NA,NA,NA,PHS report,U,U,U,OH7100112,U,NA,NA,No,No,46008,KW,Municipal groundwater supply - coordinates approximated
Hopewell Culture National Historical Park,Midwest Region,OH,HOCU,Mound City Water Distribution System,HOCU_WS_002,NA,Municipal,NA,88977,NA,"The park utilizes the Chillocothe Correctional Institute potable water system. The Institute operates an approved water system which is monitored and inspected by the Ohio Environmental Protection Agency. Chillicothe Correc. Inst. serves about 8,500 people with ground water the plant treats about 1,850,000 gallons per day and has a capacity of 3,900,000 gallons per day.",Park facilities,NA,yes,no,municipal,,U,human-drinking,3900000,U,1279,2024,0,No,MWR/HOCU/EHSurvey/HOCU PHA ALL 4-3-2024 Final.pdf,OH,HOCU_WS_002_01,municipal,Mound City Water Distribution System,municipal connection,-83.00635862,39.37566431,WGS84,Google Earth,,Mound City Water Distribution System,unknown groundwater,U,U,PHS report,NA,NA,NA,NA,NA,PHS report,U,U,U,U,U,NA,NA,No,No,46008,KW,Municipal groundwater supply - coordinates approximated
Home of Franklin D. Roosevelt National Historic Site,Northeast Region,NY,HOFR,Chauffer/Caretakers House,HOFR_WS_001,Chauffer/Caretakers House,Non-Potable (NonPOT),NA,0,NA,This site was served by a well. The well was located outdoors with a submersible pump. The well casing height was below 6 inches; it extended just above ground level. There was no treatment for this system. The well served the office and workshop. The water is marked as non-potable with a sign at the slop sink.,A maintenance workshop with one bathroom,6470,yes,no,groundwater,,NA,human-non-drinking,0,0,458,2024,0,NA,NER\HOFR\EHSurvey\HOFR PHA Report 8-27-2024.pdf,NY,HOFR_WS_001_01,unknown groundwater,NA,well,-73.9341,41.76269,WGS 84,"Buildings, Chauffers Building",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/4/25,CH,"Complete, could not find well or aquifer information"
Home of Franklin D. Roosevelt National Historic Site,Northeast Region,NY,HOFR,FDR Site Water System,HOFR_WS_002,NA,Transient Non-Community Water System (TNC),NY1302796,NA,NA,"The water services are provided by the Dutchess County Water and Wastewater Authority. Here is a link to their website. 
https://www.dutchessny.gov/Departments/Water-Wastewater/Water-and-Wastewater-Authority.htm
A copy of the most recent water quality report can be located on this website.",Park facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,5841,2024,1,NA,NER\HOFR\EHSurvey\HOFR PHA Report 8-27-2024.pdf,NY,HOFR_WS_002_01,municipal,Potential health hazard with no backflow device in place (DL 4),municipal connection,-73.943398,41.775716,WGS 84,"Google Earth, DCWWA - Hyde Park ",,Dutchess County Water and Wastewater Authority - Hyde Park System,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.dutchessny.gov/Departments/Water-Wastewater/Graphics/2023-Hyde-Park-Regional-AWQR.pdf,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search,NA,NA,NA,,,7/4/25,CH,"Complete, could not find state PWS portal"
Home of Franklin D. Roosevelt National Historic Site,Northeast Region,NY,HOFR,Red Cottage,HOFR_WS_003,NA,Transient Non-Community Water System (TNC),NA,0,NA,This is a residence sometimes refered to as the Red House. The site used to be served by a non-public well but now is connected to the municipal water service.,NA,NA,no,no,NA,,NA,NA,NA,NA,3903,2022,NA,NA,NER\HOFR\EHSurvey\HOFR PHA Report 4-26-2022.pdf,NA,HOFR_WS_003_01,municipal,NA,municipal connection,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/4/25,CH,"System Not in Use, connected to the municipal system"
Home of Franklin D. Roosevelt National Historic Site,Northeast Region,NY,HOFR,Top Cottage,HOFR_WS_004,Top Cottage,Non-Public Water System (NP),NA,0,NA,"This site was served by a well that was located in an underground confined space, well estimated to date back to 1940s. There was no treatment provided for the well water but a treatment system had been purchased to include a pressure tank, solution mixing tank, and a chlorine contact tank. The well water did pass through a sediment filter. This system served the Top Cottage Museum House and restroom facility used during group tours.",Top cottage Museum House and restroom,6471,yes,no,groundwater,,NA,human-non-drinking,U,1,3033,2024,0,NA,NER\HOFR\EHSurvey\HOFR PHA Report 8-27-2024.pdf,NY,HOFR_WS_004_01,unknown groundwater,NA,well,-73.88894,41.76515,WGS 84,"Buildings, Top Cottage",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/4/25,CH,"Complete, could not find well or aquifer information"
Hopewell Furnace National Historic Site,Northeast Region,PA,HOFU,Care House,HOFU_WS_001,NA,Non-Public Water System (NP),NA,0,NA,This system consists of a well and pressure tank. It serves a residence. Well was drilled in 2015. Reported to be inactive in 2022. No treatment.,Residence  ,6440,no,no,groundwater,,None,U,U,U,1754,NA,NA,NA,NA,PA,HOFU_WS_001_01,deep groundwater,The Care House was reported to be left unoccupied for over 10 years. A newer well was installed but no treatment has been put in place,well,-75.77265,40.20173,WGS 84,PA Wells,,NA,Northern Piedmont Upland,Northern Piedmont Upland,U,USGWD,12/9/15,402,U,U,U,https://www.pagwisdriller.dcnr.pa.gov/PAGEOD/PaGeodSearch/WellInformation/633404 ,NA,PA0457256,NA,NA,U,NA,NA,,,7/9/25,CH,System not in Use
Hopewell Furnace National Historic Site,Northeast Region,PA,HOFU,Chuch House,HOFU_WS_002,NA,Non-Public Water System (NP),NA,0,NA,"This system serves the quarters unit. The source was a well located outdoors with a casing raised to 18 inches above ground. The well was drilled in 2015. The well cased and grouted 47.5 ft; the 6 inch steel casing extended 7.5 ft into the bedrock, the distance to bedrock below the surface was 40 ft. A steel pressure tank, sediment filter, and chlorine disinfection was set up in the basement. The water system consist of a water softner, sediment filter, chlorine injection then the water flows to 5 Mixmasters 80 gallon contact tanks. This location is known to have elevated levels of iron in the water. The house has 1 kitchen, 1 bathroom, and 3 bedrooms.",A quarters unit,6441,yes,no,groundwater,,"Filtration, UV Disinfection","human-drinking, human-non-drinking",U,1,1152,2017,0,NA,"NER\HOFU\EHSurvey\HOFU, EHS, 4-13-17.pdf",PA,HOFU_WS_002_01,unknown groundwater,NA,well,-75.76853,40.20733,WGS 84,PA Wells,,NA,Northern Piedmont Upland,Northern Piedmont Upland,U,USGWD,7/31/15,142,U,U,U,https://www.pagwisdriller.dcnr.pa.gov/PAGEOD/PaGeodSearch/WellInformation/633452,NA,PA0457304,NA,NA,U,NA,NA,,,7/9/25,CH,Complete
Hopewell Furnace National Historic Site,Northeast Region,PA,HOFU,Lloyd House (Qts 71),HOFU_WS_003,NA,Non-Public Water System (NP),NA,0,NA,"This water system served a quarter's unit. The source was a well located outdoors with casing raised 18 in. above ground. The well had a submersible pump. The water system had a 40 gallon steel pressure tank, chlorine was injected with a stenner pump and flowed to 4 Mixmaster retention tanks. The system has 2 raw water taps.",A quarters unit,6442,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",40,1,4672,2022,0,NA,NER\HOFU\EHSurvey\HOFU PHA Report 10-19-2022.pdf,PA,HOFU_WS_003_01,unknown groundwater,NA,well,-75.76029,40.20518,WGS 84,"Buildings, Thomas Lloyd House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/9/25,CH,"Complete, could not find well or aquifer information"
Hopewell Furnace National Historic Site,Northeast Region,PA,HOFU,Main Water Distribution System,HOFU_WS_004,NA,Transient Non-Community Water System (TNC),PA3060817,31445,NA,"The water system consists of a well, chlorine disinfection, and 50,000-gallon concrete storage tank. The older 14,000-gallon storage tank was not in use but is still located at the well site. The site was secured with a fend around the perimeter. The well head was located outdoors with a submersible pump. The well was equipped with a sanitary well cap and the casing was raised above 18 inches. The well had a sloped concrete apron. A pressure gauge was connected to the well casing and measured 0. After the water was pumped from the well, it enters the pump house and the pressure tank. The system has a chlorine injection point in the main line. The chlorine solution tank was 5 gallons. The system included chemical feed pumps and a back-up day tank. The sodium hypochlorite solution used was NSF 60. The system is required to perform 4-log disinfection by the PA Department of Environmental Protection. There was no chlorine contact tank but the water line length to the first user was over 1000ft. The State receives monthly total coliform results and monthly logs of the free chlorine residual for each day. Site ID for PA.GOV website: 607947 The water flowed from the well to the maintenance, to the VC, to the barn.","Maintenance building, Visitor Center, and barn",6444,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",50000,1,4368,2022,1,NA,NER\HOFU\EHSurvey\HOFU PHA Report 10-19-2022.pdf,PA,HOFU_WS_004_01,unknown groundwater,Direct connection to health hazard with no/improper backflow protection in place (DL 5),well,-75.77381,40.20673,WGS 84,"Buildings, Visitor Center",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,U,NA,NA,,,7/9/25,CH,"Complete, could not find well or aquifer information"
Hopewell Furnace National Historic Site,Northeast Region,PA,HOFU,Tenant House,HOFU_WS_005,NA,Non-Public Water System (NP),NA,0,NA,"This system consists of a well and pressure tank. It serves a quarters unit that is not used for residence but used for staff/volunteer change or take breaks. The use of this location is infrequent in the season but rarely used during the winter months. The source was a well located outdoors with casing raised 18 inches above ground, sanitary well cap, concrete apron, and submersible well pump. The well was drilled in 2015. The well was cased and grouted 98ft; the 6 inch steel casing extend 1 ft into bedrock, the distance to the bedrock, below the surface was 97ft. A steel pressure tank (32 gallons) and chlorine treatment system was located in basement. The system was not in use in 2022 during the time of the assessment. Has a sign posted that reads: Caution non-potable water, do not drink"" because the water treatment was not being maintained to have a chlorine residual at the time of the inspection.",A quarters unit that is not used as a residence,6443,yes,no,groundwater,,Chlorination,human-non-drinking,32,1,242,2022,0,NA,NER\HOFU\EHSurvey\HOFU PHA Report 10-19-2022.pdf,PA,HOFU_WS_005_01,unknown groundwater,NA,well,-75.77365,40.20335,WGS 84,PA Wells,,NA,Northern Piedmont Upland,Northern Piedmont Upland,U,USGWD,10/16/15,161,U,U,U,https://www.pagwisdriller.dcnr.pa.gov/PAGEOD/PaGeodSearch/WellInformation/633402,NA,PA0457254,NA,NA,U,NA,NA,,,7/9/25,CH,Complete
Homestead National Monument of America,Midwest Region,NE,HOME,"Fire Water System, NPS well HQ",HOME_WS_001,Fire Suppresion,Non-Potable (NonPOT),NA,61049,"Fire Water System, NPS well HQ","This system consists of two groundwater wells that provide fire suppression to the facility.  A 22,000 gallon water storage tank helps provide the necessary volume needed.",Headquarters fire suppression system,NA,yes,no,groundwater,,NA,fire,22000,1,1209,2024,0,NA,MWR\HOME\EHSurvey\Final HOME PHA Report 5-22-2024.pdf,NE,HOME_WS_001_01,unknown groundwater,NA,well,-96.835762,40.291202,WGS 84,"Google Earth, Homestead National Historical Park Education Center",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,8/18/25,CH,The PHA report states that the park is modifying this sytem as of 2024. I could not find the wells on NE GW Wells or USGWD. I used the education center as general coordinates. I did not split this into two sources for the two wells due to a lack of information.
Homestead National Monument of America,Midwest Region,NE,HOME,HDQ-G -NRD  Potable Water System,HOME_WS_002,City of Beatrice CWS,Municipal,NE3106705,61037,HDQ-G -NRD  Potable Water System,"Homestead National Monument is connected to the Beatrice West Public Water System.  The water system maintains disinfection residuals and takes routine bacteriological samples within the system.  This system serves the park and approximately 12,500 people in the area.",All park facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,5698,2024,0,NA,MWR\HOME\EHSurvey\Final HOME PHA Report 5-22-2024.pdf,NE,HOME_WS_002_01,municipal,NA,municipal connection,-96.750075,40.306855,WGS 84,Google Earth,,Beatrice West Public Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.beatrice.ne.gov/water,NA,NA,NA,https://drinkingwater.ne.gov/,NA,NA,NA,,,8/18/25,CH,Coordinates are of the office location and not the source location.
Hot Springs National Park,Midwest Region,AR,HOSP,HOSP Happy Hollow Treatment Plant,HOSP_WS_001,NA,Non-Public Water System (NP),ART000915,61355,NA,"This cold water spring is considered ground water under the influence of surface water and therefore, must meet the new surface water treatment rules administered by the State of Arkansas and the Environmental Protection Agency.  The system utilize a combination of ozone and direct filtration for treatment.  The system disinfects using ultraviolet light.  The system dispenses water at a fountain located near the start and end of the mountain tower road. ",Water fountain,6076,yes,no,"spring, GWUDI",,"Ozone, Filtration, Ultraviolet",human-drinking,U,U,5524,2024,0,No,NA,AR,HOSP_WS_001_01,spring,"cold water spring, GWUDI",U,-93.04905071,34.51883383,WGS 84,Google Earth Coordinates for Happy Hollow Fountain,,NA,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,ART000915,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,HOSP Whittington Treatment Plant,HOSP_WS_002,NA,Non-Public Water System (NP),ART000916,61327,NA,"This cold water spring is considered ground water under the influence of surface water and therefore, must meet the new surface water treatment rules administered by the State of Arkansas and the Environmental Protection Agency.  The system utilize a combination of ozone and direct filtration for treatment.  The system disinfects using ultraviolet light.  The system dispenses water at a fountain located near the park maintenance building.",Water fountain,6077,yes,no,"spring, GWUDI",,"Ozone, Filtration, Ultraviolet",human-drinking,U,U,5432,2024,0,No,NA,AR,HOSP_WS_002_01,spring,coldwater spring,well,-93.05196063,34.51766889,WGS 84,Google Earth coordinates of what appears to be maintenance building,,NA,U,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,ART000916,U,U,NA,,,11/7/25,KEC,"Missing source information, coordinates uncertain"
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_01,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_02,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_03,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_04,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_05,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_06,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_07,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_08,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_09,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_10,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_11,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_12,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_13,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_14,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

