park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_15,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_16,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_17,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_18,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_19,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_20,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_21,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_22,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_23,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_24,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_25,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_26,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Hot Springs Thermal Spring Water,HOSP_WS_003,NA,Non-Public Water System (NP),T0259,0,NA,"Hot water is collected from the 27 geothermal wells on Hot Springs Mountain and stored in four separate water storage reservoirs with total storage of 473,000 gallons.  This hot water is distributed to Park buildings, Bathhouses, hotels, and four jug foutains.  The state requires a grade two water operator. 

The thermal water system serves as the primary water source and is the heart of Hot SpringsNational Park. However, the severe deterioration of the plumbing system that directs the thermal water throughout the park is compromised due to age and environmental factors. This aged infrastructure can lead to leaks, stagnant water, and contamination points that negatively impact water quality and place public health at risk, whether for those consuming cooled thermal water or utilizing the bathhouse water features. With an average of 2.5 million visitors per year ranging from toddlers to the elderly, who come to experience the water, it is essential to replace the thermal water system infrastructure. Doing so can mitigate many risk factors that could lead to negative health outcomes. Therefore, the proposed projects for replacement and renovation are highly recommended and critical for protecting the health and safety of both the public visitors and NPS staff.","Park buildings, bathhouses, hotels, and four jug fountains.",6079,yes,no,groundwater,,U,U,473000,4,5575,2024,2,Yes,NA,AR,HOSP_WS_003_27,deep groundwater,geothermal,well,-93.04557857,34.51749497,WGS 84,Google Earth coordinates for hot springs mountain,,NA,"Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone","Arkansas Novaculite, Bigfork Chert, and Hot Springs Sandstone",confined,"https://www.usgs.gov/publications/effects-climate-and-land-use-change-thermal-springs-recharge-a-system-based-coupled#:~:text=Forward%20particle%20tracking%20indicated%20a,the%20thermal%20spring%2Dflow%20rates.",NA,U,U,U,U,U,NA,U,NA,T0259,U,U,NA,,,11/7/25,KEC,Missing source information
Hot Springs National Park,Midwest Region,AR,HOSP,Mountain Tower ,HOSP_WS_004,NA,Municipal,NA,0,NA,"This system is connected to the city of Hot Springs, AR drinking water system.  A duplex booster pump system boosts water up to the mountain tower for use.",Mountain Tower,NA,yes,no,"municipal, groundwater",,None,U,5000,1,1062,2024,0,No,NA,AR,HOSP_WS_004_01,municipal,NA,municipal connection,-93.04606538,34.51721414,WGS 84,Google Earth coordinates for mountain tower,,City of Hot Springs Municipal Water,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.hotspringsar.gov/FAQ.aspx?QID=149,NA,NA,NA,NA,NA,NA,NA,,,11/7/25,KEC,Complete
Hot Springs National Park,Midwest Region,AR,HOSP,Gulpha Gorge,HOSP_WS_005,NA,Municipal,NA,0,NA,"The Gulpha Gorge Campground is serviced by the City of Hot Springs municipal water supply with
one metered service connection.",Gulpha Gorge Campground,NA,yes,no,"municipal, groundwater",,None,U,U,U,U,2024,0,No,NA,AR,HOSP_WS_005-01,municipal,NA,municipal connection,-93.03631908,34.52413283,WGS 84,Google Earth coordinates for Gulpha Gorge campground,,City of Hot Springs Municipal Water,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.hotspringsar.gov/FAQ.aspx?QID=149,NA,NA,NA,NA,NA,NA,NA,,,11/7/25,KEC,Complete
Hovenweep National Monument,Intermountain Region,CO,HOVE,HVMA - Water System (Public Health #19014),HOVE_WS_001,NA,Transient Non-Community Water System (TNC),UTAH19014,67330,NA,"This Public Transient Non-Community System serves the visitor center that has restrooms and a drinking fountain, a 31-site campground that has a single restroom and yard hydrant, and a residence area.  This public water system serves all of the facilities in the park.  The water system consists of a 1437 foot deep water well which produces water at approximately 10 gallons per minute.  The water is disinfected with liquid sodium hypochlorite at the well house before it is pumped to a 56,868 gallon ground level glass-fused-to-steel water storage tank.  Six point-of-use reverse osmosis filters are installed at the residence and the VC to remove arsenic for staff.  Arsenic levels fluctuate and have been above the maximum contaminant level (MCL) of 10 ppb.  However, the most recent 8/22/2017 results were only 9.85 ppb.  Arsenic levels above the MCL is not a violation since the water system is classified as a transient non-community water system.","31-site campground with a single restroom, hydrant, and a residence area",7022,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",56868,1,5623,2023,1,No,NA,CO,HOVE_WS_001_01,deep groundwater,NA,well,-109.072892,37.384444,NAD 83,Coordinates of the pump house were used.,,NA,"Navajo Sandstone, Entrada Formation Sandstone","Navajo Sandstone, Entrada Formation Sandstone",U,U,9/25/63,1440,U,U,U,Well information and key aq report: https://irma.nps.gov/DataStore/DownloadFile/436003,NA,U,"34788-, 09-317",UTAH19014,NA,NA,NA,,,7/31/24,KGE,Complete
Harry S Truman National Historic Site,Midwest Region,MO,HSTR,City of Independence Water Quality,HSTR_WS_001,NA,Municipal,NA,0,City of Independence Water Quality,"The city of Independence supplies water to about 250,000 people, including residents of Independence and 11 wholesale customers.  The water is supplied from 41 wells located at the Courtney Bend Water Treatment Plant.  The wells receive water from the Missouri River Alluvial Aquifer, classified as a ground water source.  The Well water is softened and disinfected at the treatment plant.

Independence, MO Water services NPS operated facilities at the park including the Truman Home, Visitor Center (firehouse), George Wallace, Frank Wallace, and the Noland homes.",Park buildings,U,yes,no,municipal,,softener; disinfection,human-drinking,U,U,2772,2021,0,No,MWR/HSTR/EHSurvey/ENV_Survey 2013.pdf,MO,HSTR_WS_001_01,municipal,NA,municipal connection,−94.423334,39.093611,WGS84,Google Earth,,City of Independence,Missouri River Alluvial Aquifer,Missouri River Alluvial Aquifer,unconfined,NA,NA,NA,NA,NA,NA,U,U,U,U,U,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2020",NA,11/7/25,KW,Shallow groundwater municipal source
Hubbell Trading Post National Historic Site,Intermountain Region,AZ,HUTR,Parkwide Water System,HUTR_WS_001,NA,Municipal,NA,100916,NA,"This non-transient, non-community water system is supplied from a municipal source from the Navajo Nation Tribal Utility Authority (NTUA). This water system serves the visitor center, historic trading post, the maintenance shop, and park housing. Potable water enters the park along the main road, and branches off to supply all Park connections. Hubbell Trading Post National Historic Site is on the end of the distribution line provided by NTUA.","visitor center, trading post, maintenance shop, park housing.",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",U,U,3171,2023,2,No,NA,AZ,HUTR_WS_001_01,municipal,NA,municipal connection,-109.5584345,35.70920097,WGS 84,Google Earth coordinates for the trading post used,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/20/25,KEC,Complete
Ice Age National Scenic Trail,Midwest Region,WI,IATR,Old Well,IATR_WS_001,NA,Non-Public Water System (NP),NA,1162300,NA,"This ground water well was renovated in 2020. The case and well cap look new. The drop pipe was and pump were also replaced. The park installed a pressure tank, contact tank, Dosatron (mechanical chemical injection), etc. to meet RM83A requirements. This is currently classified as a non-public water system as of 2020 but could advance to a Transient Non-community system in the future if at least 25 people per day start using the system 60 days of the year. In 2023, the Dosatron was not working and the system was currently non-potable.",U,6234,yes,no,groundwater,,Chlorination,U,U,U,5297,2023,1,NA,MWR\IATR\EH Survey\IATR PHA Report 6-1-2023 all.pdf,WI,IATR_WS_001_01,unknown groundwater,NA,well,-89.611798,43.081845,WGS 84,"WI Wells, USGWD",,NA,U,U,U,NA,7/12/21,U,U,U,U,NA,NA,WI0274475,NA,NA,U,NA,NA,,,8/13/25,CH,"This well is described as new in WI Wells and USGWD, and has little data on well and aquifer information. It is located at the Cross Plains Interpretive Site. "
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,*Planned* Bailly/Chellberg Municipal Water Sys,INDU_WS_001,Planned,NA,NA,89315,*Planned* Bailly/Chellberg Municipal Water Sys,Not Complete,NA,NA,no,no,municipal,,NA,NA,NA,NA,2034,NA,NA,NA,NA,IN,INDU_WS_001_01,municipal,NA,municipal connection,NA,NA,NA,NA,,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,8/21/25,CH,This system is listed as *Planned* in the 2023 PHA report.
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,955 Lake Front Water System,INDU_WS_002,Lake Front-Solomon hs to be rented?,Non-Public Water System (NP),NA,59239,955 Lake Front Water System,There are three housing units here that have water coming from an unknown source.,U,NA,yes,no,groundwater,,NA,U,NA,NA,487,2015,NA,NA,MWR\INDU\EHSurvey\ENV_Survey 2015 INDU.pdf,IN,INDU_WS_002_01,unknown groundwater,NA,well,-87.00617522,41.681917,WGS 84,Buildings - Lustron House Lake Front Drive area,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,8/21/25,CH,"In 2015, the PHA report stated that the Park planned to rent the housing units using this system. The PHA report also stated that the well location and water source are unknown."
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Bailly Contact Water System,INDU_WS_003,Bailly Contact,NA,NA,58527,Bailly Contact Water System,"Water system consists of a well, underground storage tank, booster pump with pitless adapter, pressure tank and disinfection system.",Bailly Contact Station,6235,yes,no,groundwater,,NA,U,U,U,3538,2021,0,NA,MWR\INDU\EHSurvey\INDU PHA 8-3-21s.pdf,IN,INDU_WS_003_01,unknown groundwater,NA,well,-87.08986,41.62407,WGS 84,"Buildings, Bldg. 120 Bailly Contact Station",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,8/21/25,CH,I couldn't find a well location using usgwd or the state database. I couldn't find any information on IRMA.
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Bailly Homestead Water System,INDU_WS_004,Baily Comfort Station,Non-Public Water System (NP),NA,59118,Bailly Homestead Water System,"This system has a groundwater well, water storage tank, booster pump, pressure tank, and chemical injection system.",Bailly Homestead,NA,yes,no,groundwater,,U,U,U,U,2944,2021,0,NA,MWR\INDU\EHSurvey\INDU PHA 8-3-21s.pdf,IN,INDU_WS_004_01,unknown groundwater,NA,well,-87.09414,41.62305,WGS 84,"Buildings, Bldg. Hs-18 Main Bailly House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,8/21/25,CH,"There are five ""Bailly Buildings."" The main house seemed to be the closest match to a homestead. There is a chemical injection system for water treatment, but the PHA report didn't specify which specific chemical. I couldn't find a well location using usgwd or the state database. I couldn't find any information on IRMA."
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Caretakers Cabin Water System,INDU_WS_005,Caretakers Cabin- Next to Sears HS,Non-Public Water System (NP),NA,59120,Caretakers Cabin Water System,"This system uses a ground water well, detention tank, pressure tank and has a residential fire suppression system.",Caretakers Cabin,6236,yes,no,groundwater,,NA,fire  ,U,U,2843,2021,0,NA,MWR\INDU\EHSurvey\INDU PHA 8-3-21s.pdf,IN,INDU_WS_005_01,unknown groundwater,NA,well,-87.10054,41.62681,WGS 84,"Buildings, Bldg.202 Good Fellow Well House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/13/25,KEC,Missing well information. 
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Central Beach Water System,INDU_WS_006,Central Beach,Non-Public Water System (NP),NA,58524,Central Beach Water System,"The water system consists of a well, pressure tanks and disinfection system.  Had high copper levels in 2011.  Retest was below MCL.",U,6237,yes,no,groundwater,,U,U,U,U,4036,2021,0,NA,MWR\INDU\EHSurvey\INDU PHA 8-3-21s.pdf,IN,INDU_WS_006_01,unknown groundwater,NA,well,-86.95091,41.70272,WGS 84,"Buildings, Bldg.410 Central Restroom",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,8/21/25,CH,"There is a disinfection system, but the type isn't specified. Based on a picture in the 2021 PHA report, the well is located on the sand of the beach. I couldn't find a well location using usgwd or the state database. I couldn't find any information on IRMA. I used the central beach restroom as a general location."
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Chellberg Farm Water System,INDU_WS_007,NA,Non-Public Water System (NP),NA,59113,Chellberg Farm Water System,This system supplies a bathroom from a ground water well.,Restoom,NA,yes,no,groundwater,,NA,U,NA,NA,534,2021,0,NA,MWR\INDU\EHSurvey\INDU PHA 8-3-21s.pdf,IN,INDU_WS_007_01,unknown groundwater,NA,well,-87.08926,41.6293,WGS 84,"Buildings, Bldg. #127 Chellberg Farm Service Facility",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,8/21/25,CH,I couldn't find a well location using usgwd or the state database. I couldn't find any information on IRMA.
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Douglas EE Area Water System,INDU_WS_008,Douglas,Municipal,NA,58145,Douglas EE Area Water System,This system is connected to city water supply.,U,NA,yes,no,municipal,,U,U,U,U,3810,2021,0,NA,MWR\INDU\EHSurvey\INDU PHA 8-3-21s.pdf,IN,INDU_WS_008_01,municipal,NA,municipal connection,-87.26894,41.60628,WGS 84,"Buildings, Douglas Environmental Center",,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,8/21/21,CH,"This system is classifed as a Distribution System in the 2021 PHA report. I do not know if it is a groundwater source on the park connected to a municipal system or if it is a park building sourced by a municipal system. Either way, I do not know which municipality it is connected to. Is it connected to Indiana American Water? The EE in the name Douglas EE Water System may be refering to the Douglas Center for Environmental Education. "
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Dunbar Water System,INDU_WS_009,NA,NA,NA,86875,NA,"The water system is connected to city water and has a backflow preventer that requires annual testing. Presumably, ""city water"" refers to the nearest municipal water supply in Michigan City. Michigan City receives is drinking water directly from Lake Michigan. It is treated through a conventional treatment process that includes Flocculation-Sedimentation (the mixing of Alum into the water to create a ""Floc"" which allows large particulate matter to settle out of the water) and Filtration to remove fine particulate matter and micro-organisms. Chemical additions including Chlorine (for bacteriological removal), Alum (to remove large particulate matter), Fluoride (to prevent decay), and Chloramines (mix of chlorine and ammonia which allows for longer disinfectant levels in the distribution system and removes chlorine odor from the water). Polyphosphate is added to inhibit internal corrosion of water mains and water services.",U,NA,yes,no,"municipal, surface water",,None,U,U,U,240,2023,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_009_01,municipal,"Michigan City, IN gets its water from Lake Michigan",municipal connection,-87.01115642,41.68107636,WGS 84,Google Earth coordinates for Dunbar Beach,,Michigan City Water Works,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Gronewold, A. D., Fortin, V., Lofgren, B., Clites, A., Stow, C. A., & Quinn, F. (2013). Coasts, water levels, and climate change: A Great Lakes perspective. Climatic Change, 120(4), 697–711. https://doi.org/10.1007/s10584-013-0840-2

Burnett, A. W., Kirby, M. E., Mullins, H. T., & Patterson, W. P. (2003). Increasing Great Lake–effect snowfall during the twentieth century: A regional response to global warming? Journal of Climate, 16(21), 3535–3542. https://doi.org/10.1175/1520-0442(2003)016<3535:IGLSDT>2.0.CO;2

Buszka, P. M., Cohen, D. A., Lampe, D. C., & Pavlovic, N. B. (2011). Relation of hydrologic processes to groundwater and surface-water levels and flow directions in a dune-beach complex at Indiana Dunes National Lakeshore and Beverly Shores, Indiana. Relation, 1, 1-2011., https://soar.suny.edu/entities/publication/d4a1e63e-0800-4abb-bfdf-3cf43dd6722b

Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Municipal source is assumed. Need to confirm.
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Dune Forest 108 Water System,INDU_WS_010,NA,Non-Public Water System (NP),NA,59231,NA,Not visited in 2011 of 2022. This house is slated for demolition and is not in use.,House,NA,no,no,groundwater,,U,U,U,U,300,NA,NA,NA,NA,IN,INDU_WS_010_01,unknown groundwater,"This site has never been assessed in a PHS report, however 2015 report questions ""What is the status of this well?""",well,U,U,U,U,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Missing coordinates and source information
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Dunewood Water System,INDU_WS_011,NA,Non-Transient Non-Community Water System (NTNC),NA,58072,NA,This water system serves approximately 58 campground sites and connected to city water.,campground,NA,yes,no,groundwater,,None,U,U,U,4474,2023,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_011_01,municipal,NA,municipal connection,-86.98495691,41.67207408,WGS 84,Google Earth coordinates for dunewood campground,,Michigan City Water Works,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Gronewold, A. D., Fortin, V., Lofgren, B., Clites, A., Stow, C. A., & Quinn, F. (2013). Coasts, water levels, and climate change: A Great Lakes perspective. Climatic Change, 120(4), 697–711. https://doi.org/10.1007/s10584-013-0840-2

Burnett, A. W., Kirby, M. E., Mullins, H. T., & Patterson, W. P. (2003). Increasing Great Lake–effect snowfall during the twentieth century: A regional response to global warming? Journal of Climate, 16(21), 3535–3542. https://doi.org/10.1175/1520-0442(2003)016<3535:IGLSDT>2.0.CO;2",None,11/12/25,KEC,Municipal source is assumed. Need to confirm.
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Furnessville House Water System,INDU_WS_012,NA,Non-Public Water System (NP),NA,59233,NA,This system has a well and chlorine chemical injection system.,U,6238,yes,no,groundwater,,Chlorination,U,U,U,5258,2023,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_012_01,unknown groundwater,NA,well,-87.01203554,41.65047264,WGS 84,Google Earth coordinates for furness mansion near furnessville rd.,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Missing source information
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Glenwood Dunes-Horse Trail Ly-co-ki-we Area Water System,INDU_WS_013,NA,Non-Public Water System (NP),NA,58231,NA,"This system has a well, pressure tank, and chemical injection pump.",U,6239,yes,no,groundwater,,Chlorination,U,U,U,4681,2023,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_013_01,unknown groundwater,NA,well,-87.015382,41.648245,WGS 84,Google Earth coordinates for Ly-co-ki-we trail,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Missing Source Information
