park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Hawleywood Dorm Water System,INDU_WS_015,NA,Non-Public Water System (NP),NA,59132,NA,This system consists of a well that may be located underneath the house and is close to the septic.  It has chemical disinfection (chlorine infector & pressure tank for contact time) located in the garage.,Dorm,6240,yes,no,groundwater,,Chlorination,U,U,U,5044,2023,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_015_01,unknown groundwater,NA,well,-87.81615,41.64235,WGS 84,"Buildings, Hawleywood House",,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Missing source information
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Howe Rd House Water System,INDU_WS_016,NA,Non-Public Water System (NP),NA,59237,Howe Rd House Water System,This is a ground water well that has a pressure tank and is disinfected with chlorine.,House,6241,yes,no,groundwater,,Chlorination,U,U,U,474,2023,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_016_01,unknown groundwater,NA,well,-87.09417844,41.62295334,WGS 84,Google Earth coordinates for House on Howes St.,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Missing Source Information
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,HQ Water System,INDU_WS_017,NA,Transient Non-Community Water System (TNC),NA,44085,NA,"This system is the old Air Force base water system consisting of wells, pumping station, water storage tank and chemical disinfection system. This system provides water to buildings 104, 103, 101, 112, and 102.","Buildings 102, 103, 104, 101, 112",6302,yes,no,groundwater,,Chlorination,U,U,U,4949,2023,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_017_01,unknown groundwater,NA,well,-87.0876 ,41.63101,WGS 84,"Buildings, Bldg. 102",,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Missing Source Information
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,IDELC Water System,INDU_WS_018,Indiana Dunes Environmental Learning Center,NA,NA,44082,IDELC Water System,This area is connected to Indiana American Water.  More information can be found here: https://www.amwater.com/inaw/. This system uses ammonia to disinfect water and therefore the park if testing for disinfection should test for chloramines NOT chlorine residual. Also includes the Good Felllow Lodge Water System - Environmental Ed.,"Dunes learning center, Good Fellow Lodge",NA,yes,no,"municipal, surface water",,Ammonia,U,U,U,1077,2021,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_018_01,municipal,NA,municipal connection,-87.10046,41.62659,WGS 84,"Buildings, Good Fellow Lodge",,Indiana American Water,Lake Michigan,NA,NA,NA,NA,NA,NA,NA,NA,https://amwater.com/inaw/about-us/,NA,NA,NA,NA,NA,NA,NA,"Gronewold, A. D., Fortin, V., Lofgren, B., Clites, A., Stow, C. A., & Quinn, F. (2013). Coasts, water levels, and climate change: A Great Lakes perspective. Climatic Change, 120(4), 697–711. https://doi.org/10.1007/s10584-013-0840-2

Burnett, A. W., Kirby, M. E., Mullins, H. T., & Patterson, W. P. (2003). Increasing Great Lake–effect snowfall during the twentieth century: A regional response to global warming? Journal of Climate, 16(21), 3535–3542. https://doi.org/10.1175/1520-0442(2003)016<3535:IGLSDT>2.0.CO;2

Buszka, P. M., Cohen, D. A., Lampe, D. C., & Pavlovic, N. B. (2011). Relation of hydrologic processes to groundwater and surface-water levels and flow directions in a dune-beach complex at Indiana Dunes National Lakeshore and Beverly Shores, Indiana. Relation, 1, 1-2011., https://soar.suny.edu/entities/publication/d4a1e63e-0800-4abb-bfdf-3cf43dd6722b

Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Complete
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Kemil Water System,INDU_WS_019,NA,Non-Public Water System (NP),IN2640913,58389,NA,Kemil Beach is connected to the city water supply as of Summer 2023.  ,U,NA,yes,no,"municipal, surface water",,None,U,U,U,3007,2023,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_019_01,municipal,NA,municipal connection,-87.00935,41.67779,WGS 84,"Buildings, Kemil restroom",,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,IN2640913,NA,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Complete
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Lake View Plaza Water System,INDU_WS_020,NA,Municipal,IN2640917,58374,NA,This newly renovated system is connected to community water.,picnic shelter,NA,yes,no,municipal,,None,U,U,U,5156,2023,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_020_01,municipal,NA,municipal connection,-86.99597,41.68649,WGS 84,"Buildings, Picnic Area",,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,IN2640917,NA,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Missing municipal supplier information
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Mt Baldy Municipal H2O Connection,INDU_WS_021,MT Baldy - City,Municipal,NA,83312,Mt Baldy Municipal H2O Connection,Mt. Baldy water system is now connected to a municipal water system.,comfort station,NA,yes,no,groundwater,,None,U,U,U,3061,2018,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_021_01,municipal,NA,municipal connection,-86.92977,41.70695,WGS 84,"Buildings, Mount Baldy Restroom",,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Missing municipal supplier information
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Portage Lakefront,INDU_WS_022,NA,Municipal,NA,1746693,NA,This system brings in municipal water from the city of Portage for visitors to use in the lakefront pavilion and riverwalk area.,"pavilion, riverwalk",NA,yes,no,municipal,,None,U,U,U,1340,2015,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_022_01,municipal,NA,municipal connection,-87.06359568,41.66226987,WGS 84,Google Earth coordinates for the pavilion,,"Portage, IN via Indiana American Water",Lake Michigan,NA,NA,NA,NA,NA,NA,NA,NA,https://amwater.com/inaw/about-us/,NA,NA,NA,NA,NA,NA,NA,"Gronewold, A. D., Fortin, V., Lofgren, B., Clites, A., Stow, C. A., & Quinn, F. (2013). Coasts, water levels, and climate change: A Great Lakes perspective. Climatic Change, 120(4), 697–711. https://doi.org/10.1007/s10584-013-0840-2

Burnett, A. W., Kirby, M. E., Mullins, H. T., & Patterson, W. P. (2003). Increasing Great Lake–effect snowfall during the twentieth century: A regional response to global warming? Journal of Climate, 16(21), 3535–3542. https://doi.org/10.1175/1520-0442(2003)016<3535:IGLSDT>2.0.CO;2

Buszka, P. M., Cohen, D. A., Lampe, D. C., & Pavlovic, N. B. (2011). Relation of hydrologic processes to groundwater and surface-water levels and flow directions in a dune-beach complex at Indiana Dunes National Lakeshore and Beverly Shores, Indiana. Relation, 1, 1-2011., https://soar.suny.edu/entities/publication/d4a1e63e-0800-4abb-bfdf-3cf43dd6722b

Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Complete
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Porter Beach Restroom Water System,INDU_WS_023,NA,NA,NA,86862,NA,This water system is connected to the community water system and has an RPZ that requires testing annually.,Restroom,NA,yes,no,"municipal, groundwater",,None,U,U,U,3154,2023,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_023_01,municipal,NA,municipal connection,-87.06912,41.66029,WGS 84,"Buildings, Porter Beach Restroom",,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Missing municipal supplier information
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Preschool and House,INDU_WS_024,NA,Transient Non-Community Water System (TNC),NA,0,NA,This system has one well that serves a preschool and house. The system has been connected to a chlorination system. ,Preschool and house,6242,yes,no,groundwater,,Chlorination,U,U,U,1150,2023,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_024_01,unknown groundwater,NA,well,-87.09266879,41.62043943,WGS 84,Google Earth coordinates for the Field Station Cooperative Preschool,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Missing Source Information
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,R&T Water System,INDU_WS_025,NA,Non-Public Water System (NP),NA,59105,NA,"This system has a well, pressure tank, chemical injection pump, and contact tank.",Multiple shops,6243,yes,no,groundwater,,Chlorination,U,U,U,4509,2023,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_025_01,unknown groundwater,NA,well,-87.02059,41.65179,WGS 84,"Buildings, One of the R&T shops",,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Missing Source Information
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Sears House Water System,INDU_WS_026,NA,Non-Public Water System (NP),NA,90158,NA,"This system has a well that feeds to a water softener, chemical injection system, contact tank, and pressurized bladder tank.  There are also large tanks for fireflow reserve that are separate from the main water system.","Sears House, Fire suppression",6244,yes,no,groundwater,,"Chlorination, Softener",U,U,U,1008,2023,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_026_01,unknown groundwater,NA,well,-87.09702,41.62662,WGS 84,"Buildings, Sears House",,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/12/25,KEC,Missing Source Information
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,Tremont Water System,INDU_WS_027,NA,Non-Public Water System (NP),NA,58381,NA,"The water system consists of a well, pressure tank and disinfection system.",Picnic shelter,6245,yes,no,groundwater,,Chlorination,U,U,U,709,2023,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_027_01,unknown groundwater,NA,well,-87.04922,41.64872,WGS 84,"Buildings, Tremont Restroom",,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/13/25,KEC,Missing Source Information
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,U.S. 12 Dorm Water System,INDU_WS_028,U.S. Dorm 12,Non-Public Water System (NP),NA,59144,U.S. 12 Dorm Water System,"This system has a well, chemical injection pump, contact tank, softener, and pressure tank",Dorm,6246,yes,no,groundwater,,"Chlorination, Softener",U,U,U,2371,2021,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_028_01,unknown groundwater,NA,well,-87.05538,41.64445,WGS 84,"Buildings, U.S. 12 Dorm",,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/13/25,KEC,Missing Source Information
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,USGS former Calumet Dunes  Interp Ctr Water System,INDU_WS_029,NA,Non-Public Water System (NP),NA,58095,NA,"This system operates a comfort station at the moment.  USGS works in the building.  This system has a well, water softener, larger pressurized storage tank, and chemical disinfection system.",Comfort station,6247,yes,no,groundwater,,"Chlorination, Softener",U,U,U,3648,2023,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_029_01,unknown groundwater,NA,well,-87.01002953,41.66219485,WGS 84,Google Earth coordinates for USGS Lake Michigan Ecological Research Station,,NA,U,U,U,U,U,U,U,U,U,U,NA,U,NA,NA,U,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/13/25,KEC,Missing Source Information
Indiana Dunes National Lakeshore,Midwest Region,IN,INDU,West Beach Water System,INDU_WS_030,West Beach Comfort stn-showers,Municipal,NA,58030,West Beach Water System,This sytems is connected to city water supply.,U,NA,yes,no,"municipal, groundwater",,None,U,U,U,581,2021,0,NA,MWR\INDU\EHSurvey\,IN,INDU_WS_030_01,municipal,NA,municipal connection,"	-87.20799",41.62548,WGS 84,"Buildings, West Beach Bath House",,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/13/25,KEC,Missing municipal supplier information
Isle Royale National Park,Midwest Region,MI,ISRO,"Fire Suppression System, Mott Island",ISRO_WS_001,Fire Suppression system Mott,Non-Potable (NonPOT),NA,97687,"Fire Suppression System, Mott Island",Pumps and backup generator.  The system also has a small grundfos pump that maintains pressure in the system. The fire system at Mott is a separate system that uses Lake Superior water with no connection between the potable and fire protection systems.,Fire Suppression System,NA,yes,yes,lake/reservoir,,NA,fire,0,0,4682,2021,0,NA,MWR\ISRO\EHSurvey\PHA - 2021.pdf,MI,ISRO_WS_001_01,lake/reservoir,NA,surface intake,-88.54681,48.107003,WGS 84,"Google Earth, Mott Island",,NA,Lake Superior,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/30/25,CH,"Based on location, I assume that the water source is Lake Superior"
Isle Royale National Park,Midwest Region,MI,ISRO,"Fire Suppression System, Rock Harbor",ISRO_WS_002,Rock Harbor Fire,Non-Potable (NonPOT),NA,97685,"Fire Suppression System, Rock Harbor",NA,Fire Suppression System,NA,yes,yes,lake/reservoir,,NA,fire,0,0,1188,2021,0,NA,MWR\ISRO\EHSurvey\PHA - 2021.pdf,MI,ISRO_WS_002_01,lake/reservoir,NA,surface intake,-88.486074,48.146007,WGS 84,"Google Earth, Rock Harbor Ranger Station",,NA,Lake Superior,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/30/25,CH,The NPS buildings data is unavailable for this park and I couldn't find a point of diversion dataset
Isle Royale National Park,Midwest Region,MI,ISRO,Ranger III and Park HQ in Town,ISRO_WS_003,NA,Municipal,NA,0,NA,"The Ranger III water system consists of a water storage tank, pressure tank, and booster pumps.  The water is taken at the park HQ in Houghton, MI.  The water there comes from the CITY OF HOUGHTON water system.  The City did not have any violations in 2012.",Park Headquarters  ,NA,yes,no,municipal,,NA,U,U,1,3537,2024,0,NA,MWR\ISRO\EHSurvey\PHA - 2024.pdf,MI,ISRO_WS_003_01,municipal,NA,municipal connection,-88.566013,47.122091,WGS 84,"Google Earth, 616 Shelden Ave",,City of Houghton,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.cityofhoughton.com/wp-content/uploads/2025/06/2024-Consumer-Confidence-Report-with-Signature.pdf,NA,NA,NA,NA,NA,NA,NA,,,7/30/25,CH,NA
Isle Royale National Park,Midwest Region,MI,ISRO,"Water Supply System, Mott",ISRO_WS_004,NA,Non-Transient Non-Community Water System (NTNC),MI2001742,49779,NA,"The microfiltration water system replaced the older Katydyn ceramic filter system.  The old system took water directly from Lake Superior through 10 micron bag filters that were periodically back-washed during the treatment process and then through a set of ceramic filters coated with diatomaceous earth.  This older system had extensive maintenance demands and struggled at times with the new EPA/State of Michigan surface water treatment rules.  The current microfiltration plant utilizes a barrier design consisting of 0.2 micron filter modules.  The system automatically backwashes itself and the maintenance demands are minimal.  The microfiltration system filtered water requires post chlorination only and that water is pumped to a chlorine contact tank near the pump house.  From there the water is pumped to a standpipe and again pumped to a elevated storage reservoir.  Potable water is distributed by gravity to the NPS headquarters area that consists of housing, apartments, dorms, administrative offices, recreational facilities and maintenance facilities.  

The operator of the treatment process is certified by the state and does an excellent job of ensuring the provision of safe drinking water to the staff located at Mott Island.  Treated water turbidity is 0.03 NTU or less.","Headquarters area that consists of housing, apartments, dorms, administrative offices, recreational facilities and maintenance facilities",6248,yes,yes,lake/reservoir,,"Filtration, Chlorination","human-drinking, human-non-drinking",U,U,2758,2024,0,NA,MWR\ISRO\EHSurvey\PHA - 2024.pdf,MI,ISRO_WS_004_01,lake/reservoir,NA,surface intake,-88.54681,48.107003,WGS 84,"Google Earth, Mott Island",,NA,Lake Superior,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,7/31/25,CH,Used the same location at the Mott Island Fire Supression System (ISRO_WS_001). There is a water storage reservoir for this system but no information on how much water it can hold. 
Isle Royale National Park,Midwest Region,MI,ISRO,"Water Supply System, Rock Harbor",ISRO_WS_005,Rock Harbor,Non-Public Water System (NP),MI2001442,50663,"Water Supply System, Rock Harbor","The water system at Rock Harbor has a conventional water treatment plant to treat water directly from Lake Superior.  The treatment process includes pre-chlorination and a chemical addition of alum that is rapid mixed to disperse the alum.  The water is allowed to flocculate.  The water is then filtered; post chlorinated and pumped to two ground-level bolted steel reservoirs.  A booster pump delivers the water to a new bolted steel standpipe located on a high ridge above the water treatment plant.  The water is then distributed by gravity to the following concession operations: 10 duplex housekeeping units, 58 lodge units located in four buildings, dormitory, dining room and snack bar, store, guest house, marina, public laundry, restrooms and showers.  Also water service is provided to the following NPS facilities: district ranger house, ranger office, seasonal employee house, maintenance office/break area, campground and utility service area.
  
Fire protection for the area is provided in a separate system that utilizes Lake Superior water.  There is no connection between the potable water system and the fire protection system.

The water treatment plant is located in the utility service area.  The water treatment plant houses a certified water test lab.  The lab performs routine water tests for the plant including bacteriological analysis.  This lab conducts all the water quality testing for the park's public and non-public water systems.  

The water treatment plant is well operated producing water with a turbidity of 0.1 NTU.  The chlorine levels are checked daily, the chlorine concentration is adequate to achieve proper CT values and all required reports are being sent to the state.  The laboratory certification from Michigan expires in 2012."," 10 duplex housekeeping units, 58 lodge units located in four buildings, dormitory, dining room and snack bar, store, guest house, marina, public laundry, restrooms and showers",6249,yes,yes,lake/reservoir,,"Pre-chlorination, Flocculation, Filtration, Chlorination","human-drinking, human-non-drinking",U,U,3028,2024,0,NA,MWR\ISRO\EHSurvey\PHA - 2024.pdf,MI,ISRO_WS_005_01,lake/reservoir,NA,surface intake,-88.486074,48.146007,WGS 84,"Google Earth, Rock Harbor Ranger Station",,NA,Lake Superior,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,7/31/25,CH,Used the same location at the Rock Harbor Fire Supression System (ISRO_WS_002). There are two water storage reservoir for this system but no information on how much water they can hold. 
Isle Royale National Park,Midwest Region,MI,ISRO,"Water Supply System, Windigo",ISRO_WS_006,Windigo Water,Non-Public Water System (NP),MI2001542,49718,"Water Supply System, Windigo","This system has a newly installed microfiltration plant as of 2010.  It is operating well and is very similar to the treatment system at Mott Island.
 
The system no longer has a larger pump connected to the drinking water system to provide fire flow from the lake during a fire emergency.  The safe drinking water system is used to provide nominal fire protection. 

The maintenance employee that operates the treatment process is certified by the state and does an excellent job of providing safe drinking water to the visitors and staff.",U,6250,yes,yes,lake/reservoir,,"Filtration, Chlorination",U,U,U,5463,2024,0,NA,MWR\ISRO\EHSurvey\PHA - 2024.pdf,MI,ISRO_WS_006_01,lake/reservoir,NA,surface intake,-89.157739,47.911791,WGS 84,"Google Earth, Windigo",,NA,Lake Superior,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,7/31/25,CH,"From the description, it is unclear what this water system is being used for or where it is being used. "
Isle Royale National Park,Midwest Region,MI,ISRO,"Water System, Amygdaloid",ISRO_WS_007,Amygdaloid Ranger Station,Non-Public Water System (NP),NA,50702,"Water System, Amygdaloid","This system pulls water from the lake through a suction pump into a 1000 gallon fiberglass tank that gravity feeds to the ranger station that houses two rangers. The ranger station has a 12-volt pressure pump that maintains pressure in the system.  The water system is filtered by two stainless steel canisters, one with 7 - 50 micro filters and one with 7 - 5 micron filters.  The last stage of filters has two plastic canisters each containing 2-1 micron filters.  The water is then treated with an electronic chemical injection pump and ready for use.",Ranger station,6251,yes,no,lake/reservoir,,"Filtration, Chlorination","human-drinking, human-non-drinking",1000,1,4265,2022,0,NA,"MWR\ISRO\EHSurvey\PHA - 2022.pdf""",MI,ISRO_WS_007_01,lake/reservoir,NA,surface intake,-88.657169,48.135654,WGS 84,"Google Earth, Amygdaloid Island",,NA,Lake Superior,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/31/25,CH,The location was chosen using Google Earth and searching Amygdaloid Island until I found buildings. It might not be the correct building
Isle Royale National Park,Midwest Region,MI,ISRO,"Water System, Davidson Island",ISRO_WS_008,Research House,Non-Public Water System (NP),NA,74470,"Water System, Davidson Island","This water system has a pump from the lake, filters, chlorine chemical injection, and a detention tank inside the pumphouse.",U,6252,yes,no,lake/reservoir,,"Filtration, Chlorination",U,U,1,3723,2022,0,NA,"MWR\ISRO\EHSurvey\PHA - 2022.pdf""",MI,ISRO_WS_008_01,lake/reservoir,NA,surface intake,-88.514869,48.122801,WGS 84,"Google Earth, Davidson Island",,NA,Lake Superior,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/31/25,CH,"The NPS map of ISRO lists the single building on Davidson Island as ""Unnamed Historic Cabin."" While the description doesn't state where the water system is being used, it is most likely there. The description doesn't state how this water is being used. "
Isle Royale National Park,Midwest Region,MI,ISRO,"Water System, Malone Bay",ISRO_WS_009,Malone Ranger Station,Non-Public Water System (NP),NA,50677,"Water System, Malone Bay","This system provides water to one ranger station house that does not have a flush toilet but has a French drain for grey water (a shower and laundry).

This system pulls water from the lake through a suction pump into a 1000 gallon fiberglass tank that gravity feeds to the ranger station that houses one ranger. The ranger station has a 12-volt pressure pump that maintains pressure in the system.  The water system is filtered by two stainless steel canisters, one with 7 - 50 micro filters and one with 7 - 5 micron filters.  The last stage of filters has two plastic canisters each containing 2-1 micron filters.  The water is then treated with an electronic chemical injection pump and ready for use.",Ranger station,6253,yes,no,lake/reservoir,,"Filtration, Chlorination",human-non-drinking,1000,1,3038,2019,0,NA,MWR\ISRO\EHSurvey\PHA - 2019.pdf,MI,ISRO_WS_009_01,lake/reservoir,NA,surface intake,-88.799868,47.985166,WGS 84,"Google Earth, Malone Bay Ranger Station",,NA,Lake Superior,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/31/25,CH,It isn't clear if this water system is used fro human-drinking in addition to human-non-drinking
Isle Royale National Park,Midwest Region,MI,ISRO,"Water System, Ralph House",ISRO_WS_010,Ralph House (Ranger),Non-Public Water System (NP),NA,74473,"Water System, Ralph House","This system pulls water from the lake through a suction pump into a steel pressure tank that houses a ranger and his family. The water system is filtered by two stainless steel canisters, one with 7 - 50 micro filters and one with 7 - 5 micron filters.  The last stage of filters has two plastic canisters each containing 2-1 micron filters.  The water is then treated with an electronic chemical injection pump and ready for use.",Ralph House ranger station,6254,no,no,lake/reservoir,,"Filtration, Chlorination",NA,U,U,984,2022,NA,NA,"MWR\ISRO\EHSurvey\PHA - 2022.pdf""",MI,ISRO_WS_010_01,lake/reservoir,NA,surface intake,-88.494205,48.14245,WGS 84,Google Earth,,NA,Lake Superior,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,7/31/25,CH,The system wasn't in use at the time of the last PHA report (2019) due to a failed septic system. The location was approximated using this map (https://www.nps.gov/isro/learn/historyculture/cottages.htm) and Google Earth. 
James A. Garfield National Historic Site,Midwest Region,OH,JAGA,Lake Shore Division,JAGA_WS_001,NA,Municipal,OH4301511,0,NA,"Water for the Lake Shore Division   Lake County comes from Lake Erie. For the purpose of source water assessments, in Ohio, all surface waters are considered to be susceptible to contamination. By their nature, surface waters are accessible and can be readily contaminated by chemicals and pathogens with relatively short travel times from source to intake. Although Aqua's surface water intake is located offshore in Lake Erie, the proximity of several onshore sources increases the susceptibility of the source water to contamination. The Lake Shore Division   Lake County system's drinking water source protection area is susceptible to contamination from municipal wastewater treatment discharges, runoff from residential, agricultural and urban areas, oil and gas production and transportation and accidents, releases and spills from vehicular traffic as well as from commercial shipping operations and recreational boating. Aqua treats the water to meet drinking water quality standards, but no single treatment technique can address all potential contaminants. The potential for water quality impacts can be further decreased by implementing measures to protect Lake Erie. More detailed information is provided in Aqua's Lake Shore Division   Lake County water system Drinking Water Assessment report, which can be obtained by calling Aqua at 877.987.2782.",Park facilities,NA,yes,no,municipal,,U,human-drinking,U,U,5083,2023,0,No,MWR/JAGA/EHSurvey/PHA - May 2023.pdf,OH,JAGA_WS_001_01,municipal,Lake Shore Division – Lake County,municipal connection,-81.35086818,41.66490344,WGS84,Google Earth,,Lake Shore Division – Lake County,Lake Erie,NA,NA,NA,NA,NA,NA,NA,NA,PHS report,U,NA,U,OH4301511,NA,NA,NA,https://elpc.org/wp-content/uploads/2020/04/2019-ELPCPublication-Great-Lakes-Climate-Change-Report.pdf,No,46008,KW,Municipal surface water (lake) supply
New Orleans Jazz National Historical Park,Southeast Region,LA,JAZZ,Water Distribution System,JAZZ_WS_001,JAZZ drinking water,Non-Public Water System (NP),NA,109607,Water Distribution System,The city of New Orleans provides drinking water to the JAZZ Visitor Center through a commercial service connection.,NA,NA,yes,no,municipal,,NA,NA,NA,NA,4551,2022,NA,NA,SER\JAZZ\PHA\JAZZ PHA 2022\JELA JAZZ PHA April 2022.pdf,NA,JAZZ_WS_001_01,municipal,NA,municipal connection,-90.06474431,29.95481472,WGS 84,Google Earth Coordinates for Visitor Center,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,5/7/25,CH,JAZZ and JELA are described within the same PHA reports and all systems within this database are listed under JELA
Jewel Cave National Monument,Midwest Region,SD,JECA,JECA UW5 Waterline New Area/Historic Area,JECA_WS_001,NA,NA,NA,42144,NA,"Jewel Cave water supply system consists of two drilled wells, which deliver water to a holding tank beneath the pump house.  The water is chlorinated ahead of the holding tank.  From the holding tank the water is pumped to a buried concrete reservoir located at an elevation higher than park headquarters.  This reservoir provides water by gravity to the park buildings.",All park facilities,6053,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,2,3919,2022,0,NA,MWR\JECA\EHSurvey\2022 JECA PHA_Final.pdf,SD,JECA_WS_001_01,deep groundwater,NA,well,-103.838118,43.732924,WGS 84,"SD Wells, USGWD",,NA,Black Hills Uplift,Black Hills Uplift,U,USGWD,1/1/59,700,U,U,U,https://danr.sd.gov/wrimage/WellCompletionReports/images15k/00013549.pdf,NA,SD0008308,NA,NA,U,NA,NA,,,8/14/25,CH,NA
Jewel Cave National Monument,Midwest Region,SD,JECA,JECA UW5 Waterline New Area/Historic Area,JECA_WS_001,NA,NA,NA,42144,NA,"Jewel Cave water supply system consists of two drilled wells, which deliver water to a holding tank beneath the pump house.  The water is chlorinated ahead of the holding tank.  From the holding tank the water is pumped to a buried concrete reservoir located at an elevation higher than park headquarters.  This reservoir provides water by gravity to the park buildings.",All park facilities,6053,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,2,3919,2022,0,NA,MWR\JECA\EHSurvey\2022 JECA PHA_Final.pdf,SD,JECA_WS_001_02,deep groundwater,NA,well,-103.843085,43.736542,WGS 84,"SD Wells, USGWD",,NA,Deadwood Formation,Deadwood Formation,U,https://danr.sd.gov/wrimage/WellCompletionReports/images60k/00046536.pdf,1/4/85,810,770,810,40,https://danr.sd.gov/wrimage/WellCompletionReports/images60k/00046536.pdf,NA,SD0008076,NA,NA,U,NA,NA,,,8/14/25,CH,NA
Jefferson National Expansion Memorial,Midwest Region,MO,JEFF,St. Louis CWS,JEFF_WS_001,NA,Municipal,MO6010715,0,City of St. Louis Water Division,"The City of St. Louis Water Division maintains two water treatment plants that draw water from the area's two main rivers. The Chain of Rocks Plant is located on the Mississippi River about eleven miles north of the center of the City and about five miles south of the confluence of the Missouri and Mississippi Rivers. The Howard Bend Treatment Facility is located on the Missouri River, 37 miles above the confluence of the Missouri and Mississippi Rivers and 15 miles west of the City limits. Combined, these two plants have the capacity to treat and distribute 380 million gallons of water per day.",Park buildings,U,yes,no,municipal,,U,human-drinking,U,U,4195,2024,0,No,MWR/JEFF/EHSurvey/JEFF PHA Report 3-8-2024 All.pdf,MO,JEFF_WS_001_01,municipal,NA,municipal connection,-90.18496,38.62461,WGS84,NPS Buildings Layer,,Cit of St. Louis Water Division,Mississippi River,NA,NA,NA,NA,NA,NA,NA,NA,U,U,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_6010715.pdf,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2020",NA,11/7/25,KW,Surface water municipal supply
Jean Lafitte National Historical Park and Preserve,Southeast Region,LA,JELA,City of Thibodaux Gas and Water,JELA_WS_001,NA,Municipal,NA,0,NA,Wetlands Acadian Cultural Center receives potable water from City of Thibodaux Gas and Water. The City of Thibodaux uses surface water from Bayou Lafourche. This system serves Wetlands Acadian Cultural Center and Thibodaux Theatre.,Wetlands Acadian Cultural Center and Thibodaux Theatre,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,1620,2022,0,NA,SER\JELA\PHA\JELA PHA 2022\JELA JAZZ PHA April 2022.pdf,LA,JELA_WS_001_01,municipal,NA,municipal connection,-90.815983,29.786091,WGS 84,"Google Earth, Thibodaux City Gas & Water",,City of Thibodaux,Bayou Lafourche,NA,NA,NA,NA,NA,NA,NA,NA,https://ci.thibodaux.la.us/Departments/PW/GasWater,NA,NA,NA,NA,NA,NA,NA,,,5/7/25,CH,Complete
Jean Lafitte National Historical Park and Preserve,Southeast Region,LA,JELA,Jefferson Parish Water,JELA_WS_003,NA,NA,NA,0,NA,"Barataria Preserve receives water from Jefferson Parish Water. This system sources water from the Mississippi River. This system serves Barataria Visitor Center, Administration/Maintenance Building, Educational Center, and Pecan Grove Comfort Station.","Barataria Visitor Center, Administration/Maintenance Building, Educational Center, and Pecan Grove Comfort Station",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2524,2022,0,NA,SER\JELA\PHA\JELA PHA 2022\JELA JAZZ PHA April 2022.pdf,LA,JELA_WS_003_01,municipal,NA,municipal connection,-90.162561,29.962314,WGS 84,"Google Earth, Jefferson Parish Water Treatment Plant",,Jefferson Parish,Mississippi River,NA,NA,NA,NA,NA,NA,NA,NA,https://www.jeffparish.gov/517/Water,NA,NA,NA,NA,NA,NA,NA,,,5/7/25,CH,Complete
Jean Lafitte National Historical Park and Preserve,Southeast Region,LA,JELA,Lafayette Utilities System,JELA_WS_004,NA,NA,NA,0,NA,Acadian Cultural Center receives potable water from Lafayette Utilities System. This system sources water from the Chicot Aquifer. This system serves the Acadian Cultural Center.,Acadian Cultural Center,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3687,2022,0,NA,SER\JELA\PHA\JELA PHA 2022\JELA JAZZ PHA April 2022.pdf,LA,JELA_WS_004_01,municipal,NA,municipal connection,-92.048822,30.236404,WGS 84,"Google Earth, Lafayette Utilities System Operations Center",,Lafayette Utilities System,Chicot Aquifer,Chicot Aquifer,U,PHA Report,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,5/7/25,CH,Complete
Jean Lafitte National Historical Park and Preserve,Southeast Region,LA,JELA,Louisiana Water Company,JELA_WS_005,Eunice Cultural Center,Community Water System (CWS),NA,0,NA,"Prairie Acadian Cultural Center in Eunice receives potable water from Louisiana Water Company. Louisiana Water Company uses a groundwater source, lime is added to reduce hardness and remove inorganics, then disinfected using chlorine. This connection provides water to the visitor center.",Visitor Center,NA,yes,no,municipal,,"Lime, Chlorination","human-drinking, human-non-drinking",NA,NA,726,2022,0,NA,SER\JELA\PHA\JELA PHA 2022\JELA JAZZ PHA April 2022.pdf,LA,JELA_WS_005_01,municipal,NA,municipal connection,-92.412695,30.495699,WGS 84,"Google Earth, Louisiana Water Co",,Luisiana Water Company ,U,U,U,NA,NA,NA,NA,NA,NA,https://www.louisianawater.com/,NA,NA,NA,NA,NA,NA,NA,,,5/7/25,CH,"Complete, the are multiple Louisiana Water Company locations"
Jean Lafitte National Historical Park and Preserve,Southeast Region,LA,JELA,Sewerage and Water Board of New Orleans,JELA_WS_006,NA,NA,NA,0,NA,"JELA French Quarter and New Orleans JAZZ receive potable water from Sewerage and Water Board of New Orleans.  The water is sourced from the Mississippi River and is then treated at their surface water treatment plant. This connection provides water to JELA French Quarter Visitor Center, Demonstration Kitchen, and offices and the JAZZ Visitor Center.","JELA French Quarter Visitor Center, Demonstration Kitchen, and offices and the JAZZ Visitor Center",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2280,2022,0,NA,SER\JELA\PHA\JELA PHA 2022\JELA JAZZ PHA April 2022.pdf,LA,JELA_WS_006_01,municipal,NA,municipal connection,-90.071718,29.944461,WGS 84,"Google Earth, Sewage & Water Board of New Orleans",,Sewage & Water Board of New Orleans,Mississippi River,NA,NA,NA,NA,NA,NA,NA,NA,https://www.swbno.org/,NA,NA,NA,NA,NA,NA,NA,,,5/7/25,CH,"Complete, there are two New Orleans Locations for Sewage & Water Board of New Orleans"
Jean Lafitte National Historical Park and Preserve,Southeast Region,LA,JELA,St. Bernard Parish Water,JELA_WS_007,NA,NA,NA,0,NA,"Chalmette receives potable water from St. Bernard Parish Water. This system sources water from the Mississippi River. This system serves Chalmette Battlefield Visitor Center, Comfort Station, and Cemetery.","Chalmette Battlefield Visitor Center, Comfort Station, and Cemetery",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3722,2022,0,NA,SER\JELA\PHA\JELA PHA 2022\JELA JAZZ PHA April 2022.pdf,LA,JELA_WS_007_01,municipal,NA,municipal connection,-89.957091,29.932229,WGS 84,"Google Earth, St. Bernard Parish Government Department of Public Works",,St. Bernard Parish,Mississippi River,NA,NA,NA,NA,NA,NA,NA,NA,https://www.sbpg.net/,NA,NA,NA,NA,NA,NA,NA,,,5/7/25,CH,Complete
Jimmy Carter National Historic Site,Southeast Region,GA,JICA,Boyhood Home Water System,JICA_WS_001,Boyhood Home Water System,Non-Public Water System (NP),GA2610052,0,NA,"The Boyhood Home Water System consists of a single well, chlorine injection system, 120 gallon hydropneumatic tank, 120 gallon chlorine contact tank, and distribution system.  The chlorine injection system uses a 50-gallon dosing tank with injector pump and a NSF Standard 60 Certified sodium hypochlorite.  The system serves the Comfort Station, staff breakroom, and provides water to the irrigation system.  The fire suppression system serving structures at the Boyhood Home Site are fed by a raw water system supplied by a separate well and distribution system that is independent of the potable water system.","Comfort Station, staff breakroom, and provides water to the irrigation system",6713,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",240,2,5501,2023,0,NA,SER\JICA\PHA\JICA PHA 2023\JICA PHA Report 1-25-2023.pdf,GA,JICA_WS_001_01,unknown groundwater,NA,well,-84.43379,32.02608,WGS 84,"Buildings, Boyhood Home",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://gadrinkingwater.net/DWWPUB/,NA,NA,NA,,,6/2/25,CH,"Complete, could not locate source on usgwd, could not find well or aquifer information"
Jimmy Carter National Historic Site,Southeast Region,GA,JICA,Plains Water System,JICA_WS_002,Plains Water System,Municipal,GA2610004,0,NA,"Jimmy Carter National Historic Site receives potable water from the Plains Water System.  This municipal water system provides water to the Carter Compound, Maintenance Shop, and the Plains High School Museum and Visitor Center.","Carter Compound, Maintenance Shop, and the Plains High School Museum and Visitor Center",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,5662,2023,0,NA,SER\JICA\PHA\JICA PHA 2023\JICA PHA Report 1-25-2023.pdf,GA,JICA_WS_002_01,municipal,NA,municipal connection,-84.394291,32.033786,WGS 84,Google Earth,,City of Plains,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://plainsgeorgia.gov/,NA,NA,NA,https://gadrinkingwater.net/DWWPUB/,NA,NA,NA,,,6/2/25,CH,"Complete, location used is Plains City Hall"
John Day Fossil Beds National Monument,Pacific West Region,OR,JODA,CL UTIL Water System,JODA_WS_001,Clarno,Non-Public Water System (NP),OR94134,28855,CL UTIL Water System,"This system consists of a drilled well, submersible pump, and continuous disinfection, with flow to a 180 gallon contact tanks and 2 small hydropneumatic pressure tanks.  The water serves a drinking fountain at the picnic area.  A separate line from the treatment building provides water to Camp Hancock, an Oregon Museum of Science and Industry residential camp facility.  Based on historical information, in 1989 it was agreed that an underground wire would be buried with the new waterline so a float could be installed in the Camp water storage reservoir which would allow the park and the Camp to use the water system as a single unit.  At the time of the survey, the camp system calls for water based on an altitude valve installed with new 1000 gallon storage tank; camp personnel have access to the treatment building and manually start the system when they require water.","drinking fountain at the picnic area, Camp Hancock, an Oregon Museum of Science and Industry residential camp facility",6598,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1180,3,2571,2024,NA,NA,NA,OR,JODA_WS_001_01,unknown groundwater,NA,well,U,U,U,U,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,OR94134,U,NA,NA,,,8/30/24,KGE,Missing Coordinates
John Day Fossil Beds National Monument,Pacific West Region,OR,JODA,PH UTIL Irrigation System & Pump,JODA_WS_002,Irrigation System,Non-Potable (NonPOT),NA,29044,PH UTIL Irrigation System & Pump,NA,U,NA,yes,no,groundwater,,U,U,U,U,4233,2024,NA,NA,NA,OR,JODA_WS_002_01,unknown groundwater,NA,well,U,U,U,U,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,NA,U,NA,NA,,,NA,NA,NA
John Day Fossil Beds National Monument,Pacific West Region,OR,JODA,PH UTIL Water System Potable,JODA_WS_003,Painted Hills,Non-Public Water System (NP),NA,29047,PH UTIL Water System Potable,"A 65 foot well pumps chlorinated water through a meter and iron removal filter to an underground contact line (165 feet of 10"" diameter pipe) prior to delivery of water to the first user.  The well serves the visitors center and one residence at Painted Hills.","Visitor Center, residence at Painted Hills",6599,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",U,U,771,2024,NA,NA,NA,OR,JODA_WS_003_01,shallow groundwater,NA,well,NA,NA,NA,NA,,NA,John Day River Alluvium,John Day River Alluvium,unconfined,U,NA,65,U,U,U,NA,NA,U,U,NA,U,NA,NA,,,9/24/24,KGE,Missing Coordinates
John Day Fossil Beds National Monument,Pacific West Region,OR,JODA,SB UTIL Water System Blue Basin,JODA_WS_004,Blue Basin,Non-Public Water System (NP),NA,29066,SB UTIL Water System Blue Basin,"The well was drilled via cable 10 2007, lined with a 6 inch casing to a depth of 38 feet.   The well was screened from 35 ft to  55 ft.  A static water level was measured at 32 ft with an estimated well capacity of  20 gpm.  The system consist of well, Grundfos submersible pump, chlorine injection system with Seametric dosing timer, 120 gallon contact tank, and 80 gallon pressure tank.  This systems serves one permanent staff residence.",Staff residence,6600,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",200,2,1679,2024,NA,NA,NA,OR,JODA_WS_004_01,shallow groundwater,NA,well,NA,NA,NA,NA,,NA,John Day River Alluvium,John Day River Alluvium,unconfined,U,10/1/07,38,U,U,U,NA,NA,U,U,NA,U,NA,NA,,,9/24/24,KGE,Missing Coordinates
John Day Fossil Beds National Monument,Pacific West Region,OR,JODA,SF UTIL Water System Foree,JODA_WS_005,Foree,Non-Public Water System (NP),NA,29083,SF UTIL Water System Foree,"The well was drilled via cable on 9/9/02 lined with a 6 inch casing to a depth of 62 feet.   The well was screened from 42 ft to  52 ft.  A static water level was measured at 43 ft with an estimated well capacity of  60 gpm.  The system consist of well, Grunfos submersible pump, chlorine injection system with Seametric dosing timer, 200 feet of 6  line for contact time, and 80 gallon pressure tank.  This systems serves seasonal housing.",Seasonal Housing,6601,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",80,1,3518,2024,NA,NA,NA,OR,JODA_WS_005_01,shallow groundwater,NA,well,NA,NA,NA,NA,,NA,John Day River Alluvium,John Day River Alluvium,unconfined,U,NA,62,U,U,U,NA,NA,U,U,NA,U,NA,NA,,,9/24/24,KGE,Missing Coordinates
John Day Fossil Beds National Monument,Pacific West Region,OR,JODA,SR UTIL Paleontology Center/Cant Ranch Water Tank,JODA_WS_006,Sheep Rock,Non-Public Water System (NP),NA,37165,SR UTIL Paleontology Center/Cant Ranch Water Tank,"The main visitor center is served with a boxed and enclosed spring.  The spring has an overflow and is fenced.  The spring fed water system flows by gravity to the storage tank - water is chlorinated prior to entering the 55,000 gallon water storage tank prior to being distributed to the visitors center, maintenance building and grounds.","Visitor Center, maintenance building and grounds",6602,yes,no,"groundwater, spring",,Chlorination,"human-drinking, human-non-drinking",55000,1,2660,2024,NA,NA,NA,OR,JODA_WS_006_01,spring,NA,spring box,-119.65451,44.53192,WSG 1984,Township Range Section Converter from Drill Log Location.,,NA,Cant Spring,Columbia River Flood Basalt,U,U,NA,NA,NA,NA,NA,"Spring Information: https://irma.nps.gov/DataStore/DownloadFile/448817
Key aq. Report: https://www.npshistory.com/publications/joda/index.htm",NA,,U,NA,NA,NA,NA,,,9/24/24,KGE,Complete
