park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
"John D. Rockefeller, Jr. Memorial Parkway",Intermountain Region,WY,JODR,FLAGG Ranch WATER System,JODR_WS_001,NA,Transient Non-Community Water System (TNC),WY5680097,53616,NA,"The water system is served by 2 groundwater wells.  An older well that had arsenic levels that exceeded the maximum contaminant level was taken offline.  The older of the two wells (2006) is 90 feet deep with the last 5 feet penetrating basalt bedrock and is screened from 70-80 feet below ground surface.  Water is pumped from the wells to the pumphouse where it is chlorinated before flowing into a 200,000 buried concrete water storage tank.  Treated water then flows by gravity to all service connections.  The system serves a guesthouse cabin style operation.  The water system serves a main lodge with a restaurant and convenience store, a campground, guest cabins, NPS and concessionaire seasonal housing areas, an NPS Visitor Center and concessioner horse corrals.","guesthouse cabins, lodge, restaurant, convenience store, campground, NPS and concessionaire seasonal housing areas, visitor center, and horse corrals",7023,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",200000,1,5666,2023,1,NA,NA,WY,JODR_WS_001_01,unknown groundwater,NA,well,-110.665514,44.115036,WSG 1984,HarDWR,,NA,U,U,U,U,U,215,U,U,U,HarDWR,P210139.0W,WY0147244,P210139,WY5680097,U,NA,NA,,,10/7/25,KEC,"HarDWR and USGWD have 4 wells located on FLAGG ranch. It's hard to tell which are the supply wells, but the 90 ft deep one seems consistent with the description. Also, the wells are grouped into two sets of two, possibly indicating duplicate status."
"John D. Rockefeller, Jr. Memorial Parkway",Intermountain Region,WY,JODR,FLAGG Ranch WATER System,JODR_WS_001,NA,Transient Non-Community Water System (TNC),WY5680097,53616,NA,"The water system is served by 2 groundwater wells.  An older well that had arsenic levels that exceeded the maximum contaminant level was taken offline.  The older of the two wells (2006) is 90 feet deep with the last 5 feet penetrating basalt bedrock and is screened from 70-80 feet below ground surface.  Water is pumped from the wells to the pumphouse where it is chlorinated before flowing into a 200,000 buried concrete water storage tank.  Treated water then flows by gravity to all service connections.  The system serves a guesthouse cabin style operation.  The water system serves a main lodge with a restaurant and convenience store, a campground, guest cabins, NPS and concessionaire seasonal housing areas, an NPS Visitor Center and concessioner horse corrals.","guesthouse cabins, lodge, restaurant, convenience store, campground, NPS and concessionaire seasonal housing areas, visitor center, and horse corrals",7023,no,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",200000,1,5666,2023,1,NA,NA,WY,JODR_WS_001_02,unknown groundwater,NA,well,-110.668889,44.116111,WSG 1984,HarDWR,,NA,U,U,U,U,U,90,70,80,10,In description,P200804.0W,WY0146962,P200804,WY5680097,U,NA,NA,,,10/7/25,KEC,"HarDWR and USGWD have 4 wells located on FLAGG ranch. It's hard to tell which are the supply wells, but the 90 ft deep one seems consistent with the description. Also, the wells are grouped into two sets of two, possibly indicating duplicate status."
Johnstown Flood National Memorial,Northeast Region,PA,JOFL,Maintenance Building,JOFL_WS_001,Maintenance & Picnic Area,Non-Potable (NonPOT),NA,0,NA,"This water system serves the maintenance building with a kitchenette (1 sink) and a restroom (1 sink, 1 urinal, 1 toilet, and 1 shower). This system used to serve a drinking fountain at the picnic area nearby, but the drinking fountain has been removed. A drilled well (FPS Model # 7FR054S4) with 7 gallon-per-minute (GPM) submersible pump supplies water to the maintenance building and picnic area. Water travels through a Well XTROL 150 PSI (20 gallon) pressure tank, is chlorinated through a Pulsafeeder Series # 100 (30 gallons-per-day) chlorination system, then through two 160-gallon chlorine contact tanks, and is pumped using a Grundfos MQ3-45, Model # 96860915 booster pump (13 gallons per minute capacity). ","Maintenance building with a kitchenette (1 sink) and a restroom (1 sink, 1 urinal, 1 toilet, and 1 shower",6445,yes,no,groundwater,,Chlorination,human-non-drinking,20,1,4272,2024,0,NA,NER\JOFL\EHSurvey\JOFL PHA Report 8-29-2024.pdf,PA,JOFL_WS_001_01,unknown groundwater,NA,well,-78.778498,40.345839,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/9/25,CH,"Complete, could not find well or aquifer information"
Johnstown Flood National Memorial,Northeast Region,PA,JOFL,Visitor Center / Unger House Municipal Water System,JOFL_WS_002,NA,Municipal,NA,0,NA,"The water for the visitor center and Unger House is supplied by the municipal system (Highland Sewer and Water Authority). The municipal water service line supplies the Unger House first and then the visitor center. The water entering the visitor center fills a 150-gallon water tank with an automatic fill control float. The water is then pumped and pressurized and serves the drinking fountain, bathroom handwash sink, and mop sink in the janitor's closet. 

Prior to the entering the visitor center, the service line also splits off and fills two, 15,000-gallon fiberglass storge tanks on top of the hill, which are used for the fire suppression system in both the visitor center and Unger House and the toilets and boiler system in the visitor center (this configuration is new since 2021: prior to that the 15,000-gallon tanks were used for potable water storage).","Unger House, Visitor Center, fand the drinking fountain, bathroom handwash skink, and mop sink in the janitor's closet. It also serves the fire suppression system in the Visitor Center and Unger House",NA,yes,no,municipal,,U,"fire, human-drinking, human-non-drinking",15150,2,104,2024,0,NA,NER\JOFL\EHSurvey\JOFL PHA Report 8-29-2024.pdf,PA,JOFL_WS_002_01,municipal,NA,municipal connection,-78.844449,40.268039,WGS 84,Google Earth,,Highland Sewer and Water Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.highlandwater.net/,NA,NA,NA,NA,NA,NA,NA,,,7/9/25,CH,Complete
John Muir National Historic Site,Pacific West Region,CA,JOMU,WELLS,JOMU_WS_001,Maintenance Building,Non-Public Water System (NP),NA,75788,WELLS,"This non-public system serves the maintenance building facilities including an employee restroom, a break room, shower, and several hose bibbs.  The system includes a 45-foot deep, 6-inch diameter drilled well with submersible pump and 20-gallon hydropneumatic tank housed in the pumphouse (for hose bibs only).  Inside the maintenance building there is the following equipment: a water softener, carbon filtration, an additional pressure tank (for potable water in the building), a holding tank.  There system currently is not treated and posted ""Non-Potable"" at all points of distribution.

Water is pumped from the well by the submersible pump through the treatment building before entering the maintenance building.  The storage tank provides storage volume and chlorine contact time, if needed.  The submersible pump is controlled by a pressure switch located adjacent to the pressure tanks.  When system pressure reaches 30 psi, the well pump energizes, pumping water at 7 gallons per minute.  The pump de-energizes when system pressure reaches 50 psi.","maintenance facility with restroom, break room, shower, and hose bibs.",NA,yes,no,groundwater,,None,human-non-drinking,20,1,3374,2014,NA,No,NA,CA,JOMU_WS_001_01,shallow groundwater,NA,well,-122.13516,37.988592,NAD 83,Coordinates for the Maintenance Facilty used according to Martin (2009),,NA,Great Valley Sequence Sandstone,Great Valley Sequence Sandstone,U,U,U,220,U,U,U,Key aq Report: https://irma.nps.gov/DataStore/DownloadFile/476329,U,U,U,NA,U,NA,U,,,10/1/24,KGE,Complete
Joshua Tree National Park,Pacific West Region,CA,JOTR,"Black Rock 74,000 gal water tank",JOTR_WS_001,NA,Municipal,CA3310502,18296,NA,"This year-round system serves a maintenance shop, visitor center, seasonal quarters, ranger quarters, fire dorm, and a campground with three comfort stations.  It consists of a pumphouse containing two booster pumps and a hypochlorinator, a 74,000-gallon fiberglass-lined, bolted steel water storage tank, and distribution system.  The water system is connected to the High Desert Water District municipal system.  Water flows into the pumphouse where the booster pumps pressurize the distribution system.  The pumping rate for each pump is about 60 gpm.  Sodium hypochlorite solution can be added before it leaves the pumphouse to boost chlorine residual of the incoming water.  It flows into the distribution system and to the water storage tank.  There is no dedicated fill line to the water storage tank.  The booster pumps are manually operated to fill the water tank.  The automatic timer control is not used.  At pump-off level, a signal is sent from the water tank to the well pump to de-energize.  The distribution system consists of 4-inch AC and 6-inch PVC water main.  There is an RV dump station at the campground.  The campground sites are served with frost-free hydrants located at various points throughout the campground.","maintenance shop, visitor center, seasonal quarters, ranger quarters, fire dorm, and a campground with three comfort stations",NA,yes,no,"municipal, groundwater",,Chlorination,"fire, human-drinking, human-non-drinking",74000,1,5721,2023,2,No,NA,CA,JOTR_WS_001_01,municipal,NA,municipal connection,-116.396255,34.127712,NAD 83,HarDWR,,"High Desert Water District, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,19222,NA,G362483,CA3310502,NA,NA,NA,,,9/13/24,KGE,Complete
Joshua Tree National Park,Pacific West Region,CA,JOTR,CW Well/Water System,JOTR_WS_002,NA,Transient Non-Community Water System (TNC),CA3310501,16806,NA,"This year-round Transient Non-Community (TNC) system serves the NPS maintenance yard, visitor center, seasonal quarters (3 houses and 2 duplexes), and a campground with four comfort stations.  It consists of a drilled well with a solar-powered submersible pump, a pumphouse containing a hypochlorinator and back-up generator, a 100,000-gallon welded steel water storage tank, and a distribution system.  The well, installed in November 1999, is 405 feet deep, has a 6-5/8 inch diameter PVC casing and a sanitary seal to 100 feet, and yields 26 gpm.  The pump is a 5 hp submersible solar-powered pump set at 375 feet below ground surface with pumping rate of 26 gpm at the system dynamic head.  The SCADA control system, installed in 2001, is located in the maintenance building.  It was designed to monitor and control pumping conditions, water storage tank water level, etc. from a central location.  It currently is not operational.  The system is operated  manually.  When the water level reaches 8 feet, the operator will energize the well pump, which also energizes the hypochlorinator to inject sodium hypochlorite solution.  The water is then pumped through about three miles of 4-inch AC pipe to the main distribution system.  This transmission line provides adequate contact time for chlorine disinfection.  A 6-inch pvc water line was installed from the visitor center to the water storage tank.  The well pump operates under solar power when available, and uses the back-up propane fueled generator when necessary.  The distribution system consists of 3-inch AC and 6-inch PVC water main.  There is an RV dump station at the campground.","maintenance yard, visitor center, seasonal quarters (3 houses and 2 duplexes, campground with four comfort stations.",6603,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",100000,1,5371,2023,NA,No,NA,CA,JOTR_WS_002_01,deep groundwater,NA,well,-115.818754,33.779729,NAD 83,Coodinates estimated from Downing (1977),,NA,Pinto Basin Wash Alluvium,Pinto Basin Wash Alluvium,unconfined,U,1/11/99,405,U,U,U,Location information and Key aq Report: https://irma.nps.gov/DataStore/DownloadFile/459570,U,U,U,CA3310501,U,NA,U,,,10/4/24,KGE,Complete
Joshua Tree National Park,Pacific West Region,CA,JOTR,Keys Ranch,JOTR_WS_003,Keys Ranch,Non-Public Water System (NP),NA,0,NA,500 gallons non-potable tank serving the VIP RV sites.,VIP RV sites,NA,yes,yes,hauled,,U,human-non-drinking,500,1,640,2018,NA,No,NA,CA,JOTR_WS_003_01,hauled,NA,hauled,-115.818754,33.779729,NAD 83,Coodinates estimated from Downing (1977),,CW Well/Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,Location information and Key aq Report: https://irma.nps.gov/DataStore/DownloadFile/459570,NA,NA,NA,NA,NA,NA,NA,,,10/4/24,KGE,Complete
Joshua Tree National Park,Pacific West Region,CA,JOTR,Lost Horse Ranch Water System,JOTR_WS_004,Lost Horse Ranch Water System,Non-Potable (NonPOT),NA,0,NA,"The water system serves the Lost Horse Ranch house consisting of a one-bedroom apartment and a ranger office.  The apartment is occasionally used by park visitors.  A 1,000-gallon polyethylene water tank has been installed to provide non-potable water to the residence and ranger station.  Sodium hypochlorite solution is periodically added to the water tank to maintain a residual in the system.  Chlorine residuals are monitored and recorded periodically.  Bottled water is provided for potable use.  A separate fire sprinkler suppression system has been installed.  There is no connection to the non-potable water system.",Lost Horse Ranch house including a one bedroom apartment and ranger office.,NA,yes,no,hauled,,Chlorination,human-non-drinking,1000,1,2039,2023,NA,No,NA,CA,JOTR_WS_004_01,hauled,hauled from a municipal source,hauled,-116.190235,34.018353,WGS 84,Google Earth for Lost Horse Ranger Station,,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,NA,NA,NA
Joshua Tree National Park,Pacific West Region,CA,JOTR,Luckie/Reily Water,JOTR_WS_005,NA,Municipal,NA,NA,NA,This year round water system serves a residence and a bunkhouse used for housing.  It consists of municipal water provided by the city of Twentynine Palms.,residence and bunkhouse.,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",U,U,6881,2023,NA,No,NA,CA,JOTR_WS_005_01,municipal,NA,municipal connection,-116.065229,34.122761,NAD 83,HarDWR,,"Twentynine Palms, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,30830,NA,G363209,NA,NA,NA,NA,,,9/13/24,KGE,Complete
Joshua Tree National Park,Pacific West Region,CA,JOTR,Park HQ,JOTR_WS_006,Park HQ,Municipal,CA3610049,0,NA,"Park headquarters receives water from the Twentynine Palms municipal water system.  It serves four administrative office buildings.  The City includes the headquarters as a sampling point for bacteriological testing.  A separate service connection, equipped with a backflow preventer, provides fire flows to the buildings.  There are no connections between the domestic supply and the fire supply.",Park headquarters,NA,yes,no,"groundwater, municipal",,U,"fire, human-drinking, human-non-drinking",U,U,3342,2023,NA,No,NA,CA,JOTR_WS_006_01,municipal,NA,municipal connection,-116.065229,34.122761,NAD 83,HarDWR,,"Twentynine Palms, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,30830,NA,G363209,CA3610049,NA,NA,NA,,,9/13/24,KGE,Complete
Joshua Tree National Park,Pacific West Region,CA,JOTR,"Pinto Wye 2500 gal water tank, above-ground",JOTR_WS_007,Pinto Wye,Non-Potable (NonPOT),NA,90696,"Pinto Wye 2500 gal water tank, above-ground",The Pinto Wye water system provides water for toilet flushing and other non-potable uses.,comfort station,NA,yes,no,"hauled, municipal",,None,human-non-drinking,2500,1,1674,2023,NA,No,NA,CA,JOTR_WS_007_01,municipal,NA,municipal connection,NA,NA,NA,NA,,"Pinto Wye, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/29/24,KGE,Origin of the haul is not specified
Joshua Tree National Park,Pacific West Region,CA,JOTR,"Sheep Pass Water Tank, 12000 GAL",JOTR_WS_008,Sheep Pass CG,Non-Potable (NonPOT),NA,111236,"Sheep Pass Water Tank, 12000 GAL",Sheep Pass water system provides non-potable water for vault toilet cleaning and other maintenance operations. Water is also used for re-vegetation operations.,"vault toilet cleaning, revegetation, and maintenance operations.",NA,yes,no,"hauled, municipal",,None,"human-non-drinking, irrigation",U,U,2365,2023,NA,No,NA,CA,JOTR_WS_008_01,hauled,NA,hauled,-115.818754,33.779729,NAD 83,Coodinates estimated from Downing (1977),,CW Well/Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,Location information and Key aq Report: https://irma.nps.gov/DataStore/DownloadFile/459570,U,NA,NA,NA,NA,NA,NA,,,10/4/24,KGE,Complete
Joshua Tree National Park,Pacific West Region,CA,JOTR,West Entrance,JOTR_WS_009,West Entrance,Municipal,CA3610025,0,NA,This year-round system serves a comfort station and the entrance station.  It consists of municipal water provided by the City of Joshua Tree.  Potable water is available to the visitors only via a coin-operated tap.  The comfort station is provided with water for flushing and handwashing.  The park provides no additional treatment.  The city includes West Entrance as a bacteriological sampling point.,comfort station and entrance station.,NA,yes,no,"groundwater, municipal",,None,"human-drinking, human-non-drinking",U,U,5179,2023,NA,No,NA,CA,JOTR_WS_009_01,municipal,NA,municipal connection,-116.291063,34.142295,NAD 83,HarDWR,,"Joshua Tree, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,9366,NA,G362842,CA3610025,NA,NA,NA,,,9/13/24,KGE,Complete
Kaloko-Honokohau National Historical Park,Pacific West Region,HI,KAHO,Water Distribution System,KAHO_WS_001,NA,Municipal,NA,105895,NA,There are currently two areas within the park that have water service.  These areas are the new visitor center and the administration building.  Both are connected to the Kailua municipal water system.,visitor center and the administration building,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",0,),3604,2023,NA,NA,NA,HI,KAHO_WS_001_01,municipal,NA,municipal connection,-156.0216117,19.67778147,WGS 84,Google Earth coordinates for Kaloko-Honokohau National Historical Park,,Kailua municipal water system,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.boardofwatersupply.com/watercycle,NA,NA,NA,NA,NA,NA,NA,,,10/20/25,KEC,Mostly complete
Kalaupapa National Historical Park,Pacific West Region,HI,KALA,Water System,KALA_WS_001,NA,Community Water System (CWS),NA,80288,Water System,"The water system consists of a 560 ft. drilled well with a current production of 245 gallons per minute.  The well pump is operated with a 100-kilowatt diesel generator.  Water from the well is chlorinated with sodium hypochlorite and stored in one 158,000-gallon and 2 134,000 - gallon glass lined, bolted steel water tanks that operate in parallel.  Water flows from the tanks by gravity to the system.  The system has two water meters; one measures the water flowing to town and is read daily and the other measures water pumped from the well.  The system also has one pressure-reducing valve (PRV) between the tanks and the town.  The park has five backflow prevention devices that require annual testing.",U,6604,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",434000,3,4496,2016,NA,NA,NA,HI,KALA_WS_001_01,deep groundwater,NA,well,-156.965556,21.175833,WSG 1984,Hawaii State Water Wells,,NA,Undefined Quaternary Volcanics,Undefined Quaternary Volcanics,U,U,1/1/83,560,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/418957,4-1058-001,U,U,NA,NA,NA,NA,,,10/29/24,KGE,Complete
Katmai National Park,Alaska Region,AK,KATM,BR-H20 Brooks Camp Well & Water System  PWSID 260553,KATM_WS_001,NA,Transient Non-Community Water System (TNC),AK2260553,38560,NA,"This seasonal noncommunity system consists of a 62 ft drilled well, submersible pump, and continuous disinfection.  Water is pumped to underground fiberglass chlorine contact tanks.  High service pumps take water from the fiberglass tanks and pump to a large hydropneumatic pressure tank from where it distributes to the Lodge, the guest cabins and dormitory, the concessioner staff housing area, the NPS staff housing area, and to the campground.","Lodge, the guest cabins and dormitory, the concessioner staff housing area, the NPS staff housing area, and to the campground",7100,yes,yes,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",12030,U,5414,2023,NA,No,/AKR/KATM/EHSurvey/,AK,KATM_WS_001_01,shallow groundwater,NA,well,-155.77969,58.55689,NAD83,Coordinates of the pump house were used.,,NA,Glacial Till,Glacial Till,U,U,U,62,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/461671,NA,U,U,AK2260553,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/5/24,KGE,Complete
Katmai National Park,Alaska Region,AK,KATM,FAA Water Treatment System,KATM_WS_002,NA,Community Water System (CWS),NA,NA,NA,"System added from preliminary data provided by ERG. The park will take ownership of the system beginning October 1, 2023. The system will service FAA housing and the shop.",FAA housing and shop,NA,yes,no,groundwater,,U,U,U,U,7084,NA,NA,No,/AKR/KATM/EHSurvey/,NA,KATM_WS_002_01,unknown groundwater,NA,well,U,U,U,U,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,NA,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Katmai National Park,Alaska Region,AK,KATM,KATMAILAND Grosvenor Camp Water System,KATM_WS_003,NA,Non-Public Water System (NP),NA,88570,KATMAILAND Grosvenor Camp Water System,"This remote camp is served by a shallow well.  The water is treated with a Harmsco prefilter and two 1-micron filters in series, then chlorinated.",grosvenor camp,7101,yes,no,GWUDI,,"Chlorination, Filtration","human-drinking, human-non-drinking",400,U,2940,2016,NA,No,/AKR/KATM/EHSurvey/,AK,KATM_WS_003_01,shallow groundwater,NA,well,-155.495691,58.718846,NAD83,Coordinates of Camp Lodge were used.,,NA,Glacial Till,Glacial Till,unconfined,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/461671,NA,U,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/461671,U,U,U,NA,U,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/5/24,KGE,Complete
Katmai National Park,Alaska Region,AK,KATM,KS-H2O Well & Water System PWSID 260529,KATM_WS_004,NA,Community Water System (CWS),AK2260529,85047,NA,"This system consists of a 90 foot deep drilled well, 23,000 gallon above ground water storage tank, chlorine injection system and pressure system.  Potable water is provided to NPS staff housing and the maintenance shop.",NPS staff housing and the maintenance shop,7102,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",23000,1,5550,2023,NA,No,/AKR/KATM/EHSurvey/,AK,KATM_WS_004_01,shallow groundwater,NA,well,-156.666908,58.680578,WGS 84,Exact Coordinates from Alaska Well Log Tracking System: https://dnr.alaska.gov/welts/Search?SearchType=pwsid&PWSID=260529,,NA,Glacial Till,Glacial Till,unconfined,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/461671,NA,90,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/461671; Well Log Tracking: https://dnr.alaska.gov/welts/Search?SearchType=pwsid&PWSID=260529,NA,U,U,https://dnr.alaska.gov/welts/Search?SearchType=pwsid&PWSID=260529,U,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/5/24,KGE,Missing Coordinates
Katmai National Park,Alaska Region,AK,KATM,LB-H20 Brooks Lake Well & Water System PWSID 261533,KATM_WS_005,NA,Non-Public Water System (NP),AK0226153,38559,NA,"Brooks Lake (PWS 261541): This seasonal system serves 3 NPS units and less then 25 persons. This system consists of a drilled well, submersible pump, 2 filters- a 20 micron and a 10 micron GAC cartridge filters, continuous disinfection, with water then pumped to a 500 gallon plastic contact tank installed in 2005. From the contact tank, a high service pump pressurizes a 128 hydroneumatic tank for distribution to three NPS housing units.",three NPS housing units,7103,yes,yes,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",500,1,5523,2023,NA,No,/AKR/KATM/EHSurvey/,AK,KATM_WS_005_01,unknown groundwater,NA,well,-155.7935329,58.54675189,WGS 84,NPS Buildings Layer - Lake Brooks Well House,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,AK0226153,U,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Katmai National Park,Alaska Region,AK,KATM,New maintenance well,KATM_WS_006,New maintenance well,Non-Transient Non-Community Water System (NTNC),NA,0,NA,The well serves the new housing area and maintenance building.  No details are available at this time once a engineering report is availalble data will be included.,housing area and maintenance building,NA,yes,no,groundwater,,U,human-non-drinking,U,U,2044,2014,NA,No,/AKR/KATM/EHSurvey/,AK,KATM_WS_006_01,unknown groundwater,NA,well,U,U,U,U,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Coordinates
Katmai National Park,Alaska Region,AK,KATM,VR- WYE H20 System,KATM_WS_007,NA,Transient Non-Community Water System (TNC),2263074,97446,NA,"Valley Road System (PWS 2263074) This TNC seasonal system serves NPS housing and maintenance units and more than 25 persons. This system consists of a drilled well, submersible pump, and continuous disinfection, with water then pumped to plastic 12500-gallon storage tank. From the contact tank a high service pump pressurizes a hydropneumatic tank for distribution to the NPS housing and maintenance facilities. The park has installed the new filtration system as follows: Chlorination, 40-gallon chlorine contact tank, mixed media iron/manganese filter prior to 12,150-gallon storage tank, and backwash system with settling tank. Additionally, the park relocated the booster pump system from the maintenance shop to the treatment building.</p>",NPS housing and maintenance units and more than 25 persons,7104,yes,yes,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",24650,3,1258,2023,NA,No,/AKR/KATM/EHSurvey/,AK,KATM_WS_007_01,unknown groundwater,NA,well,-155.3833056,58.36864337,WGS 84,"NPS Buildings Layer - Valley of 10,000 smokes visitor center restroom",,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,2263074,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,7/9/24,KGE,Missing Coordinates
Katahdin Woods and Waters National Monument,Northeast Region,ME,KAWW,Katahdin Woods V.C.,KAWW_WS_001,NA,Transient Non-Community Water System (TNC),NA,NA,NA,This system consists of a single well drilled in 2022 or 2023. Chemical disinfection will be necessary. The plans do not show anything at this time. ,NA,NA,yes,no,groundwater,,NA,U,U,U,7327,2023,NA,NA,NER\KAWW\KAWW PHA Report 6-7-2023M.pdf,ME,KAWW_WS_001_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/13/25,CH,"Incomplete, this is a planned system, I don't know if it is currently operational, I could not find any information about the system or it's location"
Katahdin Woods and Waters National Monument,Northeast Region,ME,KAWW,Lunksoos Water System,KAWW_WS_002,NA,Non-Potable (NonPOT),NA,NA,NA,"The hand pump well is accessible to campers in the Lunksoos area.  The water system consists of a well with no distribution system.  An old submersible pump is located inside the well, but is not functioning.  A hand pump is located at the top of the well for visitors to hand pump water.",Lunksoos Campground,6351,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,4516,2023,2,NA,NER\KAWW\KAWW PHA Report 6-7-2023M.pdf,ME,KAWW_WS_002_01,unknown groundwater,"Non-Sanitary or non-compliant well for potable drinking water. (DL 5)
Non-potable signs not posted when there is an acute health hazard (DL 4)",well,-68.613943,45.908444,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/13/25,CH,"Complete, couldn't find the well on usgwd or the state database, couldn't find well or aquifer information on IRMA"
Kenai Fjords National Park,Alaska Region,AK,KEFJ,Campground,KEFJ_WS_001,NA,Transient Non-Community Water System (TNC),AK244036,NA,NA,Non-potable system consists of a drilled well (75 ft) and a handpump for campers. Yields approximately 100 gpm. There are 12 sites at campground.,campground,7108,yes,no,groundwater,,None,human-non-drinking,0,0,5729,NA,NA,NA,/AKR/KEFJ/EHSurvey/,NA,KEFJ_WS_001_01,shallow groundwater,NA,well,-149.6181202,60.19096824,WGS 84,NPS Buildings Layer - Campground at Exit Glacier,,NA,U,U,U,U,U,75,U,U,U,NA,NA,U,U,AK244036,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Kenai Fjords National Park,Alaska Region,AK,KEFJ,Housing at Exit Glacier,KEFJ_WS_002,NA,Non-Public Water System (NP),AK243412,NA,NA,"Non-potable system consists of a drilled well (59.4 feet) and handpump. Yields 20 gpm. Serves three cabins (park housing). In the winter, one cabin is rented to public.",three park housing cabins,7107,yes,no,groundwater,,None,human-non-drinking,305,U,5728,NA,NA,NA,/AKR/KEFJ/EHSurvey/,AK,KEFJ_WS_002_01,shallow groundwater,NA,well,-149.632603,60.188061,WGS 84,Coordinates of the pump house were used.,,NA,U,U,U,U,U,59,U,U,U,NA,NA,U,U,AK243412,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Source Information
Kenai Fjords National Park,Alaska Region,AK,KEFJ,Maintenance Shop,KEFJ_WS_003,NA,Non-Public Water System (NP),AK248365,42746,NA,This year-round non-potable system consists of a drilled well (60 ft) to a 35 gallon pressure tank to distribution.  Well yields 25 gpm.,Maintenance Shop,7106,yes,no,groundwater,,None,human-non-drinking,80,1,5000,NA,NA,NA,/AKR/KEFJ/EHSurvey/,NA,KEFJ_WS_003_01,shallow groundwater,NA,well,-150.4670256,59.53544513,WGS 84,NPS Buildings Layer - Kinney Workshop,,NA,U,U,U,U,U,60,U,U,U,NA,U,U,U,AK248365,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Kenai Fjords National Park,Alaska Region,AK,KEFJ,Nature Center Plaza-Exit Glacier,KEFJ_WS_004,NA,Non-Public Water System (NP),AK2243420,42800,NA,"This seasonal system consists of a drilled well (58.7 feet) to continuous chlorine disinfection to a 1,000-storage tank to 2 hydropneumatic pressure tanks to distribution.  This system serves Nature Center Plaza. System uses approximately 1500 gpd.  This well yields 20 gpm.",Nature Center Plaza,7105,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",1100,2,5235,NA,NA,NA,/AKR/KEFJ/EHSurvey/,NA,KEFJ_WS_004_01,shallow groundwater,NA,well,-149.6316363,60.18832491,WGS 84,Google Earth coordinates for Exit Glacier Nature Center,,NA,U,U,U,U,U,58.7,U,U,U,NA,U,U,U,AK2243420,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Kennesaw Mountain National Battlefield Park,Southeast Region,GA,KEMO,Cobb County Municipal Water Systems,KEMO_WS_001,Cobb County Municipal Water Systems,Municipal,NA,0,NA,"Cobb County municipal water utility serves the battlefield Visitor Center & Museum, Kolb's Farm, administration offices, Superintendent's office and the maintenance area."," Battlefield Visitor Center & Museum, Kolb's Farm, administration offices, Superintendent's office and the maintenance area",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,1881,2023,0,NA,SER\KEMO\PHA\KEMO PHA 2023\KEMO PHA 2023.pdf,GA,KEMO_WS_001_01,municipal,NA,municipal connection,-84.540193,33.936532,WGS 84,Google Earth,,Cobb County Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.cobbcounty.gov/water,NA,NA,NA,NA,NA,NA,NA,,,6/2/25,CH,Complete
Kennesaw Mountain National Battlefield Park,Southeast Region,GA,KEMO,Marietta Power and Water Company,KEMO_WS_002,NA,Municipal,NA,NA,NA,Kennesaw Mountain National Battlefield Cheatham Hill receives water from Marietta Power and Water Company. This serves one water fountain.,One water fountain,NA,yes,no,municipal,,NA,human-drinking,NA,NA,6056,2023,0,NA,SER\KEMO\PHA\KEMO PHA 2023\KEMO PHA 2023.pdf,GA,KEMO_WS_002_01,municipal,NA,municipal connection,-84.53238,33.959754,WGS 84,Google Earth,,Marietta Power & Water,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.mariettaga.gov/1503/Power-Water,NA,NA,NA,NA,NA,NA,NA,,,6/3/25,CH,Complete
Keweenaw National Historical Park,Midwest Region,MI,KEWE,Michigan American Water,KEWE_WS_001,NA,Municipal,MI0004800,0,NA,"This system serves: Calumet (also serves Village of Calumet, Calumet
Township, Village of Hubbell, Village of Laurium). 

Michigan American Water is supplied by ground water from four wells. The company has been utilizing these wells since 1968. The water from this well supply is of excellent quality requiring only minimal treatment. The State performed an assessment of our source water in 2003 to determine the susceptibility or the relative potential of contamination. The susceptibility rating is on a seven-tiered scale from ""very-low"" to ""very-high"" based primarily on geologic sensitivity, water chemistry and contaminant sources. The susceptibility of our source is moderate.  This system covers all of the Calumet facilities.",All Calumet facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3832,2021,0,NA,MWR\KEWE\EHSurvey\Keweenaw National Historical Park National Historical Park - July 2021.pdf,MI,KEWE_WS_001_01,municipal,NA,municipal connection,-88.452857,47.247078,WGS 84,Google Earth,,Michigan American Water,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.amwater.com/,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/4/25,CH,Location provided is of the company building rather than the wells that source the water
Keweenaw National Historical Park,Midwest Region,MI,KEWE,Quincy Unit,KEWE_WS_002,NA,NA,NA,0,NA,Information from the park is needed on this drinking water system that serves the Quincy unit.,U,NA,yes,no,groundwater,,NA,U,U,U,13,2013,NA,NA,MWR\KEWE\EHSurvey\ENV_Survey 2013.pdf,U,KEWE_WS_002_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,8/4/25,CH,There is not any information provided for this system. The MI state wells database contains Quincy Well #1 and Quincy Well #2 within the park. 
Kings Canyon National Park,Pacific West Region,CA,KICA,CG Sheep Creek Water System,KIKA_WS_000,Sheep Creek,Non-Public Water System (NP),1010500,65140,CG Sheep Creek Water System,"This public transient non-community seasonal system uses ground water from 2 hard rock wells located next to the treatment building to provide water to three campgrounds, a lodge, employee housing and the maintenance area. Treatment consists of sodium hypochloride disinfection. Back-up source remains Sheep Creek. Treatment for this sources consists of cryptosporidium compliant bag filters followed by chlorination.. This system collects 5 bacteriological samples per month of operation. Chlorine residual monitored continuously at the treatment building. Water is stored in an 85,000-gallon and a 150,000-gallon steel tanks.","three campgrounds, lodge, employee housing, maintenace area",6841,yes,yes,"groundwater, river/stream",,Chlorination,"human-drinking, human-non-drinking",235000,2,5672,2018,NA,No,NA,CA,KIKA_WS_000_01,deep groundwater,NA,well,-118.67586,36.788449,WGS 84,Google Earth building near Sheep Creek,,NA,U,U,U,U,U,U,U,U,U,U,U,U,S024919,1010500,U,NA,U,,,NA,NA,NA
Kings Canyon National Park,Pacific West Region,CA,KICA,CG Sheep Creek Water System,KIKA_WS_000,Sheep Creek,Non-Public Water System (NP),1010500,65140,CG Sheep Creek Water System,"This public transient non-community seasonal system uses ground water from 2 hard rock wells located next to the treatment building to provide water to three campgrounds, a lodge, employee housing and the maintenance area. Treatment consists of sodium hypochloride disinfection. Back-up source remains Sheep Creek. Treatment for this sources consists of cryptosporidium compliant bag filters followed by chlorination.. This system collects 5 bacteriological samples per month of operation. Chlorine residual monitored continuously at the treatment building. Water is stored in an 85,000-gallon and a 150,000-gallon steel tanks.","three campgrounds, lodge, employee housing, maintenace area",6841,yes,yes,"groundwater, river/stream",,Chlorination,"human-drinking, human-non-drinking",235000,2,5672,2018,NA,No,NA,CA,KIKA_WS_000_02,deep groundwater,NA,well,-118.67586,36.788449,WGS 84,Google Earth building near sheep creek,,NA,U,U,U,U,U,U,U,U,U,U,U,U,S024919,1010500,U,NA,U,,,NA,NA,NA
Kings Canyon National Park,Pacific West Region,CA,KICA,CG Sheep Creek Water System,KIKA_WS_000,Sheep Creek,Non-Public Water System (NP),1010500,65140,CG Sheep Creek Water System,"This public transient non-community seasonal system uses ground water from 2 hard rock wells located next to the treatment building to provide water to three campgrounds, a lodge, employee housing and the maintenance area. Treatment consists of sodium hypochloride disinfection. Back-up source remains Sheep Creek. Treatment for this sources consists of cryptosporidium compliant bag filters followed by chlorination.. This system collects 5 bacteriological samples per month of operation. Chlorine residual monitored continuously at the treatment building. Water is stored in an 85,000-gallon and a 150,000-gallon steel tanks.","three campgrounds, lodge, employee housing, maintenace area",6841,yes,yes,"groundwater, river/stream",,"Chlorination, Filtration","human-drinking, human-non-drinking",235000,2,5672,2018,NA,No,NA,CA,KIKA_WS_000_03,river/stream,NA,surface intake,-118.677265,36.78899,WGS 84,Google Earth Sheep Creek near campground,,NA,sheek creek,NA,NA,NA,U,NA,NA,NA,NA,NA,U,NA,S024919,1010500,NA,NA,U,,,NA,NA,NA
Kings Canyon National Park,Pacific West Region,CA,KICA,CG Copper Creek Water System,KIKA_WS_001,Copper Creek,Non-Public Water System (NP),10513,65146,CG Copper Creek Water System,This non-public seasonal system located at Roads End serves one hose bib for hikers.  The system uses surface water from Copper Creek and treatment is by cartridge filtration and sodium hypochloride disinfection with 100 gallons of storage.  This system has a turbidity limit of 0.14 NTU and collects 2 bacteriological samples per month of operation. Water use averages approximately 200 gallons per day.,hiker station,6838,yes,yes,river/stream,,"Chlorination, Filtration","human-drinking, human-non-drinking",100,1,5527,2018,NA,No,NA,CA,KIKA_WS_001_01,river/stream,NA,surface intake,-118.582653,36.795002,NAD 83,Coordinates of the Roads End area used.,,NA,Copper Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,10513,NA,NA,NA,,,9/17/24,KGE,Complete
Kings Canyon National Park,Pacific West Region,CA,KICA,CG HITW Water System,KIKA_WS_002,"Packers Dorm, Hole-in-the-Wall",Non-Public Water System (NP),10512,65148,CG HITW Water System,This non-public seasonal system located at Hole-in-the-Wall serves three houses.  The system uses shallow well on the banks of the South Fork of the Kings River and treatment is cryptosporidium compliant bag filters and sodium hypochloride disinfection with 5000 gallons of storage. This system has a turbidity limit of 0.14 NTU and collects 2 bacteriological samples per month of operation.,houses,6839,yes,yes,GWUDI,,"Chlorination, Filtration","human-drinking, human-non-drinking",5000,1,5633,2018,NA,No,NA,CA,KIKA_WS_002_01,shallow groundwater,NA,well,-118.628782,36.78767,NAD 83,Coordinates of the pump house were used.,,NA,Kings River,Kings River Alluvium,unconfined,Obvious from source description.,NA,NA,NA,NA,NA,NA,NA,NA,U,10512,NA,NA,NA,,,9/17/24,KGE,Complete
Kings Canyon National Park,Pacific West Region,CA,KICA,GG Grant Grove Water System,KIKA_WS_003,Grant Grove,Community Water System (CWS),1010501,74282,GG Grant Grove Water System,"A public community system that is capable of receiving ground water from three sources (Artesian Well and 400ft Well). Artesian well has both a suction pipe (1 1/2"" at 35') and a half horsepower pump hung at 20'. When not artesianing, well is pumped. Pump also primes the suction line when needed. The primary source is an artesian well. Sodium hypochloride is used for disinfection, and continuous monitoring is in place.  This system also utilizes a lime injection system for corrosion control due to elevated copper levels. This system collects 5 bacteriological samples per month of operation. Water is stored in a 1.2 million gallon concrete aboveground storage tank.",Grant Grove,6848,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1200000,1,5684,2018,1,No,NA,CA,KIKA_WS_003_01,deep groundwater,Artesian,well,-118.954149,36.740255,NAD 83,Coordinates extrapolated from Martin 2008.,,NA,U,U,confined,U,U,U,U,U,U,Martin 2008: https://irma.nps.gov/DataStore/DownloadFile/476707,U,U,A005687,1010501,U,NA,U,,,10/7/25,KEC,Missing Source Information
Kings Canyon National Park,Pacific West Region,CA,KICA,GG Grant Grove Water System,KIKA_WS_003,Grant Grove,Community Water System (CWS),1010501,74282,GG Grant Grove Water System,"A public community system that is capable of receiving ground water from three sources (Artesian Well and 400‚Äô Well). Artesian well has both a suction pipe (1 1/2"" at 35') and a half horsepower pump hung at 20'. When not artesianing, well is pumped. Pump also primes the suction line when needed. The primary source is an artesian well. Sodium hypochloride is used for disinfection, and continuous monitoring is in place.  This system also utilizes a lime injection system for corrosion control due to elevated copper levels. This system collects 5 bacteriological samples per month of operation. Water is stored in a 1.2 million gallon concrete aboveground storage tank.",Grant Grove,6848,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1200000,1,5684,2018,1,No,NA,CA,KIKA_WS_003_02,deep groundwater,NA,well,-118.954149,36.740255,NAD 83,Duplicated from 01,,NA,U,U,U,U,U,400,U,U,U,Martin 2008: https://irma.nps.gov/DataStore/DownloadFile/476707,U,U,A005687,1010501,U,NA,U,,,10/7/25,KEC,Missing Source Information
Kings Canyon National Park,Pacific West Region,CA,KICA,GG Grant Grove Water System,KIKA_WS_003,Grant Grove,Community Water System (CWS),1010501,74282,GG Grant Grove Water System,"A public community system that is capable of receiving ground water from three sources (Artesian Well and 400‚Äô Well). Artesian well has both a suction pipe (1 1/2"" at 35') and a half horsepower pump hung at 20'. When not artesianing, well is pumped. Pump also primes the suction line when needed. The primary source is an artesian well. Sodium hypochloride is used for disinfection, and continuous monitoring is in place.  This system also utilizes a lime injection system for corrosion control due to elevated copper levels. This system collects 5 bacteriological samples per month of operation. Water is stored in a 1.2 million gallon concrete aboveground storage tank.",Grant Grove,6848,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1200000,1,5684,2018,1,No,NA,CA,KIKA_WS_003_03,deep groundwater,NA,well,-118.954149,36.740255,NAD 83,Duplicated from 01,,NA,U,U,U,U,U,U,U,U,U,Martin 2008: https://irma.nps.gov/DataStore/DownloadFile/476707,U,U,A005687,1010501,U,NA,U,,,10/7/25,KEC,Missing Source Information
Kings Mountain National Military Park,Southeast Region,SC,KIMO,Quarters No. 5 Water System,KIMO_WS_001,Quarters No. 5 Water System,Non-Public Water System (NP),NA,0,NA,"The  Quarters No. 5 Water System consists of a well, pump, 35 gallon pressure tank, and a total home treatment system.  The water system has no disinfection.  The water is reported to have hardness.  This system only serves Quarters No. 5, which is used as temporary lodging for park staff.",Quarters No. 5,6703,yes,no,groundwater,,None,"human-drinking, human-non-drinking",35,1,5183,2022,0,NA,SER\KIMO\PHA\KIMO PHA 2022\KIMO PHA Report 7-25-2022.pdf,SC,KIMO_WS_001_01,unknown groundwater,Not in bldgs database,well,U,U,NA,NA,,NA,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,5/6/25,CH,"Incomplete, location not found, well not found in USGWD or SC PWS, building not found in NPS Buildings"
Kings Mountain National Military Park,Southeast Region,SC,KIMO,Water System,KIMO_WS_002,Headquarters Water System,Non-Transient Non-Community Water System (NTNC),SC4670650,43022,Water System,"The Headquarters Water System consists of two wells, a 64,500 gallon water storage tank, chlorination system, recirculation pump, and PVC distribution system.  The system provides potable water to the park's headquarters, visitor center, maintenance buildings, learning center, and employee quarters.  Well No. 1 is approximately 240 feet deep (age not documented) and located within a treatment room in the Maintenance Building.  Well No. 2 is approximately 700 feet deep, installed in 2012, produces about 70 gal/min, and is located near Battleground Drive.  Well No. 2 pumps water through the Well No. 1 treatment room where chlorine injection with sodium hypochlorite occurs prior to water storage.  An additional treatment building is located at the storage tank site, which includes an automatic recirculation pump and chlorine injection system.  The recirculation pump and chlorination system are designed to ensure proper water quality within the storage tank prior to entering the distribution network.  An in-line chlorine analyzer and data logger are also installed.  All system pumps are controlled with set points and include an emergency dial-out alarm in case of failure.  The water storage tank was built in 2012","Park's headquarters, visitor center, maintenance buildings, learning center, and employee quarters","6645, 6644",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",64500,1,1591,2022,0,NA,SER\KIMO\PHA\KIMO PHA 2022\KIMO PHA Report 7-25-2022.pdf,SC,KIMO_WS_002_01,deep groundwater,Well No. 1,well,-81.38906,35.14184,WGS 84,SC PWS,,NA,U,U,U,NA,U,240,U,U,U,NA,NA,NA,NA,http://dwwwebvm.dhec.sc.gov:8080/DWW/,U,NA,NA,,,5/6/25,CH,Complete
