park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Kings Mountain National Military Park,Southeast Region,SC,KIMO,Water System,KIMO_WS_002,Headquarters Water System,Non-Transient Non-Community Water System (NTNC),SC4670650,43022,Water System,"The Headquarters Water System consists of two wells, a 64,500 gallon water storage tank, chlorination system, recirculation pump, and PVC distribution system.  The system provides potable water to the park's headquarters, visitor center, maintenance buildings, learning center, and employee quarters.  Well No. 1 is approximately 240 feet deep (age not documented) and located within a treatment room in the Maintenance Building.  Well No. 2 is approximately 700 feet deep, installed in 2012, produces about 70 gal/min, and is located near Battleground Drive.  Well No. 2 pumps water through the Well No. 1 treatment room where chlorine injection with sodium hypochlorite occurs prior to water storage.  An additional treatment building is located at the storage tank site, which includes an automatic recirculation pump and chlorine injection system.  The recirculation pump and chlorination system are designed to ensure proper water quality within the storage tank prior to entering the distribution network.  An in-line chlorine analyzer and data logger are also installed.  All system pumps are controlled with set points and include an emergency dial-out alarm in case of failure.  The water storage tank was built in 2012","Park's headquarters, visitor center, maintenance buildings, learning center, and employee quarters","6645, 6644",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",64500,1,1591,2022,0,NA,SER\KIMO\PHA\KIMO PHA 2022\KIMO PHA Report 7-25-2022.pdf,SC,KIMO_WS_002_02,deep groundwater,Well No. 2,well,-81.38906,35.14184,WGS 84,SC PWS,,NA,U,U,U,NA,1/1/12,700,U,U,U,NA,NA,NA,NA,Drinking Water Branch,U,NA,NA,,,5/6/25,CH,"Complete, well was installed in 2012 and month and day of installation are unknown, Well No.2 pumps water through the Well No.1 treatment room, only one location could be found for both wells"
Klondike Gold Rush National Historical Park,Alaska Region,AK,KLGO,Canyon City,KLGO_WS_001,NA,Non-Public Water System (NP),NA,NA,NA,This system is gravity fed from unnamed source (stream that is East of the cabin) to a 30-micron filter. No storage tanks. Use Katadyn filters. Staff pull the intake from creek each season. This system serves Ranger Station-NPS employees only.  ,Cabin,7110,yes,yes,surface water,,None,"human-drinking, human-non-drinking",0,0,7081,1993,NA,No,/AKR/KLGO/EHSurvey/,AK,KLGO_WS_001_01,river/stream,NA,surface intake,-135.326795,59.61401,NAD83,Coordinates for the House were used.,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Source Information
Klondike Gold Rush National Historical Park,Alaska Region,AK,KLGO,Dyea Ranger Station,KLGO_WS_002,NA,Non-Public Water System (NP),NA,NA,NA,This system consists of a drilled well (approximately 75 feet) One horsepower stainless steel submersible pump goes to a 100-gallon (verify) steel tank to 30-gallon pressure tank to 30-micron filter to iron removal filter to Seccua R.O. Filter to distribution.  Staff use Katadyn filters in kitchen.,Ranger station,7111,yes,yes,groundwater,,Filtration,"human-drinking, human-non-drinking",130,2,7082,1993,NA,No,/AKR/KLGO/EHSurvey/,AK,KLGO_WS_002_01,shallow groundwater,NA,well,-135.34818,59.505984,NAD83,Coordinates for the Wellhouse were used.,,NA,U,U,U,U,U,75,U,U,U,NA,NA,U,U,NA,U,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Source Information
Klondike Gold Rush National Historical Park,Alaska Region,AK,KLGO,Kalvick House,KLGO_WS_003,NA,Non-Public Water System (NP),NA,NA,NA,This well consists of a 80-foot drilled well (in 2000) to 30-micron filter to pressure tank (30 gallon) to home springs to acid neutralizing filter (Water Boss brand) to iron and manganese removal filter to R.O. to distribution. Filtration system was installed in July 2011. This system serves a single family home for NPS employees. Home Springs R.O systems are no longer manufactured. A new Iron removal filter was installed in 2017. ,single family home for NPS employees,7112,yes,yes,groundwater,,Filtration,"human-drinking, human-non-drinking",30,1,7083,1993,NA,No,/AKR/KLGO/EHSurvey/,AK,KLGO_WS_003_01,shallow groundwater,NA,well,-135.35025,59.520245,NAD83,Coordinates for the House were used.,,NA,U,U,U,U,1/1/00,80,U,U,U,NA,NA,U,U,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Source Information
Klondike Gold Rush National Historical Park,Alaska Region,AK,KLGO,Sheep Camp Ranger Station,KLGO_WS_004,NA,Non-Public Water System (NP),NA,NA,NA,Water from Taiya River is pumped to 350-gallon storage tank. Intake filter (Size of microns 50-30 microns) Cory will verify. Then use Katadyn filters.  Tank is washed out each year. This system runs from Memorial Day-middle of September and serves Ranger Station-NPS employees only.  ,Ranger station,7109,yes,yes,surface water,,None,"human-drinking, human-non-drinking",350,1,7080,1993,NA,No,/AKR/KLGO/EHSurvey/,AK,KLGO_WS_004_01,river/stream,NA,surface intake,-135.26743,59.656836,NAD83,Coordinates for the Ranger Station were used.,,NA,Taiya River,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,U,NA,NA,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,7/9/24,KGE,Complete
Knife River Indian Villages National Historic Site,Midwest Region,ND,KNRI,VC Water System,KNRI_WS_001,NA,Municipal,NA,66806,NA,"The Knife River visitor/administration building is connected to the City of Stranton, N. D. community water system.  The building is connected to a long service line therefore, is tested for bacteria and chlorine residuals on a routine basis.",Knifer River visitor and administration building,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,4107,2023,0,NA,MWR\KNRI\EHSurvey\KNRI - PHA (2023).pdf,ND,KNRI_WS_001_01,municipal,NA,municipal connection,-85.081098,43.290646,WGS 84,"Google Earth, Stanton City Hall",,City of Stanton,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://stantononline.com/city-services/water-sewer/,NA,NA,NA,NA,NA,NA,NA,,,8/13/25,CH,Location is of the water department office building.
Knife River Indian Villages National Historic Site,Midwest Region,ND,KNRI,Water System Maint,KNRI_WS_002,NA,Non-Potable (NonPOT),NA,66806,NA,The maintenance yard water system consists of two submersible pump well systems connected to two buildings.  The well system also provides fire protection for the building that houses offices for staff.  One well is on the concrete slab in front of the building and another is located behind the house.,Park grounds,6255,yes,no,groundwater,,NA,"fire, irrigation",0,0,267,2023,0,NA,MWR\KNRI\EHSurvey\KNRI - PHA (2023).pdf,ND,KNRI_WS_002_01,unknown groundwater,NA,well,-101.3906,47.35996,WGS 84,"Buildings, Maint. Office Building",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,8/11/25,CH,"I couldn't find a state wells of usgwd location for this site. I used a maintenance building location. There are two maintenance buildings and two wells for this system, so I used both buildings as general locations. "
Knife River Indian Villages National Historic Site,Midwest Region,ND,KNRI,Water System Maint,KNRI_WS_002,NA,Non-Potable (NonPOT),NA,66806,NA,The maintenance yard water system consists of two submersible pump well systems connected to two buildings.  The well system also provides fire protection for the building that houses offices for staff.  One well is on the concrete slab in front of the building and another is located behind the house.,Park grounds,6255,yes,no,groundwater,,NA,"fire, irrigation",0,0,267,2023,0,NA,MWR\KNRI\EHSurvey\KNRI - PHA (2023).pdf,ND,KNRI_WS_002_02,unknown groundwater,NA,well,-101.3905,47.36047,WGS 84,"Buildings, Maintenance Shop",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,8/11/25,CH,"I couldn't find a state wells of usgwd location for this site. I used a maintenance building location. There are two maintenance buildings and two wells for this system, so I used both buildings as general locations. "
Lava Beds National Monument,Pacific West Region,CA,LABE,Main Water Distribution System (Water system),LABE_WS_001,Indian Wells,Non-Public Water System (NP),CA4710500,74437,Main Water Distribution System (Water system),"This water system serves the visitor center (constructed 2003), two campground comfort stations, VIP trailer area, park administrative buildings, maintenance compound, and staff housing areas (six houses, one duplex, eight apartments).  It consists of a 823 foot drilled well (constructed in 2007), an 80 gpm submersible pump, continuous chlorination, and a 100,000-gallon underground concrete water storage reservoir. A 25 horsepower submersible well pump pumps water through the pumphouse where disinfection with liquid sodium hypochlorite occurs.  The treated water flows to the water storage tank via a 4-inch ductile iron dedicated fill line.   The treated water flows by gravity via 8 and 6-inch ductile iron pipes to the park facilities. This system collects 2 bacteriological samples per month of operation.","visitor center (constructed 2003), two campground comfort stations, VIP trailer area, park administrative buildings, maintenance compound, and staff housing areas (six houses, one duplex, eight apartments)",6605,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",100000,1,5331,2022,NA,No,NA,CA,LABE_WS_001_01,deep groundwater,NA,well,-121.507425,41.717179,NAD 83,Coordinates of the pump house were used.,,NA,Mammoth Crater Basalt,Mammoth Crater Basalt,U,U,1/1/07,823,U,U,U,"Key aq Reports: https://pubs.usgs.gov/sim/2927/, https://irma.nps.gov/DataStore/DownloadFile/463548",U,U,U,CA4710500,U,NA,NA,,,10/4/24,KGE,Complete
Lake Clark National Park,Alaska Region,AK,LACL,Birch Hill Property,LACL_WS_001,NA,Non-Public Water System (NP),NA,00000,NA,"The seasonal nonpublic water system consists of a well (147 ft) to 25M filter to 5M filter to a pressure tank to distribution.  There is no storage tank or chlorine treatment. Could not access the well and it is located in a confined space, underneath as barrier.  After purchasing the property in 2012, the park drilled a new well as there were questions on the setbacks between the original wellhead and the septic system and drainfield.  It is unknown if the original well has been officially decommissioned.",Birch Hill property,NA,yes,yes,groundwater,,None,"human-drinking, human-non-drinking",0,0,5759,2004,NA,No,/AKR/LACL/EHSurvey/,AK,LACL_WS_001_01,shallow groundwater,NA,well,-154.322561,60.195862,WGS 1984,WELTS Database,,NA,U,U,U,U,7/12/90,147,U,U,U,NA,NA,U,LAS 14143,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Source Information
Lake Clark National Park,Alaska Region,AK,LACL,Chinitna,LACL_WS_002,NA,Non-Public Water System (NP),NA,0000,NA,"This non-public water system has a shallow well that serves the Ranger station. Water is pumped (via a solar powered generator) from the well to small storage tank (150 gallons) where it is filtered through micron filters (25 and 5) to distribution.  There is no chlorination on the system.  The system is seasonal, May-Sept.",Ranger station,NA,yes,yes,groundwater,,Filtration,human-drinking,150,1,5738,NA,NA,NA,/AKR/LACL/EHSurvey/,AK,LACL_WS_002_01,shallow groundwater,NA,well,-153.090547,59.870511,WSG 1984,Coordinates of the Ranger Station used.,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Source Information
Lake Clark National Park,Alaska Region,AK,LACL,Crescent Lake,LACL_WS_003,NA,Non-Public Water System (NP),NA,00000,NA,This seasonal nonpublic water system is open two-three weeks out of the year. This system draws water out of a spring above the lake and then filtered thru a Katadyn Drip Filter Ceradyn system to use for drinking water. Water is not chlorinated after filtration.,U,NA,yes,yes,surface water,,Filtration,human-drinking,U,U,5746,NA,NA,NA,/AKR/LACL/EHSurvey/,AK,LACL_WS_003_01,spring,NA,surface intake,-152.8590852,60.3596447,WGS 84,NPS Coordinates for Crescent Lake,,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,U,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Coordinates
Lake Clark National Park,Alaska Region,AK,LACL,Hanger,LACL_WS_004,NA,Non-Public Water System (NP),NA,00000,NA,Water from the PA/LACL HQ system is pumped into a 300-gallon tank that is hauled over via truck or UTV and pumped into 2 165-gallon storage tanks in the building for distribution. Water is treated but the system is considered non-potable and is only used for toilet flushing and handwashing.,toilet flushing and hand washing,NA,yes,no,hauled,,U,human-non-drinking,300,1,5749,NA,NA,NA,/AKR/LACL/EHSurvey/,AK,LACL_WS_004_01,hauled,NA,hauled,-154.322561,60.195862,WGS 1984,Coordinates for the PA/LACL HQ system used.,,PA/LACL HQ,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Complete
Lake Clark National Park,Alaska Region,AK,LACL,Homestead Property,LACL_WS_005,NA,Non-Public Water System (NP),NA,NA,NA,"This system serves two homes; The year round ‚ cafe  and the seasonal ‚ homestead . This nonpublic water system consists of a well (depth) to 25M filter to 5M filter to a pressure tank at Homestead to distribution, then to the ‚ cafe  property.  There is no storage tank or chlorine treatment.","two homes, café, seasonal homested",NA,yes,no,groundwater,,Filtration,"human-drinking, human-non-drinking",0,0,5777,NA,NA,NA,/AKR/LACL/EHSurvey/,AK,LACL_WS_005_01,unknown groundwater,NA,well,-154.312663,60.197327,NAD83,Coordinates for The Homestead were used.,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Source Information
Lake Clark National Park,Alaska Region,AK,LACL,Hope's Cabin,LACL_WS_006,NA,Non-Public Water System (NP),NA,00000,NA,This seasonal nonpublic water system draws water from the lake and is then filtered thru a Katadyn Drip Filter Ceradyn system to use for drinking water. Water is not chlorinated after filtration.,Cabin,NA,yes,yes,surface water,,Filtration,human-drinking,0,0,5742,NA,NA,NA,/AKR/LACL/EHSurvey/,AK,LACL_WS_006_01,lake/reservoir,NA,surface intake,-153.81958,60.646764,NAD83,Coordinates for the Cabin were used.,,NA,Lake Clark,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/5/24,KGE,Complete
Lake Clark National Park,Alaska Region,AK,LACL,Lower Twin Ranger Station,LACL_WS_007,NA,Non-Public Water System (NP),NA,00000,NA,This seasonal nonpublic water system is open two weeks out of the year. This system draws water out of a spring above the lake and then filtered thru a Katadyn Drip Filter Ceradyn system to use for drinking water. Water is not chlorinated after filtration.,Ranger station,NA,yes,yes,surface water,,Filtration,human-drinking,0,0,5744,NA,NA,NA,/AKR/LACL/EHSurvey/,AK,LACL_WS_007_01,spring,NA,spring box,-154.042406,60.64956,NAD83,Coordinates for the Ranger Station were used.,,NA,NA,NA,U,U,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Source Information
Lake Clark National Park,Alaska Region,AK,LACL,PA/LACL HQ,LACL_WS_008,NA,Non-Public Water System (NP),NA,262393,NA,"This nonpublic water system consists of a well (148 ft) where water is filtered through two filters (25 micron and 5 micron) for sediment in the water to continuous Cl disinfection to 2500-gallon storage tank to two pressurized tanks for distribution. This system recirculates water back to the treatment plant. This system currently serves park housing (PA2, PA7, PA4, three duplexes, maintenance building, Visitor fts Center, VIP and hanger).  In the future, this system will serve the future housing that the park is planning.","park housing (PA2, PA7, PA4, three duplexes, maintenance building, Visitor fts Center, VIP and hanger)",NA,yes,no,groundwater,,"Chlorination, Filtration",human-drinking,2500,1,5748,NA,NA,NA,/AKR/LACL/EHSurvey/,AK,LACL_WS_008_01,shallow groundwater,NA,well,-154.322561,60.195862,WGS 1984,WELTS Database,,NA,U,U,U,U,7/12/90,148,U,U,U,U,U,U,U,NA,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Source Information
Lake Clark National Park,Alaska Region,AK,LACL,River Mile 22 Cabin,LACL_WS_009,NA,Non-Public Water System (NP),NA,00000,NA,This seasonal nonpublic water system is open two months out of the year for fish crew. This system draws water out of the river and then filtered thru a Katadyn Drip Filter Ceradyn system to use for drinking water. Water is not chlorinated after filtration.  Fish crew is there 2 months out of year. Stay in tents and cook out of cabin. The crew stay in tents and cook out of cabin.,Fish crew in tents and cabin,NA,yes,yes,surface water,,Filtration,human-drinking,U,U,5747,NA,NA,NA,/AKR/LACL/EHSurvey/,AK,LACL_WS_009_01,river/stream,NA,surface intake,-154.8614308,"59.946761052761815,",WGS 84,Google Earth Coordinates - River Mile 22 of Newhalen River,,NA,Newhalen River,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Coordinates
Lake Clark National Park,Alaska Region,AK,LACL,Silver Salmon,LACL_WS_010,NA,Non-Public Water System (NP),NA,0000,NA,This non-public water system collects rainwater in a tank that is filtered through micron filters (25 and 5) to distribution.  There is no chlorination treatment for the system. Staff manually turn the system on with a switch.  This system serves the Ranger station.,Ranger Station,NA,yes,yes,surface water,,Filtration,human-drinking,U,1,5739,NA,NA,NA,/AKR/LACL/EHSurvey/,AK,LACL_WS_010_01,rainwater,NA,rainwater collection system,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Lake Clark National Park,Alaska Region,AK,LACL,Spike Cabin,LACL_WS_011,NA,Non-Public Water System (NP),NA,0000,NA,This seasonal nonpublic water system draws water from the lake and is then filtered thru a Katadyn Drip Filter Ceradyn system to use for drinking water. Water is not chlorinated after filtration.,Cabin,NA,yes,yes,surface water,,Filtration,human-drinking,U,U,5743,NA,NA,NA,/AKR/LACL/EHSurvey/,AK,LACL_WS_011_01,lake/reservoir,NA,surface intake,-153.818568,60.647611,WSG 1984,Coordinates of the Cabin used.,,NA,Twin Lakes,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/5/24,KGE,Complete
Lake Clark National Park,Alaska Region,AK,LACL,Telaquana,LACL_WS_012,NA,Non-Public Water System (NP),NA,00000,NA,"This year-round nonpublic water system serves 2 VIPs.  This system draws water out of a spring above the lake and then filtered thru a Katadyn Drip Filter Ceradyn system to use for drinking water. Water is not chlorinated after filtration.  	In winter, a hole is cut in the ice to draw water to filter and use.",2 VIPs,NA,yes,no,"spring, surface water",,Filtration,human-drinking,0,0,5745,NA,NA,NA,/AKR/LACL/EHSurvey/,AK,LACL_WS_012_01,spring,NA,spring box,-153.91913,60.982982,NAD83,Coordinates for the Ranger Station were used.,,NA,NA,NA,U,U,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,U,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Source Information
Lake Clark National Park,Alaska Region,AK,LACL,Upper Twin Area,LACL_WS_013,NA,Non-Public Water System (NP),NA,00000,NA,This seasonal non-public water system is occupied all summer with Park Rangers (May - Sept.). Water is drawn from the lake and filtered through a Katadyn Drip Filter Ceradyn system to use for drinking water. Water is not chlorinated after filtration.,park staff,NA,yes,yes,surface water,,Filtration,human-drinking,0,0,5741,NA,NA,NA,/AKR/LACL/EHSurvey/,AK,LACL_WS_013_01,lake/reservoir,NA,surface intake,-153.81958,60.646764,NAD83,Coordinates for the Cabin were used.,,NA,Lake Clark,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/5/24,KGE,Complete
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Boulder Beach Water System,LAKE_WS_001,NA,Community Water System (CWS),NV0003005,17910,NA,"This water system serves a 300-site trailer village, Hemenway Harbor, Lake Mead Marina (755 slips), Las Vegas Marina at Hemenway Harbor(635 slips), an 89-site campground, a picnic area with two comfort stations, ranger station, administrative offices, Lake Mead Lodge motel with administrative offices, 110-passenger tour vessel with on-board restaurant, marina snack bar and administrative offices, staff housing, 15 VIP sites, RV dump stations, dry boat storage, native plant nursery, FHA and construction contractor trailers/offices, interagency boat dock, fish cleaning stations, fire station, rescue quarters, and maintenance facility. It consists of a connection to the Boulder City lateral from the Southern Nevada water system, a 300K gallon concrete water storage tank, and distribution piping. Water flows into the water storage tank through a service connection to the Southern Nevada water system. The connection is equipped with a reduced pressure backflow preventer that is maintained by the City. An altitude valve that opens and closes to allow a four-foot drawdown in the tank controls water level in the tank. 
The water service connection to the Las Vegas Boat Harbor at Hemenway consists of a 3-inch pvc line that runs below grade to the top of the boat ramp where it transitions to a covered concrete channel that runs the length of the ramp. At lake level the pvc line transitions to a hose that joins the line to the water line that runs under the dock to the marina. The Desert Princess dock is connected to the Boulder City water system.","300-site trailer village, Hemenway Harbor, Lake Mead Marina (755 slips), Las Vegas Marina at Hemenway Harbor(635 slips), an 89-site campground, a picnic area with two comfort stations, ranger station, administrative offices, Lake Mead Lodge motel with administrative offices, 110-passenger tour vessel with on-board restaurant, marina snack bar and administrative offices, staff housing, 15 VIP sites, RV dump stations, dry boat storage, native plant nursery, FHA and construction contractor trailers/offices, interagency boat dock, fish cleaning stations, fire station, rescue quarters, and maintenance facility",NA,yes,no,"municipal, surface water",,None,"human-drinking, human-non-drinking",300000,1,2862,2024,NA,NA,NA,NV,LAKE_WS_001_01,municipal,NA,municipal connection,-114.798295,36.062753,NAD 83,HarDWR,,Southern Nevada Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,79464,NA,NA,NV0003005,NA,NA,NA,,,10/22/24,KGE,Complete
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Callville Bay Water System,LAKE_WS_002,NA,Community Water System (CWS),NV0002506,17990,NA,"The water system serves a 3-loop RV campground and dump station, five comfort stations, marina snack bar, administrative offices, yacht club, trailer park, NPS staff and concessions employee housing, maintenance building, fire station, and a fish cleaning station. It consists of a raw water intake in Lake Mead, two intake pumps and water transmission line, a 500,000-gallon concrete raw water storage tank, a water treatment plant, a 100,000-gallon welded steel and a 300,000-gallon welded steel finished water storage tank, and a distribution system consisting of 6-inch and 8-inch PVC pipe. Raw water is pumped from the lake by the intake pump located on a floating barge to the raw water storage tank. A pressure transducer in the raw water tank controls this pump. Water flows by gravity to the treatment plant. Water treatment consists of filtration and disinfection and a disinfection byproduct {TTHM) removal system. Turbidity is continually monitored in the raw water and both turbidity and chlorine residual are continually monitored in the product water. The raw water is first pumped through a microfiltration system where particles down to 0.2 microns are removed. The filtered water discharges to a clearwell. It is then pumped through a 5-micron pre-filter followed by a nanofiltration system. The nanofilter is currently not in operation. The filtration system produces 181 gpm of treated water. The filtered water is disinfected using chlorine before being discharged to the final clearwell. This clearwell provides contact time for disinfection. Backwash water can either be discharged to a drainage ditch outside the treatment building (as permitted by NDEP), or it can be diverted to the sanitary sewer. The treated water is then pumped to the finished water storage tanks via a dedicated fill line before entering the distribution system."," stations, marina snack bar, administrative offices, yacht club, trailer park, NPS staff and concessions employee housing, maintenance building, fire station, and a fish cleaning station",6606,yes,no,surface water,,"Filtration, Chlorination","fire, human-drinking, human-non-drinking",900000,3,1065,2024,NA,NA,NA,NV,LAKE_WS_002_01,lake/reservoir,NA,surface intake,-114.728188,36.135805,NAD 83,General coordinates on Lake Mead used.,,NA,Lake Mead,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NV0002506,NA,NA,U,,,10/20/25,KEC,Complete
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Cottonwood Cove Water System,LAKE_WS_003,NA,Community Water System (CWS),NV0002501,17540,NA,"The water system serves the marina (234 slips existing, 734 authorized), marina store, restaurant, fish cleaning station, trailer village, motel, ranger station, maintenance yard, NPS staff housing, a 143-site campground, and a 43-site campground. The water system consists of two wells (#1 about 90 GPM  (backup well) #3 about 330 GPM (main well)), arsenic removal, Trichlor disinfection, Two water storage tanks (200,000-gallon above grade welded steel, 400,000-gallon above grade concrete), and a distribution system. Water from well #1 is pumped through a pumphouse where it is chlorinated. The disinfected water then flows to the water storage tanks via a dedicated fill line. The well pumps are controlled by a SCADA system. One RV dump station is located in the upper campground. The dump station in the upper campground has one non-potable water tower, which is signed, and a hose bibb equipped with a vacuum breaker for potable water. The upper dump station has a potable water tower and a non-potable water tower. Bacteriological testing is performed on both the raw and disinfected water","marina (234 slips existing, 734 authorized), marina store, restaurant, fish cleaning station, trailer village, motel, ranger station, maintenance yard, NPS staff housing, a 143-site campground, and a 43-site campground",NA,yes,no,groundwater,,"Chlorination, Arsenic Removal","human-drinking, human-non-drinking, irrigation",800000,3,1154,2024,NA,NA,NA,AZ,LAKE_WS_003_01,unknown groundwater,Well #1 (90 gpm),well,-114.6870985,35.49193915,WGS 84,Google Earth general location for Cottonwood Cove,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NV0002501,U,NA,U,,,10/22/25,KEC,Missing source information
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Cottonwood Cove Water System,LAKE_WS_003,NA,Community Water System (CWS),NV0002501,17540,NA,"The water system serves the marina (234 slips existing, 734 authorized), marina store, restaurant, fish cleaning station, trailer village, motel, ranger station, maintenance yard, NPS staff housing, a 143-site campground, and a 43-site campground. The water system consists of two wells (#1 about 90 GPM  (backup well) #3 about 330 GPM (main well)), arsenic removal, Trichlor disinfection, Two water storage tanks (200,000-gallon above grade welded steel, 400,000-gallon above grade concrete), and a distribution system. Water from well #1 is pumped through a pumphouse where it is chlorinated. The disinfected water then flows to the water storage tanks via a dedicated fill line. The well pumps are controlled by a SCADA system. One RV dump station is located in the upper campground. The dump station in the upper campground has one non-potable water tower, which is signed, and a hose bibb equipped with a vacuum breaker for potable water. The upper dump station has a potable water tower and a non-potable water tower. Bacteriological testing is performed on both the raw and disinfected water","marina (234 slips existing, 734 authorized), marina store, restaurant, fish cleaning station, trailer village, motel, ranger station, maintenance yard, NPS staff housing, a 143-site campground, and a 43-site campground",NA,yes,no,groundwater,,"Chlorination, Arsenic Removal","human-drinking, human-non-drinking, irrigation",800000,3,1154,2024,NA,NA,NA,AZ,LAKE_WS_003_02,unknown groundwater,Well # 3 (300 gpm); This is the main source,well,-114.6870985,35.49193915,WGS 84,Google Earth general location for Cottonwood Cove,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NV0002501,U,NA,U,,,10/22/25,KEC,Missing source information
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Echo Bay Water System,LAKE_WS_004,NA,Non-Transient Non-Community Water System (NTNC),NV0002503,43735,NA,"The water system serves an RV campground, trailer village, marina store, trailer park, two campgrounds each with two comfort stations, ranger station, administrative offices, NPS employee housing, and NPS maintenance shop. It consists of a raw water intake in Lake Mead, intake pumps and water transmission line, a raw water storage tank, a water treatment plant, a 500,000-gallon above-grade concrete treated water storage tank, and a 2-compartment 145,000-gallon concrete water storage tank (only compartment 2 being used). Two intake pumps located on a floating barge pump water from the lake to the raw water storage tank. This tank has three separate compartments. One compartment is used for irrigation storage. Water in the other two compartments is raw water. A pressure transducer in the raw water tank controls the intake pump. Water flows by gravity to the treatment plant. Water treatment consists of filtration and disinfection. The raw water is first pumped through a microfiltration system, which removes particles down to 0.2 microns. The filtered water discharges to a clearwell. It is then pumped through a 5-micron pre-filter followed by a nanofiltration system. The nanofilter is currently not in operation. The filtration system produces 180 gpm of treated water. The filtered water is disinfected using chlorine before being discharged to the final clearwell, which provides contact time for disinfection. The treated water is then pumped to the water storage tank via a dedicated fill line. The backwash water is discharged to a lined pit outside the water treatment plant. The pit removes any solids and dissipates energy before the clarified water is overflows to the ground (as permitted by NDEP). The distribution system consists of two pressure zones. A booster pump (2) delivers water from the 500,000-gallon treated water storage tank to the 145,000-gallon water storage tank above the 120-site RV park and provides water to the RV park.","RV campground, trailer village, marina store, trailer park, two campgrounds each with two comfort stations, ranger station, administrative offices, NPS employee housing, and NPS maintenance shop",NA,yes,no,surface water,,"Filtration, Chlorination","human-drinking, human-non-drinking",645000,2,1349,2024,1,No,NA,NV,LAKE_WS_004_01,lake/reservoir,NA,surface intake,-114.421283,36.304747,NAD 83,HarDWR,,NA,Lake Mead,NA,NA,NA,NA,NA,NA,NA,NA,NA,19936,NA,5621,NV0002503,NA,NA,U,,,10/20/25,KEC,Complete
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Floating Toilets,LAKE_WS_005,NA,Non-Potable (NonPOT),NA,0,NA,"The park operates five floating toilets on the lake. These units have two flush toilets, sewage pumpout facility, and a fish cleaning sink. The wastewater system consists of a photovoltaic-powered pump, hydropneumatic tank, flush toilets and wastewater holding tank. Land-based skid-mounted vault toilets are provided at Sandy Beach. The floating toilets are pumped out about twice per week during the busy season.",floating flush toilet,NA,yes,no,surface water,,None,human-non-drinking,0,0,1642,2020,NA,NA,NA,NV,LAKE_WS_005_01,lake/reservoir,NA,surface intake,-114.603319,35.237175,NAD 83,Coordinates of the Pipe Springs floating toilet used.,,NA,Lake Mead,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,U,,,10/20/25,KEC,Complete
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Floating Toilets,LAKE_WS_005,NA,Non-Potable (NonPOT),NA,0,NA,"The park operates five floating toilets on the lake. These units have two flush toilets, sewage pumpout facility, and a fish cleaning sink. The wastewater system consists of a photovoltaic-powered pump, hydropneumatic tank, flush toilets and wastewater holding tank. Land-based skid-mounted vault toilets are provided at Sandy Beach. The floating toilets are pumped out about twice per week during the busy season.",floating flush toilet,NA,yes,no,surface water,,None,human-non-drinking,0,0,1642,2020,NA,NA,NA,NV,LAKE_WS_005_02,lake/reservoir,NA,surface intake,-114.679818,35.575703,NAD 83,Coordinates of the Nevada Bay floating toilet used.,,NA,Lake Mead,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,U,,,10/20/25,KEC,Complete
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Floating Toilets,LAKE_WS_005,NA,Non-Potable (NonPOT),NA,0,NA,"The park operates five floating toilets on the lake. These units have two flush toilets, sewage pumpout facility, and a fish cleaning sink. The wastewater system consists of a photovoltaic-powered pump, hydropneumatic tank, flush toilets and wastewater holding tank. Land-based skid-mounted vault toilets are provided at Sandy Beach. The floating toilets are pumped out about twice per week during the busy season.",floating flush toilet,NA,yes,no,surface water,,None,human-non-drinking,0,0,1642,2020,NA,NA,NA,NV,LAKE_WS_005_03,lake/reservoir,NA,surface intake,-114.763429,36.023478,NAD 83,Coordinates of the Horse Power Cove floating toilet used.,,NA,Lake Mead,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,U,,,10/20/25,KEC,Complete
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Floating Toilets,LAKE_WS_005,NA,Non-Potable (NonPOT),NA,0,NA,"The park operates five floating toilets on the lake. These units have two flush toilets, sewage pumpout facility, and a fish cleaning sink. The wastewater system consists of a photovoltaic-powered pump, hydropneumatic tank, flush toilets and wastewater holding tank. Land-based skid-mounted vault toilets are provided at Sandy Beach. The floating toilets are pumped out about twice per week during the busy season.",floating flush toilet,NA,yes,no,surface water,,None,human-non-drinking,0,0,1642,2020,NA,NA,NA,NV,LAKE_WS_005_04,lake/reservoir,NA,surface intake,-114.80608,36.088773,NAD 83,Coordinates of the Saddle Cove floating toilet used.,,NA,Lake Mead,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,U,,,10/20/25,KEC,Complete
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Floating Toilets,LAKE_WS_005,NA,Non-Potable (NonPOT),NA,0,NA,"The park operates five floating toilets on the lake. These units have two flush toilets, sewage pumpout facility, and a fish cleaning sink. The wastewater system consists of a photovoltaic-powered pump, hydropneumatic tank, flush toilets and wastewater holding tank. Land-based skid-mounted vault toilets are provided at Sandy Beach. The floating toilets are pumped out about twice per week during the busy season.",floating flush toilet,NA,yes,no,surface water,,None,human-non-drinking,0,0,1642,2020,NA,NA,NA,NV,LAKE_WS_005_05,lake/reservoir,NA,surface intake,-114.310966,36.038656,NAD 83,Coordinates of the Hells Kitchen floating toilet used.,,NA,Lake Mead,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,U,,,10/20/25,KEC,Complete
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Katherine Landing Water System,LAKE_WS_006,NA,Community Water System (CWS),AZ0408701,17592,NA,"The water system serves the marina (824 slips), marina store, motel, restaurant, a fish cleaning station, ranger station, maintenance yard, NPS and concessions staff housing, boat repair shop and storage yard, trailer village and campground. It consists of a raw water intake in Lake Mojave, two intake pumps and water transmission line, a water treatment plant, a 500,000-gallon above-grade welded steel water storage tank (A-tank out of service) and a 500,000-gallon above-grade concrete water tank, and distribution system. The intake pumps located on a floating barge pump draw water from the lake and pump it to the treatment plant. The plant contains four clearwells located below the plant floor, a microfiltration system, a nanofiltration system, chlorine disinfection system. Before treatment, Acid Magic is added to lower the pH {~8.3 to 7.3) due to the mussels and a caustic is added after to raise the pH. One clearwell is used for irrigation storage, and one provides raw water to the microfiltration unit. The other compartments are treated for potable use. Water treatment consists of filtration and disinfection. The raw water is pumped through a microfiltration system that removes particles down to 0.2 microns. The filtered water discharges to a clearwell. The system is then designed to pump the water through a 1 micron pre-filter followed by a nanofiltration system. However, the nanofilter is currently not in operation since the microfilter treated water meets current MCLs. The filtration system produces about 450,000 gallons per day, or about 330 gpm, of treated water. The filtered water is disinfected chlorine solution before being discharged to the final clearwell, which provides contact time for disinfection. The treated water is then pumped to the water storage tanks via a dedicated fill line. The backwash water can be used for irrigation or discharged to the sanitary sewer. This discharge is permitted under NPDES. The distribution system consists of a 10-inch pvc pipe from the water treatment plant to the water storage tanks, and 4, 6, and 8-inch PVC pipe serving the remaining facilities. A radio telemetry (SCADA) system signals water level in the storage tanks to the treatment plant to fill the tanks. Turbidity is continually monitored in the raw water, and both turbidity and chlorine residual are continually monitored in the product water.","marina (824 slips), marina store, motel, restaurant, a fish cleaning station, ranger station, maintenance yard, NPS and concessions staff housing, boat repair shop and storage yard, trailer village and campground.",NA,yes,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking, irrigation",1000000,2,270,2024,NA,NA,NA,AZ,LAKE_WS_006_01,lake/reservoir,NA,surface intake,-114.56568,35.219579,NAD 83,ADWR,,NA,Lake Mojave,NA,NA,NA,NA,NA,NA,NA,NA,NA,629131,NA,U,AZ0408701,NA,NA,U,,,10/20/25,KEC,Complete
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Las Vegas Bay,LAKE_WS_007,NA,Community Water System (CWS),NV0000090,NA,NA,The system consists of a 100K gallon storage tanks and a 250K gallon water storage tank.  The water is purchased from the city of Henderson.  The park has the ability to chlorinate if needed.,Las Vegas Bay facilities,NA,yes,no,municipal,,Chlorination,"human-drinking, human-non-drinking",350000,2,1824,2024,1,No,NA,NV,LAKE_WS_007_01,municipal,NA,municipal connection,-114.8667896,36.1196057,WGS 84,NPS Buildings Layer - Las Vegas (LV) Bay Picnic area,,"Henderson, NV",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NV0000090,NA,NA,NA,,,10/20/25,KEC,Complete
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Overton Beach Water System,LAKE_WS_008,NA,NA,NV0003003,18074,NA,"The water system serves a 42-space RV campground, marina store and restrooms, employee housing, trailer park and a fish cleaning station. It consists of a raw water intake in Lake Mead, two intake pumps and water transmission line, a concrete above grade raw water storage tank, a water treatment plant, a 150,000-gallon welded steel water storage tank and a 150,000-gallon concrete finished water storage tank, and a distribution system consisting of 6-inch and 8-inch PVC pipe. Raw water is pumped from the lake by 2 intake pumps located on a floating barge to the raw water storage tank. A pressure transducer in the raw water tank controls these pumps. Water flows by gravity to the treatment plant. Water treatment consists of filtration and disinfection. The raw water is first pumped through a microfiltration system where particles down to 0.2 microns are removed. The filtered water discharges to a clearwell. It is then pumped through a 5-micron pre-filter followed by a nanofiltration system. The nanofilters are not in operation. The filtration system produces 181 gpm of treated water. The filtered water is disinfected using calcium hypochlorite before being discharged to the final clearwell. This clearwell provides contact time for disinfection. Backwash water is discharged (as permitted by NDEP) to a drainage ditch outside the treatment building. The treated water is then pumped to a 150,000-gallon above grade concrete water storage tank and a 150,000-gallon above grade welded steel water storage tank via a dedicated fill line before entering the distribution system.","42-space RV campground, marina store and restrooms, employee housing, trailer park and a fish cleaning station",NA,no,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",300000,2,279,2020,NA,NA,NA,NV,LAKE_WS_008_01,lake/reservoir,NA,surface intake,-114.354066,36.439236,NAD 83,General coordinates on Lake Mead used.,,NA,Lake Mead,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NV0003003,NA,NA,U,,,10/20/25,KEC,Complete
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Temple Bar Water System,LAKE_WS_009,NA,Community Water System (CWS),AZ0408703,17671,NA,"The water system serves the marina (95 slips existing, 695 authorized), marina store, restaurant and bar, overnight cabins, administrative offices, commercial ice making facility, a fish cleaning station, ranger station, maintenance yard, campground, RV dump station and concessioner and NPS staff housing. The water system consists of three active wells, arsenic removal, disinfection equipment, a 100,000-gallon above-grade welded steel water storage tank and a 500,000-gallon above-grade welded steel water storage tank, and distribution system. Well #3 is used as the backup source and pumps at a rate of about 35 gpm, which is diminishing due to dropping lake level. Well #4 is the primary source and consistently produces about 170 gpm. The discharge lines of all three wells join into a dedicated fill line to the water storage tanks to ensure adequate chlorine contact time. The well pumps are operated using a timer. All chlorintation is now conducted at the plant. A new well #6 was installed in 2019 near well #4.  All three wells are being used on a rotating basis.","marina (95 slips existing, 695 authorized), marina store, restaurant and bar, overnight cabins, administrative offices, commercial ice making facility, a fish cleaning station, ranger station, maintenance yard, campground, RV dump station and concessioner and NPS staff housing",NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking, irrigation",600000,2,49,2024,2,No,NA,AZ,LAKE_WS_009_01,deep groundwater,NA,well,-114.337043,36.031576,NAD 83,ADWR,,NA,Chemehuevi Formation Silt,Chemehuevi Formation Silt,U,U,11/8/75,250,U,U,U,"Key aq. Reports: https://irma.nps.gov/DataStore/DownloadFile/462726, https://pubs.usgs.gov/publication/pp1786",629086,U,U,AZ0408703,NA,NA,NA,,,10/22/24,KGE,Complete
