park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Temple Bar Water System,LAKE_WS_009,NA,Community Water System (CWS),AZ0408703,17671,NA,"The water system serves the marina (95 slips existing, 695 authorized), marina store, restaurant and bar, overnight cabins, administrative offices, commercial ice making facility, a fish cleaning station, ranger station, maintenance yard, campground, RV dump station and concessioner and NPS staff housing. The water system consists of three active wells, arsenic removal, disinfection equipment, a 100,000-gallon above-grade welded steel water storage tank and a 500,000-gallon above-grade welded steel water storage tank, and distribution system. Well #3 is used as the backup source and pumps at a rate of about 35 gpm, which is diminishing due to dropping lake level. Well #4 is the primary source and consistently produces about 170 gpm. The discharge lines of all three wells join into a dedicated fill line to the water storage tanks to ensure adequate chlorine contact time. The well pumps are operated using a timer. All chlorintation is now conducted at the plant. A new well #6 was installed in 2019 near well #4.  All three wells are being used on a rotating basis.","marina (95 slips existing, 695 authorized), marina store, restaurant and bar, overnight cabins, administrative offices, commercial ice making facility, a fish cleaning station, ranger station, maintenance yard, campground, RV dump station and concessioner and NPS staff housing",NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking, irrigation",600000,2,49,2024,2,No,NA,AZ,LAKE_WS_009_02,deep groundwater,NA,well,-114.325971,36.033398,NAD 83,ADWR,,NA,Chemehuevi Formation Silt,Chemehuevi Formation Silt,U,U,7/10/65,240,U,U,U,"Key aq. Reports: https://irma.nps.gov/DataStore/DownloadFile/462726, https://pubs.usgs.gov/publication/pp1786",629084,U,U,AZ0408703,NA,NA,NA,,,10/22/24,KGE,Complete
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Temple Bar Water System,LAKE_WS_009,NA,Community Water System (CWS),AZ0408703,17671,NA,"The water system serves the marina (95 slips existing, 695 authorized), marina store, restaurant and bar, overnight cabins, administrative offices, commercial ice making facility, a fish cleaning station, ranger station, maintenance yard, campground, RV dump station and concessioner and NPS staff housing. The water system consists of three active wells, arsenic removal, disinfection equipment, a 100,000-gallon above-grade welded steel water storage tank and a 500,000-gallon above-grade welded steel water storage tank, and distribution system. Well #3 is used as the backup source and pumps at a rate of about 35 gpm, which is diminishing due to dropping lake level. Well #4 is the primary source and consistently produces about 170 gpm. The discharge lines of all three wells join into a dedicated fill line to the water storage tanks to ensure adequate chlorine contact time. The well pumps are operated using a timer. All chlorintation is now conducted at the plant. A new well #6 was installed in 2019 near well #4.  All three wells are being used on a rotating basis.","marina (95 slips existing, 695 authorized), marina store, restaurant and bar, overnight cabins, administrative offices, commercial ice making facility, a fish cleaning station, ranger station, maintenance yard, campground, RV dump station and concessioner and NPS staff housing",NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking, irrigation",600000,2,49,2024,2,No,NA,AZ,LAKE_WS_009_03,deep groundwater,NA,well,-114.337078,36.035216,NAD 83,ADWR,,NA,Chemehuevi Formation Silt,Chemehuevi Formation Silt,U,U,1/1/19,250,U,U,U,"Key aq. Reports: https://irma.nps.gov/DataStore/DownloadFile/462726, https://pubs.usgs.gov/publication/pp1786",209425,U,U,AZ0408703,NA,NA,NA,,,10/22/24,KGE,Complete
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Willow Beach Water System,LAKE_WS_010,NA,Transient Non-Community Water System (TNC),AZ0408704,17645,NA,"The water system serves the marina, marina store, a fish cleaning station, ranger station, maintenance yard, NPS staff housing, concession staff housing, and the USFWS fish hatchery and housing. It consists of two wells, chlorine disinfection, reverse osmosis membranes for arsenic and nitrate removal, 2 x 100,000-gallon buried concrete water storage tanks, and a distribution system. Both wells are located in Jumbo Wash. Water from the wells is pumped directly to the treatment plant via a dedicated line. At the plant the raw water passes through the reverse osmosis membranes for arsenic and nitrate removal and then chlorinated. The treated water is then stored in the water storage tanks before entering the distribution system. All components are monitored and controlled by a SCADA system. New wellheads and fencing installed in 2019.","marina, marina store, a fish cleaning station, ranger station, maintenance yard, NPS staff housing, concession staff housing, and the USFWS fish hatchery and housing",NA,yes,no,groundwater,,"Chlorination, Reverse Osmosis","human-drinking, human-non-drinking, irrigation",200000,2,2781,2024,NA,NA,NA,AZ,LAKE_WS_010_01,shallow groundwater,NA,well,-114.662322,35.866663,NAD 83,ADWR,,NA,Colorado River Alluvium,Colorado River Alluvium,unconfined,U,7/9/10,70,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/550692,U,U,U,AZ0408704,NA,NA,NA,,,10/22/24,KGE,Complete
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Willow Beach Water System,LAKE_WS_010,NA,Transient Non-Community Water System (TNC),AZ0408704,17645,NA,"The water system serves the marina, marina store, a fish cleaning station, ranger station, maintenance yard, NPS staff housing, concession staff housing, and the USFWS fish hatchery and housing. It consists of two wells, chlorine disinfection, reverse osmosis membranes for arsenic and nitrate removal, 2 x 100,000-gallon buried concrete water storage tanks, and a distribution system. Both wells are located in Jumbo Wash. Water from the wells is pumped directly to the treatment plant via a dedicated line. At the plant the raw water passes through the reverse osmosis membranes for arsenic and nitrate removal and then chlorinated. The treated water is then stored in the water storage tanks before entering the distribution system. All components are monitored and controlled by a SCADA system. New wellheads and fencing installed in 2019.","marina, marina store, a fish cleaning station, ranger station, maintenance yard, NPS staff housing, concession staff housing, and the USFWS fish hatchery and housing",NA,yes,no,groundwater,,"Chlorination, Reverse Osmosis","human-drinking, human-non-drinking, irrigation",200000,2,2781,2024,NA,NA,NA,AZ,LAKE_WS_010_02,shallow groundwater,NA,well,-114.662322,35.866663,NAD 83,ADWR,,NA,Colorado River Alluvium,Colorado River Alluvium,unconfined,U,U,U,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/550692,U,U,U,AZ0408704,NA,NA,NA,,,10/22/24,KGE,Only found coordinates of one well
Lake Mead National Recreation Area,Pacific West Region,AZ,LAKE,Willow Beach Water System,LAKE_WS_010,NA,Transient Non-Community Water System (TNC),AZ0408704,17645,NA,"The water system serves the marina, marina store, a fish cleaning station, ranger station, maintenance yard, NPS staff housing, concession staff housing, and the USFWS fish hatchery and housing. It consists of two wells, chlorine disinfection, reverse osmosis membranes for arsenic and nitrate removal, 2 x 100,000-gallon buried concrete water storage tanks, and a distribution system. Both wells are located in Jumbo Wash. Water from the wells is pumped directly to the treatment plant via a dedicated line. At the plant the raw water passes through the reverse osmosis membranes for arsenic and nitrate removal and then chlorinated. The treated water is then stored in the water storage tanks before entering the distribution system. All components are monitored and controlled by a SCADA system. New wellheads and fencing installed in 2019.","marina, marina store, a fish cleaning station, ranger station, maintenance yard, NPS staff housing, concession staff housing, and the USFWS fish hatchery and housing",NA,yes,no,groundwater,,NA,"human-drinking, human-non-drinking, irrigation",2000000,2,2781,2024,NA,NA,NA,AZ,LAKE_WS_010_03,shallow groundwater,NA,well,-114.666514,35.866607,NAD 83,ADWR,,NA,Colorado River Alluvium,Colorado River Alluvium,unconfined,U,1/1/60,75,U,U,U,NA,NA,U,U,AZ0408704,NA,NA,NA,,,10/22/24,KGE,Complete
Lake Meredith National Recreation Area,Intermountain Region,TX,LAMR,FF - Water System,LAMR_WS_001,NA,Transient Non-Community Water System (TNC),TX1170019,54129,NA,"The Fritch Fortress distribution system is considered part of the Sanford Yake public water system by the state of Texas.  This system serves an RV dump station, comfort station, and the amphitheater.  The Fritch Fortress water system is connected to the City of Fritch Water System.  The point of connection is housed in a concrete building.  The plumbing tree includes a pressure reducer, which reduces the incoming pressure from 100 psi to 60 psi, and a hypochlorinator.  This system is used only during the peak season and is shut down the rest of the time.  The system is flushed and tested for bacteriological contamination before the season begins.  The City of Fritch Water Department chlorinates the water before it is delivered to Fritch Fortress.  Supplemental chlorination facilities are provided at the point of connection but are seldom used.  Adequate volume and pressure for the Fritch Fortress system is provided by the City of Fritch Water department, therefore an existing 100,000-gallon elevated water storage tank is not in service.  It has been completely disconnected from the water system.","RV dump station, comfort station, and the amphitheater",NA,yes,yes,NA,,Chlorination,"human-drinking, human-non-drinking",0,0,1190,2023,1,NA,NA,TX,LAMR_WS_001_01,municipal,NA,municipal connection,-101.58001,35.61941,NAD 83,PWS Database,,"Fritch, TX",Ogallala Formation Sand,Ogallala Formation Sand,NA,NA,NA,NA,NA,NA,NA,"Municipal Supply: https://www.fritchcityhall.com/page/city-hall-utility-department,
PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",628205,NA,NA,TX1170019,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content","Yamazaki, F., & Pierce, J. A. S. (2024). Impacts to the Ogallala Aquifer: How Changes in Long-term Weather Patterns and Shifts in Climate Regions Affect the Aquifer–An Overview of Selected Papers. Link: https://www.climatehubs.usda.gov/sites/default/files/Ogallala%20Overview%20241202.pdf",7/24/24,KGE,Complete
Lake Meredith National Recreation Area,Intermountain Region,TX,LAMR,SY - Water System,LAMR_WS_002,NA,Transient Non-Community Water System (TNC),TX1170019,54064,NA,"This Public Non-Community Transient serves an RV dump station, Marina Store and comfort station, Marina boat pump-out station, Sanford Yake comfort station, and Cedar Canyon comfort station. Water is supplied from the Fritch Municipal Water Supply (TX1170004).  The municipal system disinfects the water before entering the Sanford Yake storage and distribution system.  Water is distributed from the water storage tank to the RV dump station, Sanford Yake comfort station, Cedar Canyon comfort station, Marina store and comfort station, and the maintenance/ranger complex.

The park has the capability of providing additional disinfection, but does not routinely do so.  Storage for the Sanford Yake distribution system consists of a 100,000-gallon elevated water storage tank.  Separate inlet and outlet pipes are provided to assure circulation throughout the tank and to provide adequate contact time for disinfection.","RV dump station, Marina Store and comfort station, Marina boat pump-out station, Sanford Yake comfort station, and Cedar Canyon comfort station",NA,yes,no,municipal,,Chlorination,human-non-drinking,100000,1,5557,2023,2,NA,NA,TX,LAMR_WS_002_01,municipal,NA,municipal connection,-101.58001,35.61941,NAD 83,PWS Database,,"Fritch, TX",Ogallala Formation Sand,Ogallala Formation Sand,NA,NA,NA,NA,NA,NA,NA,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",628205,NA,NA,TX1170019,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content","Yamazaki, F., & Pierce, J. A. S. (2024). Impacts to the Ogallala Aquifer: How Changes in Long-term Weather Patterns and Shifts in Climate Regions Affect the Aquifer–An Overview of Selected Papers. Link: https://www.climatehubs.usda.gov/sites/default/files/Ogallala%20Overview%20241202.pdf",7/24/24,KGE,Complete
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Camp Nar Bor Lee,LARO_WS_001,NA,Transient Non-Community Water System (TNC),WA53NP070,43718,NA,"This seasonal system consists of a drilled well, submersible pump, and continuous disinfection.  Water is pumped to 2 - 220 gallon steel chlorine contact tanks and then to a 1,000 gallon  hydropneumatic pressure tank for distribution to two comfort stations, a kitchen facility, and nine (9) hosebibs scattered throughout the campground. Surface water was measured at 105 ft from well.

The park owns the land and maintains the system.  The Camp Na Bor Lee Association (The Association) is responsible for taking daily residuals.","two comfort stations, a kitchen facility, and nine (9) hosebibs scattered throughout the campground",6562,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",1440,3,5530,2024,NA,NA,NA,WA,LARO_WS_001_01,unknown groundwater,NA,well,-118.354156,48.039412,WGS 84,Google Earth Coordinates of the camp used.,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,WA53NP070,U,NA,NA,,,11/15/24,KGE,Missing Source Information
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Cloverleaf Handpump,LARO_WS_002,Cloverleaf Campground,Non-Public Water System (NP),WA53NP110,43698,UTIL  CL  Water System,"Cloverleaf Campground - handpump-Seasonal TNC
INACTIVE: 2021 pulled the pumps and capped the wells.  Waiting for decommission.",U,NA,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",43,1,5568,2015,NA,NA,NA,WA,LARO_WS_002_01,shallow groundwater,NA,well,-118.14175,48.29228,WGS 84,WSDOE Wells Database,,NA,Columbia River Alluvium,Columbia River Alluvium,unconfined,U,9/12/00,60,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/520422,NA,U,308206,WA53NP110,U,NA,NA,,,11/15/24,KGE,Complete
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Detillion   Handpump,LARO_WS_003,Detillion - closed,Non-Public Water System (NP),NA,43751,UTIL  DE  Water System,"System is closed - handpump
Was decommissioned in 2011.",U,NA,no,no,groundwater,,NA,NA,50,1,301,2008,NA,NA,NA,WA,LARO_WS_003_01,unknown groundwater,NA,well,-118.20997,47.935408,WGS 84,Coordinates of the campground used.,,NA,Lake Roosevelt Colluvium,Lake Roosevelt Colluvium,unconfined,U,1/1/56,17,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/463474,NA,U,U,NA,U,NA,NA,,,11/15/24,KGE,Complete
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Evans Campground,LARO_WS_004,NA,Transient Non-Community Water System (TNC),WA53NP240,3883,NA,"This seasonal TNC system consists of a 60' drilled well, submersible pump, and continuous disinfection.  Water flows to a 2,000 gallon underground chlorine contact tank, and then a high pressure pump fills a hydropneumatic tank for distribution to 3-comfort stations, 11 hose bibs in the campground, to a trailer dump station, and one VIP trailer site.","3-comfort stations, 11 hose bibs in the campground, to a trailer dump station, and one VIP trailer site",6563,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",2000,1,5678,2024,NA,NA,NA,WA,LARO_WS_004_01,shallow groundwater,NA,well,-118.01907,48.69837,NAD 83,WSDOE Wells Database,,NA,Lake Roosevelt Colluvium,Lake Roosevelt Colluvium,unconfined,U,8/14/78,60,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/463474,NA,U,183769,WA53NP240,U,NA,NA,,,11/15/24,KGE,Complete
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Fort Spokane Water System,LARO_WS_005,NA,Community Water System (CWS),WA53NP280,9975,NA,"This year-round TNC class A system includes a primary component, and a secondary or backup component (two wells-#1 and #2). The primary system is a spring that flows by gravity to a lined 180,000-gallon concrete reservoir enclosed in an historic building. All water from the spring and both wells is chlorinated (finished) by the time it gets to the reservoir.  A flexible tent-like cover was installed over the top of the reservoir and the edges were sealed to prevent infestation (bats/rodents). Water is stored in 2 ‚Äì 22,500-gallon storage tanks and flows by gravity to (1) park administrative/maintenance facility, (2) visitor center, (3) several NPS seasonal and permanent quarters, (4) large campground with comfort stations and hose bibs scattered throughout, (5) day-use swimming beach area, (6) fish cleaning station. There are two drilled wells, submersible pumps, and continuous disinfection.  Water from well pumps #1 or #2 can go anywhere there is a demand at the time.  If the park is heavily irrigating and both pumps are on, water may flow to that area instead of going to the reservoir, making the contact time is in the lines.  If the irrigation is shut off and there is no water demand, then the water will flow to the reservoir and towers. The lines that go to the reservoir and the towers are all connected and double as fill lines to the reservoir and towers and distribution lines.",U,"6564, 6566, 6565",yes,no,"spring, groundwater",,Chlorination,"human-drinking, human-non-drinking",225000,3,5708,2024,NA,NA,NA,WA,LARO_WS_005_01,spring,NA,well,-118.308918,47.90345113,WGS 84,Google Earth coordinates for Fort Spokane Area,,NA,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,"181275, 181277",WA53NP280,U,U,NA,,,10/21/25,KEC,missing coordinates
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Fort Spokane Water System,LARO_WS_005,NA,Community Water System (CWS),WA53NP280,9975,NA,"This year-round TNC class A system includes a primary component, and a secondary or backup component (two wells-#1 and #2). The primary system is a spring that flows by gravity to a lined 180,000-gallon concrete reservoir enclosed in an historic building. All water from the spring and both wells is chlorinated (finished) by the time it gets to the reservoir.  A flexible tent-like cover was installed over the top of the reservoir and the edges were sealed to prevent infestation (bats/rodents). Water is stored in 2 ‚Äì 22,500-gallon storage tanks and flows by gravity to (1) park administrative/maintenance facility, (2) visitor center, (3) several NPS seasonal and permanent quarters, (4) large campground with comfort stations and hose bibs scattered throughout, (5) day-use swimming beach area, (6) fish cleaning station. There are two drilled wells, submersible pumps, and continuous disinfection.  Water from well pumps #1 or #2 can go anywhere there is a demand at the time.  If the park is heavily irrigating and both pumps are on, water may flow to that area instead of going to the reservoir, making the contact time is in the lines.  If the irrigation is shut off and there is no water demand, then the water will flow to the reservoir and towers. The lines that go to the reservoir and the towers are all connected and double as fill lines to the reservoir and towers and distribution lines.",U,"6564, 6566, 6565",yes,no,"spring, groundwater",,Chlorination,"human-drinking, human-non-drinking",225000,3,5708,2024,NA,NA,NA,WA,LARO_WS_005_02,deep groundwater,Well #1,well,-118.308918,47.90345113,WGS 84,Google Earth coordinates for Fort Spokane Area,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,"181275, 181277",WA53NP280,U,NA,NA,,,10/21/25,KEC,missing coordinates
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Fort Spokane Water System,LARO_WS_005,NA,Community Water System (CWS),WA53NP280,9975,NA,"This year-round TNC class A system includes a primary component, and a secondary or backup component (two wells-#1 and #2). The primary system is a spring that flows by gravity to a lined 180,000-gallon concrete reservoir enclosed in an historic building. All water from the spring and both wells is chlorinated (finished) by the time it gets to the reservoir.  A flexible tent-like cover was installed over the top of the reservoir and the edges were sealed to prevent infestation (bats/rodents). Water is stored in 2 ‚Äì 22,500-gallon storage tanks and flows by gravity to (1) park administrative/maintenance facility, (2) visitor center, (3) several NPS seasonal and permanent quarters, (4) large campground with comfort stations and hose bibs scattered throughout, (5) day-use swimming beach area, (6) fish cleaning station. There are two drilled wells, submersible pumps, and continuous disinfection.  Water from well pumps #1 or #2 can go anywhere there is a demand at the time.  If the park is heavily irrigating and both pumps are on, water may flow to that area instead of going to the reservoir, making the contact time is in the lines.  If the irrigation is shut off and there is no water demand, then the water will flow to the reservoir and towers. The lines that go to the reservoir and the towers are all connected and double as fill lines to the reservoir and towers and distribution lines.",U,"6564, 6566, 6565",yes,no,"spring, groundwater",,Chlorination,"human-drinking, human-non-drinking",225000,3,5708,2024,NA,NA,NA,WA,LARO_WS_005_03,deep groundwater,Well #2,well,-118.308918,47.90345113,WGS 84,Google Earth coordinates for Fort Spokane Area,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,"181275, 181277",WA53NP280,U,NA,NA,,,10/21/25,KEC,missing coordinates
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Gifford Campground,LARO_WS_006,NA,Transient Non-Community Water System (TNC),WA53NP300,12757,NA,"This TNC seasonal system consists of a drilled well, submersible pump, and continuous disinfection.  Water is pumped to a 370 gallon hydropneumatic pressure tank and then to a 12inch x 213 foot pipe for chlorine contact (1250 gallon) then distributed to a comfort station, a maintenance shop, a fish cleaning station, a trailer dump station, and 10 hose bibs scattered throughout the campground.
The well can produce up to 100 gpm, depending on the number of hose bibs being used in the campground.","comfort station, a maintenance shop, a fish cleaning station, a trailer dump station, and 10 hose bibs scattered throughout the campground",6567,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",1620,2,5286,2024,NA,NA,NA,WA,LARO_WS_006_01,shallow groundwater,NA,well,-118.14171,48.28864,NAD 83,WSDOE Wells Database,,NA,Buck Canyon Alluvium,Columbia River Alluvium,unconfined,U,4/14/66,152,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/520422,NA,U,159858,WA53NP300,U,NA,NA,,,11/15/24,KGE,Complete
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Haag Cove Handpump,LARO_WS_007,Haag Cove,Non-Public Water System (NP),WA53NP330,42857,UTIL  HC  Water System,"Haag Cove - hand-pump -  Seasonal TNC

INACTIVE: 2021 pulled the pumps and capped the wells.  Waiting for decommission.",U,NA,no,yes,groundwater,,U,U,U,U,5656,2011,NA,NA,NA,WA,LARO_WS_007_01,shallow groundwater,NA,well,-118.151787,48.560659,NAD 83,Coordinates of the campground used.,,NA,Columbia River Alluvium,Columbia River Alluvium,unconfined,U,NA,NA,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/520422,NA,U,U,WA53NP330,U,NA,NA,,,11/15/24,KGE,Complete
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Hawk Creek Handpump,LARO_WS_008,Hawk Creek,Non-Public Water System (NP),WA53NP335,43631,UTIL  HA  Water System,"Hand Pump - iodine disinfection 37 gallon contact tank with 3 gpm flow
INACTIVE: 2021 Pumps pulled and well capped.  Waiting on decommission.",U,NA,yes,no,groundwater,,Iodine,"human-drinking, human-non-drinking",37,1,5471,2015,NA,NA,NA,WA,LARO_WS_008_01,shallow groundwater,NA,well,-118.324908,47.815172,NAD 83,Coordinates of the campground used.,,NA,Columbia River Alluvium,Columbia River Alluvium,unconfined,U,NA,NA,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/520422,NA,U,U,WA53NP335,U,NA,NA,,,11/15/24,KGE,Complete
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Hunters Campground,LARO_WS_009,NA,Transient Non-Community Water System (TNC),WA53NP380,1751,NA,"This seasonal TNC system consists of 2-drilled wells, submersible pump, meter, and continuous disinfection.  Water is pumped to a 20,000-gallon steel water storage reservoir for distribution to a comfort station, a fish cleaning station, a trailer dump-station, eight hosebibs throughout this large campground, and to an underground irrigation system.  The tank is filled via a line of sight telemetry system.  Well #2 is not used due to high amount of color.","comfort station, a fish cleaning station, a trailer dump-station, eight hosebibs throughout this large campground, and to an underground irrigation system",6568,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking, irrigation",20000,1,5661,2024,NA,NA,NA,WA,LARO_WS_009_01,shallow groundwater,NA,well,-118.23317,48.12396,NAD 83,WSDOE Wells Database,,NA,Columbia River Alluvium,Columbia River Alluvium,unconfined,U,6/7/67,146,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/520422,NA,U,173734,WA53NP380,U,NA,NA,,,11/15/24,KGE,Complete
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Kamloops Handpump,LARO_WS_010,Kamloops Campground,Non-Public Water System (NP),NA,0,NA,INACTIVE: 2021 pulled the pumps and capped the wells.  Waiting for decommission.,U,NA,no,no,groundwater,,U,human-drinking,0,0,1375,2011,NA,NA,NA,WA,LARO_WS_010_01,shallow groundwater,NA,well,-118.11494,48.67668,NAD 83,WSDOE Wells Database,,NA,Columbia River Alluvium,Columbia River Alluvium,unconfined,U,12/11/81,93,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/520422,NA,U,649085,NA,U,NA,NA,,,11/15/24,KGE,Complete
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Keller Ferry,LARO_WS_011,Keller Ferry campground,Non-Potable (NonPOT),WA53NP470,43622,UTIL  KI  Water System,This seasonal system was taken offline in 2020 and is now considered non-potable.  The park is utilizing this system for irrigation and has connected the Keller Ferry Marina system to the comfort stations in the campground.,"Irrigation, campground comfort stations",6569,yes,yes,hauled,,U,irrigation,50,1,5686,2008,NA,NA,NA,WA,LARO_WS_011_01,hauled,NA,cistern,-118.69212,47.92674,NAD 83,"Coordinates of the Kettle Ferry Marina, the origin of the haul, are used.",,Keller Ferry Marina,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,NA,WA53NP470,NA,NA,NA,,,11/15/24,KGE,Complete
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Keller Ferry Marina,LARO_WS_012,NA,Transient Non-Community Water System (TNC),WA53NP469,42835,NA,"This seasonal TNC system consists of a 110 ft deep drilled well, submersible pump with continuous disinfection.  Water flows to an underground 3,000-gallon concrete chlorine contact reservoir.  A high service pump lifts water from the chlorine contact tank to 3 hydropneumatic pressure tanks and then through the distribution system to the concessionaires houseboat dock, maintenance facility, store and deli, and to the Park fts trailer dump station. In 2020, the park added 1500 feet of 6-inch pipe to include the Keller Ferry campground the comfort station, four hose bibs throughout the campground, a seasonal NPS quarters, the concession operated boat docks/long-term moorage, and a fish cleaning station.","concessionaires houseboat dock, maintenance facility, store and deli, Park fts trailer dump station, Keller Ferry campground, comfort station, four hose bibs, seasonal NPS quarters, moorage concessions, fish cleaning station",6570,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",3000,1,5300,2024,NA,NA,NA,WA,LARO_WS_012_01,shallow groundwater,NA,well,-118.69212,47.92674,NAD 83,WSDOE Wells Database,,NA,Columbia River Alluvium,Columbia River Alluvium,unconfined,U,12/8/89,110,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/520433,NA,U,183765,WA53NP469,U,NA,NA,,,11/15/24,KGE,Complete
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Kettle Falls,LARO_WS_013,NA,Municipal,NA,4027,NA,This system is not operated by the park. It is a concessions system connected to a community system ,Concessions,NA,yes,no,municipal,,None,U,0,0,463,2024,NA,NA,NA,WA,LARO_WS_013_01,municipal,NA,municipal connection,-118.1211927,48.60137209,WGS 84,Google Earth coordinates for Kettle Falls campground area,,"Kettle Falls, WA",NA,NA,NA,NA,NA,NA,NA,NA,NA,Municipal Supplier: https://www.cityofkettlefalls.org/publicworks,NA,NA,NA,NA,NA,NA,NA,,,10/22/24,KGE,Missing Coordinates
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Kettle River Handpump,LARO_WS_014,Kettle River Campground,Non-Public Water System (NP),WA53NP495,43626,UTIL  KR  Water System,"Kettle River - hand pump - TNC system
INACTIVE: 2021 pulled the pumps and capped the wells.  Waiting for decommission.",U,NA,no,yes,"groundwater, GWUDI",,U,human-non-drinking,0,0,5449,2016,NA,NA,NA,WA,LARO_WS_014_01,shallow groundwater,NA,well,-118.1267,48.60238,NAD 83,WSDOE Wells Database,,NA,Columbia River Alluvium,Columbia River Alluvium,unconfined,U,NA,95,U,U,U,WSDOE Wells Database,NA,U,183767,WA53NP495,U,NA,NA,,,11/12/24,KGE,Complete
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Marcus Island handpump,LARO_WS_015,Marcus Island,Non-Public Water System (NP),WA53NP610,43538,UTIL  MI  Water System,"Marcus Island - handpump- TNC system
INACTIVE: 2021 pulled the pumps and capped the wells.  Waiting for decommission.",U,NA,no,yes,groundwater,,U,human-drinking,0,0,5631,2011,1,NA,NA,WA,LARO_WS_015_01,deep groundwater,NA,well,-118.05939,48.66801,NAD 83,WSDOE Wells Database,,NA,U,U,U,U,12/15/11,302,U,U,U,NA,NA,U,764506,WA53NP610,U,NA,NA,,,11/15/24,KGE,Missing Source Information
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,North Gorge Handpump,LARO_WS_016,North Gorge,Non-Public Water System (NP),WA53NP660,43470,UTIL  NG  Water System,"This seasonal TNC Consist of a drilled 40' deep well with solar power pumps to 1700 gallon storage tank with continuous chlorination disinfectant.  Water flows by gravity to 1 tap located near the well.  They have adjusted the floats to fill the storage tan to 500 gallon level to maintain chlorine residual - he Anderson chlorination pump for disinfection.
SYSTEM IS INACTIVE",Tap,NA,no,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",2200,2,5600,2010,NA,NA,NA,WA,LARO_WS_016_01,shallow groundwater,NA,well,-118.003293,48.786489,NAD 83,Coordinates of the campground used.,,NA,U,U,U,U,NA,40,U,U,U,NA,NA,U,U,WA53NP660,U,NA,NA,,,11/15/24,KGE,Missing Source Information
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Porcupine Bay Campground,LARO_WS_017,NA,Transient Non-Community Water System (TNC),WA53NP700,10020,NA,"This seasonal TNC system consists of a 189 ft drilled well, submersible pump and continuous disinfection.  Water is pumped to a 22,500-gallon steel water storage reservoir for distribution in a separate line to 10 hose bibs scattered throughout a large campground, 2- comfort stations, a trailer dump station, a fish cleaning station, and an underground irrigation system.  The main lines were replaced in 2018.","10 hose bibs scattered throughout a large campground, 2- comfort stations, a trailer dump station, a fish cleaning station, and an underground irrigation system",6571,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking, irrigation",22500,1,5677,2024,NA,NA,NA,WA,LARO_WS_017_01,deep groundwater,NA,well,-118.17805,47.89543,NAD 83,WSDOE Wells Database,,NA,Lake Roosevelt Colluvium,Lake Roosevelt Colluvium,unconfined,U,9/15/60,189,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/463474,NA,U,295399,WA53NP700,U,NA,NA,,,11/15/24,KGE,Complete
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Snag Cove Handpump,LARO_WS_018,Snag Cove,Non-Public Water System (NP),WA53NP780,43557,UTIL  SN  Water System,"Handpump seasonal system - iodine disinfection

INACTIVE: 2021 pulled the pumps and capped the wells.  Waiting for decommission.",U,NA,no,yes,groundwater,,U,human-drinking,0,0,5560,2011,NA,NA,NA,WA,LARO_WS_018_01,shallow groundwater,NA,well,-118.06243,48.73546,NAD 83,WSDOE Wells Database,,NA,U,U,U,U,10/18/00,42,U,U,U,NA,NA,U,308210,WA53NP780,U,NA,NA,,,11/12/24,KGE,Missing Source Information
Lake Roosevelt National Recreation Area,Pacific West Region,WA,LARO,Spring Canyon Campground,LARO_WS_020,NA,Non-Public Water System (NP),WA53NP810,0,NA,"This year-round non-community system consists of a 180 ftdrilled well, submersible pump, and continuous disinfection.  Water is pumped to a 100,000 gallon steel water storage reservoir, and is distributed in a separate line to the campground, the administrative/concession/bathhouse facility, the day-use area, the underground irrigation system for the grounds, and a fish-cleaning station. This is the same system as Spring Canyon.","campground, the administrative/concession/bathhouse facility, the day-use area, the underground irrigation system for the grounds, and a fish-cleaning station",6573,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking, irrigation",100000,1,5717,2008,NA,NA,NA,WA,LARO_WS_020_01,deep groundwater,NA,well,-118.9373767,47.9325293,WGS 84,Google Earth coordinates for Spring Canyon campground,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,1972436,WA53NP810,U,NA,NA,,,NA,NA,NA
Lassen Volcanic National Park,Pacific West Region,CA,LAVO,Hot Springs Water System Drakesbad (WV),LAVO_WS_001,NA,Non-Public Water System (NP),CA5210502,55505,Hot Springs Water System Drakesbad (WV),NA,U,6727,yes,yes,groundwater,,U,human-non-drinking,33000,U,5603,2022,NA,No,NA,CA,LAVO_WS_001_01,spring,"Accoding to the Water Rights Docket, it does not appear the spring was ever filed for/given a name.",spring box,-121.4040791,40.44426678,WGS 84,Google Earth coordinates of Drakesbad Guest Ranch area,,NA,Unnamed Spring,U,U,U,U,U,U,U,U,WR Docket: https://irma.nps.gov/DataStore/DownloadFile/436099,U,U,U,CA5210502,NA,NA,NA,,,10/4/24,KGE,Missing Coordinates
Lassen Volcanic National Park,Pacific West Region,CA,LAVO,LASSEN LODGE,LAVO_WS_002,LASSEN LODGE,Non-Public Water System (NP),NA,0,NA,"This year round non-public system is a surface source that provides water for two dorms for NPS personnel, kitchen, and fire cache.  It consists of an unprotected spring source, a concrete water storage tank, disinfection equipment, and distribution piping.  Water flows by gravity from the spring through the treatment building where it is chlorinated and into the concrete water storage tank.  Before the water is treated, a line branches off to feed three private residential water tanks of various sizes and construction.  The treated water then flows to the dorms where it is used for non-potable purposes.  Bottled water is provided for drinking.  A point of use RO filter is also provided at the kitchen sink for cooking and warewashing.","two dorms for NPS personnel, kitchen, and fire cache",NA,no,no,spring,,Chlorination,human-non-drinking,U,U,5637,NA,NA,NA,NA,CA,LAVO_WS_002_01,spring,NA,spring box,NA,NA,NA,NA,,NA,Warner Valley Spring,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,10/4/24,KGE,Missing Coordinates
Lassen Volcanic National Park,Pacific West Region,CA,LAVO,Water System  Juniper Lake (JL),LAVO_WS_003,NA,Non-Public Water System (NP),NA,79861,NA,"This seasonal system serves a 3-bedroom ranger residence and consists of a 330-ft deep drilled well, a pumphouse containing disinfection equipment, a 1,200-gallon elevated water storage tank, and distribution piping.  A propane generator provides power to the well pump and chlorinator equipment.  The system is manually operated.   Water pumped from the well is first disinfected then discharges via a dedicated fill line into a 1,200-gallon elevated storage tank.  Water is then fed by gravity to the ranger station.",3-bedroom ranger residence ,6728,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",1200,1,4106,2022,NA,No,NA,CA,LAVO_WS_003_01,deep groundwater,NA,well,-121.31922,40.45328,NAD 83,HarDWR,,NA,U,U,U,U,U,330,,,,NA,84726,U,S028870,NA,NA,NA,NA,,,10/4/24,KGE,Missing Source Information
Lassen Volcanic National Park,Pacific West Region,CA,LAVO,Water System Butte Lake (BL),LAVO_WS_004,Butte Lake,Non-Public Water System (NP),CA5210500,79867,Water System Butte Lake (BL),"This system serves an 86-site campground and ranger station.  Facilities include a uptake structure that extends into Butte Lake, a submersible booster pump and dedicated 4-inch PVC transmission line to the water treatment plant, a package treatment plant, a 40,000-gallon welded steel water storage tank, and water distribution system with 4 and 6-inch cast iron piping.  The system is operated manually.  The submersible pump lifts water at 50 gpm from the lake through the transmission line to the treatment plant.  Alum and polymer are added to the raw water before entering the treatment unit.  The filter is backwashed about once per week.  Sodium hypochlorite is injected in the filtered water and is then pumped to the water storage tank.  Chlorine residuals are monitored continuously in the water treatment plant and grab samples are taken daily throughout the campground.  Both raw water and treated water turbidities are continuously monitored in the treatment building.",86-site campground and ranger station,6729,yes,yes,"lake/reservoir, surface water",,Chlorination,"human-drinking, human-non-drinking",40000,1,5670,2022,NA,No,NA,CA,LAVO_WS_004_01,lake/reservoir,NA,surface intake,-121.2974,40.5646,NAD 83,HarDWR,,NA,Butte Lake,NA,NA,NA,NA,NA,NA,NA,NA,NA,64949,NA,S025181,CA5210500,NA,NA,NA,,,10/4/24,KGE,Complete
Lassen Volcanic National Park,Pacific West Region,CA,LAVO,Water System Drakesbad (WV),LAVO_WS_005,Drakes Bad,Non-Public Water System (NP),NA,79862,Water System Drakesbad (WV),"This seasonal system has a groundwater spring source that does not require filtration.  The system provides water to Drakesbad Lodge, swimming pool, and Warner Valley campground.  It consists of a spring source, treatment building with a photovoltaic powered hypochlorinator, an aboveground, and a 40,000-gallon steel water storage tank Water flows by gravity from the spring (yield about 160 gpm) to the treatment building where sodium hypochlorite solution is added.  Disinfected water discharges into the water tank for contact time and storage.  It is then fed from the tank to the distribution system by gravity.","Drakesbad Lodge, swimming pool, and Warner Valley campground",6730,temporarily inactive,yes,"groundwater, spring",,Chlorination,"human-drinking, human-non-drinking",40000,1,5481,2022,NA,No,NA,CA,LAVO_WS_005_01,spring,NA,spring box,-121.4093,40.4451,NAD 83,HarDWR,,NA,Drakesbad Spring,NA,NA,NA,NA,NA,NA,NA,NA,NA,64967,NA,S025193,NA,NA,U,U,,,10/4/24,KGE,Missing Aquifer Information
Lassen Volcanic National Park,Pacific West Region,CA,LAVO,Water System Lost Creek (LC),LAVO_WS_006,Lost Creek,Non-Public Water System (NP),NA,79865,Water System Lost Creek (LC),"This seasonal system is a surface source that provides water for drinking fountains and hose bibbs in the campground.  Perforated pipes in the streambed collect the water that flows through roughing filters to remove some turbidity.  The water then flows to a treatment building where it flows through a bag filtration system consisting of a roughing filter, Giardia Filter, and Crypto filter, and is disinfected with liquid sodium hypochlorite, which is added by a proportional flow hypochlorinator.  The water then flows to a 10,000-gallon above ground steel storage tank.  The entire system operates on gravity.",rinking fountains and hose bibbs in the campground,6731,yes,yes,"river/stream, surface water",,"Chlorination, Filtration","human-drinking, human-non-drinking",10000,1,5428,2022,NA,No,NA,CA,LAVO_WS_006_01,river/stream,NA,surface intake,-121.4967,40.5507,NAD 83,HarDWR,,NA,Lost Creek,NA,NA,NA,NA,NA,NA,NA,NA,Creek information: https://irma.nps.gov/DataStore/DownloadFile/688077,64965,NA,S025191,NA,NA,NA,U,,,10/4/24,KGE,Complete
Lassen Volcanic National Park,Pacific West Region,CA,LAVO,Water System Manzanita (ML),LAVO_WS_007,Manzanita,Non-Public Water System (NP),NA,79866,Water System Manzanita (ML),"This year round system serves the campground, the concession facilities, the maintenance facility, summer employee housing, and the information center.  It consists of  stream  infiltration gallery, a welded steel above-ground 100,000-gallon storage tank (summer), a 10,000-gallon glass lined bolted steel tank (winter), summer treatment building containing two multi-media pressure filters and chlorination equipment, winter treatment building containing a Rosedale 3-bag filtration system and chlorination equipment, and distribution piping.  The infiltration is backwashed weekly.  The filters are replaced when the pressure differential reaches 10 psi, or after one week, whichever occurs first.

Summer Operation:  Surface water flows from the intake structure by gravity to the treatment building where a small pump is used to force the water through two pressure filters and into the storage tank.  Coagulant is added upstream of the filters to aid filtration.  The water is chlorinated and stored in the 100,000-gallon storage tank next to the treatment building.  A second pump is used to backwash the filters.  The backwash water flows to a pond next to the treatment building where it evaporates.  Treated water flows by gravity into the distribution system.

Winter Operation:  A small capacity bag filter system (8 gpm) provides water during the winter.  Surface water bypasses the main treatment building but feeds the main storage tank.  From the tank it flows by gravity to another treatment building where it flows through three bag filters (roughing, Giardia, and Cryptosporidium) in series and is chlorinated with sodium hypochlorite solution.  It is then stored in a 10,000-gallon bolted, glass-lined steel tank for distribution to the system.  The bag filters are periodically changed.  The rinse-to-waste water is discharged to an adjacent leachfield.","campground, the concession facilities, the maintenance facility, summer employee housing, and the information center",6732,yes,yes,"river/stream, surface water",,NA,"human-drinking, human-non-drinking",110000,2,5429,2022,1,No,NA,CA,LAVO_WS_007_01,shallow groundwater,NA,well,-121.5525,40.5308,NAD 83,HarDWR,,NA,Manzanita Creek Alluvium,Manzanita Creek Alluvium,unconfined,U,U,U,U,U,U,PHS Report,"64954, 64953",U,"S025184, S025183",NA,NA,NA,NA,,,10/4/24,KGE,Complete
Lassen Volcanic National Park,Pacific West Region,CA,LAVO,Water System Mineral (HQ),LAVO_WS_008,HQ,Community Water System (CWS),CA5210503,79863,Water System Mineral (HQ),"This year round public community (PC) system serves 42 administrative and residential structures.  It consists of an intake structure, a 1,000-gallon sedimentation vault, treatment building with membrane filtration system and hypochlorinator, a 100,000-gallon buried concrete water storage tank, and a distribution system.  The entire system operates by gravity.  Flow is initiated when the low water level electrode energizes the water tank inlet valve to open and is stopped when the high water level electrode in the water tank closes the inlet valve.  Water flows from the intake structure to the treatment building where it flows  through two the membrane filters.  The water is chlorinated before flowing to a 100,000-gallon underground concrete storage tank.  The storage tank is divided into two 50,000-gallon sections, one for domestic use and the other for fire protection.  Water flows into the fire protection side and then overflows to the water supply side of the tank.  Opening a gate valve when needed accesses the fire protection side of the tank.  An old distribution system delivers the water to the points of use.","42 administrative and residential structures, fire protection",6733,yes,no,"river/stream, surface water",,"Chlorination, Filtration","fire, human-drinking, human-non-drinking",100000,1,5625,2022,NA,No,NA,CA,LAVO_WS_008_01,lake/reservoir,NA,surface intake,-121.606437,40.347385,NAD 83,HarDWR,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,23160,NA,A007156,CA5210503,NA,NA,U,,,10/21/25,KEC,Missing Source Information
Lassen Volcanic National Park,Pacific West Region,CA,LAVO,Water System Southwest (SW),LAVO_WS_009,VC/Campground,Non-Public Water System (NP),CA5210501,79864,Water System Southwest (SW),"This year round system serves a 25-site campground, the Visitor Center, and entrance station.  The water system includes a source water infiltration gallery, a treatment building containing a mixed media pressure filter and treatment chemicals, a 40,000-gallon welded steel water storage tank, and distribution system piping.  The system is supplied from several streams and is operated year round.  The stream water collected by the infiltration gallery flows to the treatment building where it is first treated with caustic soda to raise pH and a coagulant, and then filtered to remove high levels of aluminum and manganese.  The maximum filter hydraulic capacity is 21 gpm.  After filtration, the water is chlorinated with sodium hypochlorite, delivered to the storage tank, and gravity fed to the system.  A radio telemetry system controls water storage tank liquid level.  The infiltration gallery is periodically (weekly) backwashed to remove silt and debris.  When backwashing can no longer effectively remove the silt, the drain rock in the gallery is replaced (about once every 10 years).","25-site campground, the Visitor Center, and entrance station",6734,yes,yes,"river/stream, surface water",,"Chlorination, Filtration, Caustic Soda, Coagulant","human-drinking, human-non-drinking",40000,1,5439,2022,1,No,NA,CA,LAVO_WS_009_01,shallow groundwater,NA,infiltration gallery,-121.5382,40.4362,NAD 83,HarDWR,,NA,Forest Creek Alluvium,Forest Creek Alluvium,unconfined,U,U,U,U,U,U,Creek (origin of water) information: https://irma.nps.gov/DataStore/DownloadFile/688070,64952,U,S025182,CA5210501,NA,NA,NA,,,10/4/24,KGE,Complete
