park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Lassen Volcanic National Park,Pacific West Region,CA,LAVO,Water System Summit Lake (SL),LAVO_WS_010,Summit,Non-Public Water System (NP),CA5210506,79868,Water System Summit Lake (SL),"This seasonal system provides water for the campground comfort station flush toilets.  It consists of a surface water source, a treatment building containing filtration and chlorination equipment, a 10,000-gallon welded steel aboveground storage tank and a 10,000-gallon fiberglass-lined bolted steel above ground tank, and distribution system piping. Water collected in the infiltration gallery flows by gravity through a settling basin to the treatment building where it is filtered through a Rosedale 3-bag filtration system (8 gpm) consisting of a roughing filter (5 micron), a Giardia filter (2 micron), and a Cryptosporidium (1 micron absolute) filter.  The filtered water is disinfected and is stored in the water storage tanks before entering the distribution system.  Flow into the water tanks is controlled by a solenoid actuated altitude valve.  The infiltration gallery is backwashed weekly to remove silt and debris.  The filters are replaced when the pressure differential reaches 10 psi, or after one week, whichever occurs first.  Piping allows the WTP and water tanks to be bypassed.  An air-gap is maintained during normal operation to eliminate a cross connection.",campground comfort station with flush toilets,6735,yes,yes,"river/stream, surface water",,"Chlorination, Filtration",human-non-drinking,20000,2,5629,2022,NA,No,NA,CA,LAVO_WS_010_01,river/stream,NA,infiltration gallery,-121.4242008,40.4945123,WGS 84,Google Earth Coordinates for Summit Lake Campground,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,S025180,CA5210506,NA,NA,NA,,,NA,NA,NA
Lassen Volcanic National Park,Pacific West Region,CA,LAVO,Water System Warner Valley RS (WV),LAVO_WS_011,Warner Valley,Non-Public Water System (NP),NA,79860,Water System Warner Valley RS (WV),"This system serves the Warner Valley Ranger Station.  It consists of a surface water influenced spring source, two 1500-gallon polypropylene water tanks, a bag filtration system including a roughing filter, a prefilter, and a Giardia filter, and a solar-powered hypochlorinator.  The system operates entirely by gravity.  Water flows from the existing spring to the treatment building where it is filtered (3 gpm) and disinfected.  The treated water flows into the water tanks for storage and chlorine contact time and then into the distribution pipe to the Ranger Station.",ranger station,6736,temporarily inactive,yes,"GWUDI, spring",,"Chlorination, Filtration","human-drinking, human-non-drinking",3000,2,5204,2022,NA,No,NA,CA,LAVO_WS_011_01,spring,NA,surface intake,-121.3806,40.4424,NAD 83,HarDWR,,NA,Warner Valley Spring,U,U,NA,NA,NA,NA,NA,NA,Spring information: https://irma.nps.gov/DataStore/DownloadFile/688064,64947,NA,S025179,NA,NA,NA,NA,,,10/4/24,KGE,Missing Aquifer Information
Lewis & Clark National Historic Trail,Midwest Region,NE,LECL,City of Omaha Drinking Water,LECL_WS_001,NA,Municipal,NA,NA,City of Omaha Drinking Water,The source of drinking water used by the city of Omaha and therefore LECL is ground water. This water is pumped from the Carrizo-Wilcox Aquifer located in the city of Omaha.,Park buildings,U,yes,no,municipal,,U,human-drinking,U,U,3435,2024,0,No,MWR/LECL/EH Survey/LECL PHA Report 5-20-2024 Final.pdf,NE,LECL_WS_001_01,municipal,NA,municipal connection,−95.924445,41.264722,WGS84,Google Earth,,City of Omaha Drinking Water,Carrizo-Wilcox Aquifer,Carrizo-Wilcox Aquifer,NA,NA,NA,NA,NA,NA,NA,U,U,U,U,U,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2020",NA,11/7/25,KW,Groundwater municipal supply
Lewis and Clark National Historical Park,Pacific West Region,OR,LEWI,"UTLS-8"" Main Water Line",LEWI_WS_001,NA,Municipal,OR4100932,42404,"UTLS-8"" Main Water Line","The City of Warrenton's water is supplied by the Lewis and Clark River, Big South Fork and Little South Fork of the Lewis and Clark River and Camp C Creek. The State has performed a source assessment on the City's water supply. The 5 1/2 miles of raw water transmission pipes deliver water from our sources to either the 16 MG raw water reservoir or directly to the treatment plant. The raw water first goes through a pretreatment system and then through a membrane filtration system called continuous microfiltration.  After filtration, the water is disinfected with chlorine that is generated on site. The City of Warrenton has two treated water reservoirs with a total volume of 7 MG, which provide both optimum system pressure and water supply redundancy to all parts of our water delivery area.  Approximately, 94 miles of potable water pipe make up our treated water distribution and transmission systems. The water system supplies the City of Warrenton and portions of the county outside the City limits, primarily to the south of Warrenton.",U,NA,yes,no,"groundwater, lake/reservoir, surface water",,None,"fire, human-drinking, human-non-drinking",0,0,5709,2021,1,NA,NA,OR,LEWI_WS_001_01,municipal,NA,municipal connection,NA,NA,NA,NA,,"Warrenton, OR",Lewis and Clark River,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,NA,OR4100932,NA,NA,NA,,,8/30/24,KGE,Missing Coordinates
Little Bighorn Battlefield National Monument,Intermountain Region,MT,LIBI,Water system,LIBI_WS_001,NA,Non-Transient Non-Community Water System (NTNC),MT0000191,51803,NA,"Source:  The source for this year round public water system is a shallow well (constructed approximately 1979) supplied by a shallow infiltration gallery located in the flood plain and in close proximity to the Little Big Horn River.  The infiltration lines are buried in shallow alluvium adjacent the Bighorn River and composed of sand, gravel, and shale.  The well is 6 ft in diameter and approximately 26 ft deep and is located in a pump house next to the infiltration gallery.  Details regarding the collection laterals are sparse and historical reports indicate 4 laterals 150 ft. in length with burial depth around 17 ft.  A more recent lateral addition extends generally to the west in a T-shape consisting of over 540 ft. of 6 Inch bituminous coated perforated CMP piping.  Current operators believe that this newer T-shaped infiltration lateral is supplying the system water and that all old laterals have been physically disconnected from the well although this is unconfirmed.  Water is pumped from the well by two vertical turbine pumps.  The pumps are controlled by water level in the large storage tank.  
The source water is classified as groundwater not under the influence of surface water.  This classification is based on two Microscopic Particulate Analyses (MPA) completed in 1993.  The results of those MPA tests found a low-risk for surface water influence.  A 1995 letter from the Montana DEQ confirms the designation as groundwater.  Two additional MPA tests were completed in 2018 and both scored a 0-Low Risk for surface water influence.  The source water is high in iron and definite seasonal fluctuations in quality and quantity are noted by the operators.  During some years, the well pumps have to be shut down and operated manually in order to keep water in the well especially late in the summer/fall.

Treatment: Water is pre-chlorinated immediately with a 12.5% sodium hypochlorite solution for the purpose of iron oxidation and precipitation.  After chlorination, water is pumped via a 6"" main uphill approximately ¬º mile to the administration area where it is passed through an iron removal filter system (parallel train of 16 Kinetico brand Macrolite 2000 filters) for removal of precipitated iron.  The filters are housed in the maintenance building.  The filters automatically backwash based on gallons treated and backwash water is collected in a manifold that discharges to an old on-site wastewater system.  After the iron removal filters, water either enters a ""non-potable"" system serving fire suppression and irrigation needs or else enters the potable or domestic side of the water system.  Water entering the domestic side of the system can enter either directly from the 6"" main or from a 100,000 gallon reservoir that stores excess chlorinated but non-potable water.  In either case, all water entering the domestic side of the system is re-chlorinated prior to entering the 10,0000 gallon domestic water storage tank.

Storage:  
Water on the non-potable fire suppression and irrigation side of the system is stored in a 100,000 gallon buried concrete storage tank located near the visitor center.   After re-chlorination, domestic water is stored in a 10,000 gallon buried fiberglass tank located in the administration area.   

Distribution:  
The domestic side of the system serves an administrative office building/residential area, maintenance area, visitor center, and comfort station.  The non-potable side serves fire suppression needs and irrigation needs both in the cemetery and the administrative area.   Underground sprinkler systems are used for irrigation both in the administrative/residential area as well as the cemetery.    
There are four different underground sprinkler connections in the administrative/residential area.  Three are connected to the non-potable side of the system and one is connected to the domestic side.  The cemetery irrigation system is served by a separate 500 gallon storage tank and pump system that is connected to the non-potable side of the system.","administrative office building/residential area, maintenance area, visitor center, and comfort station, fire suppression, irrigation",7024,yes,no,groundwater,,"Chlorination, Filtration, Iron Removal","fire, human-drinking, human-non-drinking, irrigation",110000,2,4153,2022,0,NA,NA,MT,LIBI_WS_001_01,shallow groundwater,"Source of water is an infiltration gallery. For our purposes this is classified as shallow groundwater with the type being the original source, and the aquifer is the top formation for this area.","infiltration gallery, well",-107.443478,45.565176,NAD 83,HarDWR,,NA,Little Big Horn River Floodplain,Little Big Horn River Floodplain,unconfined,U,NA,26,U,U,U,"PHS Report, HarDWR",245614,U,43O 162356 00,MT0000191,U,NA,NA,,,8/13/24,KGE,Complete
Lincoln Boyhood National Memorial,Midwest Region,IN,LIBO,Water System,LIBO_WS_001,NA,Municipal,NA,73576,NA,"GENTRYVILLE WATER UTILITY.  This is may be connected to the Santa Claus system in the future.

The City of Gentryville Indiana provides potable water for all the park properties through a waterline serving the rural area.  The park maintains the waterlines within the park boundaries.  The park waterlines service the visitor center/administration building, three park houses, living historical farm, Gale farm, maintenance building complex and some remote water hydrants.","visitor center, adminstration building, three park houses, living historical farm, Gale farm, maintenance building complex, remote hydrants",NA,yes,no,municipal,,None,U,U,U,390,2023,0,NA,MWR\LIBO\ENSurvey,IN,LIBO_WS_001_01,municipal,No website for municipal supplier,municipal connection,-86.99588456,38.11325942,WGS 84,Google Earth coordinates for the memorial,,Gentryville Water Utility,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,"Cherkauer, K., Barr, R., Bowling, L. C., Byun, K., Chaubey, I., Chin, N., ... & Dukes, J. (2023). The Future of Indiana’s Water Resources: A Report from the Indiana Climate Change Impacts Assessment, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1000&context=incciawatertr",None,11/13/25,KEC,Complete but missing website for municipal supplier
Lincoln Home National Historic Site,Midwest Region,IL,LIHO,"Springfield, IL CWS",LIHO_WS_001,NA,Municipal,IL1671200,0,NA,"Lake Springfield is the surface water source of our drinking water.  It contains 17.6 billion gallons when full and covers about 4,200 acres. Its 265-square-mile watershed, including the Sugar and Lick Creek drainage areas, is composed primarily of agricultural land.  During times of low precipitation, water is pumped from the South Fork of the Sangamon River at its confluence with Horse Creek. A source water assessment for our supply has been completed by the IEPA. Information provided by this assessment indicates the vulnerability of our water supply to potential sources of contamination.  Causes of pollution to the lake include nutrients, siltation, suspended solids, and organic enrichment. Primary sources of pollution include agricultural runoff, land disposal (septic systems), and shoreline erosion. If you would like a copy of the assessment, call the Water Purification Plant at (217) 757-8630.

To convert this raw water supply to drinking water, lake water is pumped through CWLP‚Äôs Water Treatment Plant where chemical reactions are initiated to assist in the removal of algae, suspended solids, hardness and many chemical constituents. The clarification basins remove the bulk of these materials and the final filter beds remove very small particles. Fluoride is added to prevent tooth decay; chlorine to disinfect the finished water; and ammonia to stabilize the chlorine in the distribution system.",All park facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,1263,2024,0,NA,MWR\LIHO\EHSurvey\PHA 2023.pdf,IL,LIHO_WS_001_01,municipal,NA,municipal connection,-89.603283,39.757177,WGS 84,"Google Earth, CWLP Water Treatment Plant",,City of Springfield,Lake Springfield,NA,NA,NA,NA,NA,NA,NA,NA,https://www.cwlp.com/,NA,NA,NA,https://water.epa.state.il.us/dww/index.jsp,NA,NA,NA,,,8/20/25,CH,NA
Little River Canyon National Preserve,Southeast Region,AL,LIRI,Cherokee County Water and Sewer Authority,LIRI_WS_001,Cherokee County Water and Sewer Authority,Municipal,NA,0,NA,"The southern section of Little River Canyon National Preserve receives potable water from the Cherokee County Water and Sewer Authority.  This municipal system serves the Little River Canyon Mouth Day Use Area, which includes a comfort station.","Little River Canyon Mouth Day Use Area, which includes a comfort station",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,1305,2023,0,No,SER\LIRI\PHA\LIRI PHA 2023\LIRI PHA Report 3-14-2023.pdf,AL,LIRI_WS_001_01,municipal,NA,municipal connection,-84.491449,34.237154,WGS 84,Google Earth,,Cherokee County Water and Sewer Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://ccwsa.com/,NA,NA,NA,NA,NA,NA,NA,,,5/13/25,CH,Complete
Little River Canyon National Preserve,Southeast Region,AL,LIRI,Fort Payne Water Works,LIRI_WS_002,Fort Payne Water Works,Municipal,NA,0,NA,"The northern section of Little River Canyon National Preserve receives potable water from the Fort Payne Water Works Water System.  This municipal system serves the Maintenance Shop, VIP RV Pad, and Little River Canyon Center, which houses the Visitor Center and Park Headquarters.","Maintenance Shop, VIP RV Pad, and Little River Canyon Center, which houses the Visitor Center and Park Headquarters",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3588,2023,0,No,SER\LIRI\PHA\LIRI PHA 2023\LIRI PHA Report 3-14-2023.pdf,AL,LIRI_WS_002_01,municipal,NA,municipal connection,-85.703521,34.460544,WGS 84,Google Earth,,Fort Payne Water Works,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.fortpaynewater.com/,NA,NA,NA,NA,NA,NA,NA,,,5/13/25,CH,Complete
Lowell National Historical Park,Northeast Region,MA,LOWE,Municipal System,LOWE_WS_001,Municipal System,Municipal,NA,0,NA,"Water was supplied by the Lowell Water Commission. The source was the Merrimack River. This was a community water system. The park operated the service piping to buildings on its campus. Four buildings have access to water(maintenance, HQ, Morgan Center, and the bootmill).","All Park Facilities, specifically maintenance, HQ, Morgan Center, and the bootmill",NA,yes,no,surface water,,None,"human-drinking, human-non-drinking",0,0,358,2024,0,NA,"NER\LOWE\EHSurvey\LOWE, EHS, 8-15-24 .pdf",MA,LOWE_WS_001_01,municipal,NA,municipal connection,-71.36419,42.640689,WGS 84,"Google Earth, Lowell City Water Utilities",,City of Lowell,Merrimack River,NA,NA,NA,NA,NA,NA,NA,NA,https://www.lowellma.gov/645/Water-Utility,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,Complete
Lyndon B. Johnson National Historical Park,Intermountain Region,TX,LYJO,Jordan Well,LYJO_WS_001,NA,Non-Public Water System (NP),NA,0,NA,"This system is not currently in operation.  It was previously a Public Non-Community Transient (PWS #0860094) that serves the Tile house, which was used as a Rangers office. The system consists of a drilled well and hypochlorinator housed in a small enclosure, and two pressure tanks located in the tile water tower building. Water is pumped by a submersible well pump through the enclosure where it is disinfected with sodium hypochlorite solution. The water then enters two pressure tanks that provide pressure, storage, and chlorine contact time. There is a dug well about 25 feet west of the drilled well. This was the original well that served the house. Due to its proximity to the drilled well, it was a potential source of contamination. The well is filled with sand and a cover has been placed over the well.  WELL IS CURRENTLY ONLY USED FOR FILLING LIVESTOCK TROUGHS.",Tile House,NA,no,no,groundwater,,Chlorination,U,U,2,5466,NA,NA,NA,NA,TX,LYJO_WS_001_01,unknown groundwater,"According to IRMA Records, This well never existed.",well,-98.61317469,30.23883343,WGS 84,NPS Buildings Layer - Tile House,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,NA,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Lyndon B. Johnson National Historical Park,Intermountain Region,TX,LYJO,Texas White House,LYJO_WS_002,NA,Non-Public Water System (NP),NA,0,NA,Texas White House: This non-public system serves as an emergency backup to the Ranch Water System. Water is pumped from two wells through a treatment building on the north side of the house where it is disinfected using sodium hypochlorite solution. Water then enters a horizontal storage tank in the treatment building. This tank provides storage and chlorine contact time. A booster pump and bladder-type hydropneumatic tanks are used to maintain system pressure. This system is put on line only as emergency backup to the Main Ranch System. The source is two 6-inch diameter drilled wells (North Well and South Well) located 50 feet from each other and 100 feet north of the house. One well is equipped with a pitless adapter and underground discharge. The other has a sanitary well seal and exposed piping from the top of the well seal to the ground surface. Well slabs have been installed to meet the requirements of the TCEQ.,Backup for Ranch Water System,7025,yes,no,groundwater,,Chlorination,emergency storage,0,0,842,2013,NA,NA,NA,TX,LYJO_WS_002_01,deep groundwater,NA,well,-98.62444,30.24161,NAD 83,PWS Database,,NA,San Saba Limestone,San Saba Limestone,U,U,10/22/65,280,U,U,U,PWS Report,NA,U,U,NA,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Lyndon B. Johnson National Historical Park,Intermountain Region,TX,LYJO,Texas White House,LYJO_WS_002,NA,Non-Public Water System (NP),NA,0,NA,Texas White House: This non-public system serves as an emergency backup to the Ranch Water System. Water is pumped from two wells through a treatment building on the north side of the house where it is disinfected using sodium hypochlorite solution. Water then enters a horizontal storage tank in the treatment building. This tank provides storage and chlorine contact time. A booster pump and bladder-type hydropneumatic tanks are used to maintain system pressure. This system is put on line only as emergency backup to the Main Ranch System. The source is two 6-inch diameter drilled wells (North Well and South Well) located 50 feet from each other and 100 feet north of the house. One well is equipped with a pitless adapter and underground discharge. The other has a sanitary well seal and exposed piping from the top of the well seal to the ground surface. Well slabs have been installed to meet the requirements of the TCEQ.,Backup for Ranch Water System,7025,yes,no,groundwater,,Chlorination,emergency storage,0,0,842,2013,NA,NA,NA,TX,LYJO_WS_002_02,deep groundwater,NA,well,-98.62444,30.24137,NAD 83,PWS Database,,NA,San Saba Limestone,San Saba Limestone,U,U,11/18/65,200,U,U,U,Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer,NA,U,U,NA,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Lyndon B. Johnson National Historical Park,Intermountain Region,TX,LYJO,Birthplace,LYJO_WS_003,NA,Transient Non-Community Water System (TNC),TX0860008,0,NA,"This Public Non-Community Transient water system (PWS#0860008) serves an office with a sink and a comfort station with drinking fountain. The system consists of a drilled well and hypochlorinator housed in a separate enclosure, a 500-gallon plastic water storage tank, and pressurization system located in a small building. Water is pumped from the well by a submersible pump, disinfected with sodium hypochlorite solution, and discharged into the water storage tank. The tank provides storage and chlorine contact time. The water is pressurized with a booster pump and two bladder-type hydropneumatic tanks before entering the distribution piping. There is a separate irrigation system consisting of a well, pressure tank and distribution piping. The pressure tank is located in the same building as the tanks for the potable water. The 6-inch diameter, 200 foot deep drilled well is located approximately 450 feet northeast of the house. The well has a casing and sanitary seal depth of 50 feet, a yield of 7 gpm, and a static water level of 18 feet. The 2 horsepower pump is set at 137 feet.",office with a sink and a comfort station with drinking fountain,5852,yes,no,groundwater,,Chlorination,"human-drinking, irrigation",500,1,5420,2022,0,NA,NA,TX,LYJO_WS_003_01,deep groundwater,NA,well,-98.60901,30.24177,NAD 83,PWS Database,,NA,San Saba Limestone,San Saba Limestone,U,U,5/28/90,200,50,200,150,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",5752107,U,U,TX0860008,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Lyndon B. Johnson National Historical Park,Intermountain Region,TX,LYJO,Johnson City Unit,LYJO_WS_004,NA,Municipal,TX0860008,0,NA,"This area of the park is connected to the Johnson City community water system. This area consists of the Park Headquarters and visitor center, education center, Jones House, Cantwell House, Walker House, Boyhood Home comfort station, the Settlement Exhibit Center comfort station. The sources for the system are groundwater wells owned and operated by Johnson City located outside Park boundaries. The City also provides all necessary treatment (chlorination) and storage. There are approximately 11 wells identified within the Park boundary that have been sealed as required by the Texas Commission on Environmental Quality (TCEQ). There are three wells at the Boyhood Home site. The first is a shallow drilled well behind the house used for irrigation. A second drilled well located adjacent to the irrigation well was not in use and has been sealed. The third well is a dug well in front of the house. It has a rock casing extending above the ground that is enclosed with a wooden cover. The well is 4 feet 4 inches in diameter and is 41¬Ω feet deep. The well has been filled with sand to prevent the accumulation of water.  There are two interpretive wells at the Settlement. One is a dug well in front of the Sam Ealy Johnson Log Cabin and the other is a drilled well equipped with a windmill used to supply a tank and provide water to the Cooling House located on the north edge of the settlement. Neither of these wells is used as a source of drinking water. There are five backflow prevention assemblies within the park headquarters area. One reduced pressure zone assembly valve (RPZ) is used to protect the potable water from the water used for the chiller tower and another RPZ protects the potable water system from the boiler. A double check valve backflow assembly provides protection from backflow from the VC fire sprinkler system. There are also double check valves on the Education Center and Cantwell House fire systems. 

Johnson City gets its water from the Johnson County Special Utility District (JCSUD). JCSUD has two main water production sources. About 30 percent of total production comes from well water in Johnson County (Trinity and Paluxy Aquifers) and 70 percent is purchased lake water from Lake Granbury and the City of Mansfield. The City of Mansfield purchases lake water from the Tarrant Regional Water District (TRWD). TRWD pumps water primarily from Cedar Creek and Richland Chambers Reservoirs.","Park Headquarters and visitor center, education center, Jones House, Cantwell House, Walker House, Boyhood Home comfort station, the Settlement Exhibit Center comfort station",NA,yes,no,municipal,,None,human-non-drinking,0,0,5470,2022,2,NA,NA,TX,LYJO_WS_004_01,municipal,NA,municipal connection,-98.41379,30.27877,NAD 83,PWS Database,,Johnson City,"Trinity Aquifer, Paluxy Aquifer","Trinity Aquifer, Paluxy Aquifer",NA,NA,NA,NA,NA,NA,NA,"Aquifer Information: https://www.jcsud.com/ArchiveCenter/ViewFile/Item/63#:~:text=Page%201-,JCSUD%20has%20two%20main%20water%20production%20sources.,and%20the%20City%20of%20Mansfield.",5745925,NA,NA,TX0860008,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Lyndon B. Johnson National Historical Park,Intermountain Region,TX,LYJO,Ranch Water System,LYJO_WS_005,Martin Well,Transient Non-Community Water System (TNC),TX0860084,15429,NA,"This Public Non-Community Transient (PWS # 0860084) system serves the LBJ Ranch House, Ranch buildings, Klein fts shop, Malechek House, Bus Barn, Show Barn, and four Ranch VIP RV trailer sites. Water is used at the Show Barn for a restroom and cattle washing, and at the Bus Barn for two restrooms and drinking fountains. A drinking water fountain is provided for the public at the Show Barn. Water is pumped from the Martin well through a water treatment building where it is disinfected with sodium hypochlorite solution. From the treatment building the water is pumped to two 55,000 gallon glass-fused-to-steel bolted water storage tanks via a dedicated fill line. A float switch located in one of the tanks senses pump-on and pump-off water levels. This information is transmitted to the well pumphouse by a buried control cable, which then controls well pump operation. Water flows out of the steel tanks by gravity when demanded via a water distribution system consisting of 10-inch cast iron pipe. 

 Isolation valves on the bolted steel tanks allow one of the tanks to be removed from service while the other remains online. A gauge mounted on the outside of the bolted steel tank is used to determine water level in the tanks. A diesel operated fire pump remains in place but is no longer connected to the system.  Fire hydrants located throughout the distribution system provide fire protection to the Ranch buildings.  There is a pressure system installed in the same building as the fire pumps that provides pressure to the Malechek House, Showbarn, and VIP sites.  The pressure system consist of a 5 HP booster pump, 2 pressure tanks, and a pressure switch.  A separate pressure system for the Bus Barn consists of a small booster pump, pressure tank, and pressure switch is located in a small above ground enclosure near the Bus Barn.

The backup water sources for this system are the North and South Wells.  Both wells are piped into a pumphouse located near the Texas White House.  The South Well is currently offline.  A float located in a 525 gallon PE water storage tank initiates well pumping cycles.  The water is chlorinated before entering the tank using sodium hypochlorite and a chemical feed pump.  Water is then pressurized by a 1 HP booster pump and 2 pressure tanks that are controlled by a pressure switch.  The North and South Wells and pumphouse are used for irrigation and are physically disconnected from the potable water system in the pumphouse.  A PVC cap located behind the pressure tanks can be removed and a compression coupling can be connected in order to connect these wells into the potable water system if needed.","LBJ Ranch House, Ranch buildings, Klein fts shop, Malechek House, Bus Barn, Show Barn, and four Ranch VIP RV trailer sites",5845,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking, stock",110525,2,5549,2022,1,NA,NA,TX,LYJO_WS_005_01,deep groundwater,NA,well,-98.630555,30.258056,WSG 1984,TWDB,,NA,San Saba Limestone,San Saba Limestone,U,U,6/17/05,364,U,U,U,"PWS Report, 
Aquifer Information: https://www3.twdb.texas.gov/apps/waterdatainteractive/groundwaterdataviewer",5743903,U,U,TX0860084,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Lyndon B. Johnson National Historical Park,Intermountain Region,TX,LYJO,Cedar Guest House,LYJO_WS_006,NA,Non-Public Water System (NP),NA,0,NA,"This non-public system serves the Cedar Guest House and the Bailey House that is used as a ranger station.  The system consists of a drilled well, hypochlorinator, pressure tank, and a 1 1/2 inch service line.  A separate pressure tank exists for the Bailey house that is housed in a shed between the Cedar Guest House and the Bailey House.","Cedar Guest House, Bailey House",7026,yes,no,groundwater,,Chlorination,human-drinking,U,U,5593,2022,0,NA,NA,TX,LYJO_WS_006_01,shallow groundwater,NA,well,-98.610001,30.240556,WSG 1984,TWDB,,NA,San Saba Limestone,San Saba Limestone,U,U,NA,100,U,U,U,NA,5752103,U,U,NA,U,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
Marsh-Billings-Rockefeller National Historical Park,Northeast Region,VT,MABI,Horse Shed,MABI_WS_001,NA,Non-Public Water System (NP),NA,88161,NA,"The system serves the Horse Shed, which is used seasonally as an artist studio. This system used to also serve the Bungalow, but the water has been shut off to this building since for approximately 2015. The source was a well with a submersible pump. It was reported as drilled in 1998 or 1999. The well was located outdoors. It had a sanitary well cap and the casing was raised above ground a minimum of 12 inches. The well was operated by a pressure switch for the pressure tank. There was no continuous disinfection treatment for this water system.",Horse Shed artist studio,6446,yes,yes,groundwater,,NA,human-non-drinking,U,1,3749,2025,0,NA,NER\MABI\EHSurvey\MABI PHA Report 3-26-2025.pdf,VT,MABI_WS_001_01,unknown groundwater,Non-potable,well,-72.520999,43.630685,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/24/25,CH,"Complete, could not find well or aquifer information"
Marsh-Billings-Rockefeller National Historical Park,Northeast Region,VT,MABI,Municipal System,MABI_WS_002,NA,Municipal,VT0005343,92104,Water Distribution System - Park,"This municipal system, Woodstock Aqueduct Co., serves the Visitors Center, Mansion House, Contemporary Garage, Belvedere House, Forest Center, and Double Cottage Residence.","Visitors Center, Mansion House, Contemporary Garage, Belvedere House, Forest Center, and Double Cottage Residence",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,280,2025,0,NA,NER\MABI\EHSurvey\MABI PHA Report 3-26-2025.pdf,VT,MABI_WS_002_01,municipal,NA,municipal connection,-72.563428,43.616416,WGS 84,"Google Earth, Cox Reservoir",,Town of Woodstock,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://anrweb.vt.gov/DEC/DWGWP/SearchWS.aspx,NA,NA,NA,,,7/25/25,CH,"Complete, Woodstock Aqueduct Company was aquired by the Town of Woodstock in 2024"
Mammoth Cave National Park,Southeast Region,KY,MACA,Caveland Environmental Water System,MACA_WS_001,Caveland Environmental Water System,Community Water System (CWS),KY0310940,0,NA,Caveland Environmental Authority (CEA) purchases water from the Green River Water District which treats surface water from the Green River and Rio Springs in Hart County. The CEA provides water to the whole Park.,All Park Facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,5002,2024,0,NA,SER\MACA\PHA\MACA PHA 2024\MACA PHA Report 3-29-2024.pdf,KY,MACA_WS_001_01,municipal,NA,municipal connection,-85.885991,37.178174,WGS 84,Google Earth,,Green River Valley Water District,"Green River, Rio Springs",NA,NA,NA,NA,NA,NA,NA,NA,https://greenriverwater.com/,NA,NA,NA,https://dep.gateway.ky.gov/DWW/,NA,NA,NA,,,6/5/25,CH,Complete
"Martin Luther King, Jr. National Historic Site",Southeast Region,GA,MALU,Atlanta Municipal Water System,MALU_WS_001,Atlanta Municipal Water System,Municipal,NA,0,NA,"Martin Luther King, Jr. National Historical Park receives potable water from the Atlanta Municipal Water System. This municipal water system provides water to the entirety of the Park's facilities, which includes the Visitor Center, Maintenance Facility, Historic Ebenezer Baptist Church, Historic Fire Station No. 6, King Birth Home, Bookstore, and 33 Long-Term Lease Housing.","Park's facilities, which includes the Visitor Center, Maintenance Facility, Historic Ebenezer Baptist Church, Historic Fire Station No. 6, King Birth Home, Bookstore, and 33 Long-Term Lease Housing",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,1786,2023,0,NA,SER\MALU\PHA\MALU PHA 2022\MALU PHA March 2022.pdf,GA,MALU_WS_001_01,municipal,NA,municipal connection,-84.392005,33.755879,WGS 84,Google Earth,,City of Atlanta Department of Watershed Management,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.atlantawatershed.org/,NA,NA,NA,NA,NA,NA,NA,,,6/3/25,CH,Complete
Manassas National Battlefield Park,National Capital Region,VA,MANA,Brawner Farm,MANA_WS_001,NA,Transient Non-Community Water System (TNC),6153037,NA,NA,"Well system consists of a drilled well, well house/wash room and pressure tank system.  The water is pumped to the treatment room where it is injected with liquid sodium hypochlorite and the system is pressurized with a hydropneumatic tank.",U,7180,yes,no,groundwater,,Chlorination,U,U,U,4440,2023,0,No,NCR\MANA\EHSurvey\,VA,MANA_WS_001_01,unknown groundwater,NA,well,-77.56819243,38.81391485,WGS 84,NPS Buildings Layer - Brawner Farm comfort station,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,6153037,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Manassas National Battlefield Park,National Capital Region,VA,MANA,Maintenance Yard,MANA_WS_002,NA,Community Water System (CWS),66815100,NA,NA,Water is received from the City of Manassas.,U,NA,yes,no,municipal,,None,U,U,U,4868,2023,0,No,NCR\MANA\EHSurvey\,VA,MANA_WS_002_01,municipal,NA,municipal connection,-77.52495742,38.80981214,WGS 84,NPS Buildings Layer - Maintenance Office,,Manassas Virginia Municipal Water,NA,NA,NA,NA,NA,NA,NA,NA,NA,Municipal Supplier: https://www.manassasva.gov/city_departments/water___sewer/water/index.php,NA,NA,NA,66815100,NA,NA,NA,,,12/17/25,KEC,Missing Source Information
Manassas National Battlefield Park,National Capital Region,VA,MANA,Park Headquarters Building,MANA_WS_003,NA,Non-Potable (NonPOT),NA,NA,NA,"Well system consists of a drilled well, well house/wash room and pressure tank system.  The water is pumped to the treatment room where it is injected with liquid sodium hypochlorite and the system is pressurized with a hydropneumatic tank.",U,NA,yes,no,groundwater,,Chlorination,U,U,U,4306,2023,1,No,NCR\MANA\EHSurvey\,VA,MANA_WS_003_01,unknown groundwater,NA,well,-77.57137475,38.80478347,WGS 84,NPS Buildings Layer - Headquarters Well House,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Manassas National Battlefield Park,National Capital Region,VA,MANA,Quarters 10,MANA_WS_004,NA,Non-Public Water System (NP),NA,0,NA,Quarters 10 well system consists of a old drilled well and pressure tank system located subsurface in a concrete vault. The system utilizes chlorine disinfection. ,Quarters 10,7181,no,no,groundwater,,Chlorination,human-drinking,U,U,4732,2023,0,No,NCR\MANA\EHSurvey\,VA,MANA_WS_004_01,unknown groundwater,NA,well,-77.54975894,38.81096132,WGS 84,NPS Buildings Layer - Quarters 10,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Manassas National Battlefield Park,National Capital Region,VA,MANA,Quarters 5,MANA_WS_005,NA,Non-Public Water System (NP),NA,NA,NA,"Well system consists of a drilled well, pressure tank system and water softener system.  The water is pumped to the basement treatment room where it receives water treatment via a Culligan water softener system.  The water is pressurized with a hydropneumatic tank.",Quarters 5,NA,yes,no,groundwater,,"Chlorination, Softener",human-drinking,U,U,4723,2023,0,No,NCR\MANA\EHSurvey\,VA,MANA_WS_005_01,unknown groundwater,Unable to find Quarters 5 in NPS Buildings,well,U,U,WGS 84,NA,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing coordinates - quarters 5 not in buildings dataset
Manassas National Battlefield Park,National Capital Region,VA,MANA,Quarters 9,MANA_WS_006,NA,Non-Public Water System (NP),NA,NA,NA,"Well system consists of a drilled well.  The pressure tank, chlorine solution tank and chlorinator is located in the basement of the house.  The water is pumped to the basement treatment room where it is injected with liquid sodium hypochlorite and the system is pressurized with a hydropneumatic tank.",Quarters 9,7182,yes,no,groundwater,,Chlorination,human-drinking,U,U,1693,2023,0,No,NCR\MANA\EHSurvey\,VA,MANA_WS_006_01,unknown groundwater,NA,well,-77.53368009,38.83246796,WGS 84,NPS Buildings Layer - Quarters 9,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Manassas National Battlefield Park,National Capital Region,VA,MANA,Visitors Center,MANA_WS_007,NA,Community Water System (CWS),6685100,NA,NA,Water is received from the City of Manassas municipal supply.,Visitor Center,NA,yes,no,municipal,,None,U,U,U,2727,2023,0,No,NCR\MANA\EHSurvey\,VA,MANA_WS_007_01,municipal,NA,municipal connection,-77.52163305,38.81307548,WGS 84,NPS Buildings Layer - Visitor Center,,Manassas Virginia Municipal Water,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.manassasva.gov/city_departments/water___sewer/water/index.php,NA,NA,NA,6685100,NA,NA,NA,,,12/17/25,KEC,Missing Source Information
Manassas National Battlefield Park,National Capital Region,VA,MANA,Water System Brownsville Picnic Area,MANA_WS_008,NA,Non-Public Water System (NP),NA,108770,NA,"The Brownsville picnic area water system consists of a newly drilled well, solar powered submersible pump and inwell pressure tank.  The well serves a yard hydrant only.",picnic hydrant,NA,no,no,groundwater,,U,U,U,U,1516,2023,0,No,NCR\MANA\EHSurvey\,VA,MANA_WS_008_01,unknown groundwater,NA,well,-77.5521562,38.80358935,WGS 84,NPS Buildings Layer - Brownsville Comfort Station,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Manassas National Battlefield Park,National Capital Region,VA,MANA,Water System Stuarts Hill,MANA_WS_009,NA,Non-Public Water System (NP),VA6153489,88946,NA,"Stuart's Hill Park Headquarters water system consists of a drilled well that flows to a treatment building where the water flows through a check valve is pressurized with a Well-Rite hydropneumatic tank and flows through a granular activated carbon filter, a water meter, is injected with liquid sodium hypochlorite and then through 2 chlorine contact tanks operated in series to a water softener and then to the distribution system.  The water softener backwashes to a small lagoon.",park headquarters,7183,yes,no,groundwater,,"Chlorination, Filtration, Softener",human-drinking,U,U,718,2023,0,No,NCR\MANA\EHSurvey\,VA,MANA_WS_009_01,unknown groundwater,NA,well,-77.57081607,38.80504069,WGS 84,NPS Buildings Layer - Stuarts Hill Center,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,VA6153489,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Manassas National Battlefield Park,National Capital Region,VA,MANA,Water System -VP/Qaurters # 6,MANA_WS_010,NA,Non-Public Water System (NP),NA,88507,NA,"Well system consists of a drilled well (38.82665N, 37.51717W), well house/wash room and pressure tank system. Water is obtained from a drilled well located on the opposite of the street from the treatment room. The water is pumped to the treatment room where it is injected with liquid sodium hypochlorite and the system is pressurized with a Myers MPD52 hydropneumatic tank. The water then flows through a granular activated carbon filter to a water meter through an ultraviolet SB10 unit (not being used) to the distribution system servicing the residence and the law enforcement building. ","residence, law enforcement building",7184,yes,no,groundwater,,"Chlorination, Filtration, UV Treatment",human-drinking,U,U,4113,2023,0,No,NCR\MANA\EHSurvey\,VA,MANA_WS_010_01,unknown groundwater,"Note, coordinates provided in description but are clearly wrong. Assume here that it's 77 instead of 37",well,-77.51717,38.82665,WGS 84,Coordinates of well provided in description.,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,,,12/17/25,KEC,Missing Source Information
Manzanar National Historic Site,Pacific West Region,CA,MANZ,Water Treatment System,MANZ_WS_001,MANZ WTF,NA,CA1410501,97713,Water Treatment System,"The water system serves the visitor center and consists of a 255-foot drilled well, hydropneumatic tank, hypochlorinator, fire pump, and distribution piping. A hydropneumatic tank provides for minimal storage and contact time before the treated water enters the distribution system piping.  Water for the visitor center fire suppression sprinkler system is stored in a cistern located below the pumphouse.  Untreated water from the well is discharged into the cistern.  An air gap separates the fire suppression water from the potable water.  Reduced pressure backflow preventers are connected to plumbing serving hazardous applications such as the swamp cooler and the boiler system.  The well is owned by Los Angeles Department of Water and Power (LADWP).  LADWP performs all chemical testing required by the state.  The park collects water samples for monthly bacteriological water quality testing as required by the state for a public water system.","visitor center, fire suppression",6737,yes,no,"groundwater, municipal",,Chlorination,"fire, human-drinking, human-non-drinking",U,1,5516,2017,1,No,NA,CA,MANZ_WS_001_01,deep groundwater,NA,well,-118.1484495,36.72756066,WGS 84,Google Earth coordinates for the visitor center,,NA,U,U,U,U,U,255,U,U,U,NA,NA,U,S001763,CA1410501,NA,NA,NA,,,NA,NA,NA
Martin Van Buren National Historic Site,Northeast Region,NY,MAVA,MAVA Headquarters Water System,MAVA_WS_001,Headquarters and Visitors Center System,Transient Non-Community Water System (TNC),NY1030072,78827,MAVA Headquarters Water System,"This site was served by a well, pressure tank, and solution tank. The well was located outdoors, it had a 6"" diameter and was 300 ft deep. It had a submersible pump and sanitary well cap. Well cap was replaced in 2022. The well casing height was measured at 12 inches above the ground. The pressure tank (installed May 2021) was a Well-Xtrol WX-203 steel tank. Water was pumped from the well, was chlorinated with sodium hypochlorite (Model 85MHP17 chemical feed pump), flowed through a meter, pressure tank then to the building. This system served the Martin Van Buren Visitor Center and Park Headquarters building which supplied water to 4 bathrooms, a kitchen sink, and 1 shower.","Martin Van Buren Visitor Center and Park Headquarters building which supplied water to 4 bathrooms, a kitchen sink, and 1 shower",6447,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,1,1063,2024,0,NA,NER\MAVA\EHSurvey\MAVA PHA Report 8-28-2024.pdf,NY,MAVA_WS_001_01,unknown groundwater,NA,well,-73.70222,42.37095,WGS 84,"Buildings, MAVA Visitor Center",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NY1030072,U,NA,NA,,,7/4/25,CH,"Complete, no data on the EPA PWS portal for this system's PWS number, could not find well or aquifer information"
Martin Van Buren National Historic Site,Northeast Region,NY,MAVA,MAVA Maintenance Shop Water System,MAVA_WS_002,NA,Non-Public Water System (NP),NA,89313,MAVA Maintenance Shop Water System,"This site was served by a well and pressure tank. The well location was outdoors. It has a submersible pump and sanitary well cap. The casing height was 16 inches. Water was pumped from the well, passed through a meter, was chlorinated with sodium hypochlorite (stenner, model 85MHP17 chemical feed pump), flowed in to a 40 gallon contact tank (Flex-Lite FLU40), then to a small steel pressure tank (Well-Xtrol) and out to the building. This system served the maintenance building.",Maintenance building,6448,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking, irrigation",U,1,1973,2024,0,NA,NER\MAVA\EHSurvey\MAVA PHA Report 8-28-2024.pdf,NY,MAVA_WS_002_01,unknown groundwater,NA,well,-73.70443,42.36996,WGS 84,"Buildings, Maintenance Shop",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/4/25,CH,"Complete, could not find well or aquifer information"
