park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Martin Van Buren National Historic Site,Northeast Region,NY,MAVA,MAVA South Gate House Water System,MAVA_WS_003,NA,Non-Public Water System (NP),NA,89314,MAVA South Gate House Water System,"The Gate House was a vacant property with no plans of occupancy in the near future. The well was located 84 feet north of the gate house, across from the Carriage Path. This path is the road that runs throughout the park and in the main front yard. The well head was buried underground and covered with a metal plate, it had dirt and grass growing on top of the plate. The chlorine solution tank and hot water heater were located in the basement (both not in use).",NA,6449,no,no,groundwater,,NA,NA,NA,NA,890,NA,NA,NA,NA,NY,MAVA_WS_003_01,unknown groundwater,NA,well,-73.70418,42.3683,WGS 84,"Buildings, South Gatehouse",,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/4/25,CH,System Not in Use
Martin Van Buren National Historic Site,Northeast Region,NY,MAVA,Roxbury Farm and Cottage,MAVA_WS_004,Roxbury Farm and Cottage,Non-Public Water System (NP),NA,0,NA,"This system consists of an outdoor well with a submersible pump. The treatment equipment included a pressure tank, ultrafltration system, pH control, and a 1,550-gallon storage tank. The water is not chlorinated because it is used for an organic farm. This system serves the Roxbury Organic Farm (leased) and the Cottage, which is used for employee housing but is currently vacant.","Roxbury Organic Farm and the Cottage, which is used for employee housing",6450,yes,no,groundwater,,"Filtration, pH Control","human-drinking, human-non-drinking, irrigation",1550,1,3817,2024,0,NA,NER\MAVA\EHSurvey\MAVA PHA Report 8-28-2024.pdf,NY,MAVA_WS_004_01,unknown groundwater,NA,well,-73.70709,42.36979,WGS 84,"Buildings, Farm Cottage",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/4/25,CH,"Complete, could not find well or aquifer information"
Medgar and Myrlie Evers Home National Monument,Southeast Region,MS,MEMY,City of Jackson Water,MEMY_WS_001,NA,Municipal,NA,NA,NA,The City of Jackson municipal system serves the park.,All park facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,7525,2023,0,NA,SER\MEMY\MEMY PHA 8-23-2023.pdf,MS,MEMY_WS_001_01,municipal,Historically the system has experienced boil water advisories due to non-potable drinking water,municipal connection,-87.891826,31.498096,WGS 84,Google Earth,,City of Jackson Water Works,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://wwsbcityofjackson.com/,NA,NA,NA,NA,NA,NA,NA,,,5/19/25,CH,Complete
Mesa Verde National Park,Intermountain Region,CO,MEVE,Mesa Verde Water System,MEVE_WS_001,NA,Non-Transient Non-Community Water System (NTNC),CO0142750,0,NA,"There is one water system that serves all of Mesa Verde National Park.  The source water is Mancos Creek, a mountain stream located above Mancos, CO.  A water intake was constructed above Jackson Lake in 2003 and modified in 2008.  The park is currently drawing all of its water from this location.  

The intake is made up of infiltration beds consisting of two banks of infiltrators beneath the river, diversion walls to slow water flow across the beds, sedimentation basin, and associated valving.  The system is designed to allow the operator to adjust the level of water over the beds.  This site is very remote with no unauthorized vehicular access, although the area is frequented by hikers and fisherman.  The park also has the capability of drawing from an alternate intake (Jackson Lake) if needed.

From the intake, the raw water gravity flows through a raw water transmission pipe a distance of about 17 miles to the surface water treatment plant located at the entrance to the park.  Water is stored in two 25,000 gallon raw water storage tanks near the entrance gate before flowing by gravity to the water treatment plant.  

The park installed a Pall Aria microfiltration system in the spring of 2006 capable of producing 150 gpm.  The new plant is automated to all aspects of the process, records the data for reporting requirements, and shuts the plant off if any parameters are exceeded.  The cleaning of the system is also fully automated when a preset quantity of water is processed or a preset pressure drop occurs across the membranes.  The backwash water is stored in two concrete basins before being discharged behind the plant; a NPDES permit is in place for the discharge.  Two 9,000 pound GAC filters were added in 2010 to remove organics that contribute to formation of disinfection byproducts.  The water is chlorinated using gas chlorination before distribution.

After treatment, three 60 HP high pressure (over 600 psi) booster pumps then pump the water to the top of the mesa to the 2 million gallon water storage tank (aka Navajo Hill Tank) near Far View.  From the Navajo Hill Water Tank, water flows by gravity to 3 water storage tanks (300,000 gallon storage tanks at Morefield, 300,000 gallon tank at Wetherill, and a 100,000 gallon tank at Chapin Mesa).  Water is hauled from the water system to a 2,700 gallon HDPE water storage tank at Cliff Palace where it is pressurized using solar powered booster pumps and a pressure tank to serve 2 drinking water fountains.",all of Mesa Verde National Park,7027,yes,no,surface water,,"Chlorination, Filtration",human-drinking,2752700,6,5699,2023,3,No,NA,CO,MEVE_WS_001_01,river/stream,NA,surface intake,-108.260671,37.410987,NAD 83,Coordinatates for the branching point of the creeks north of Jackson Gulch Reservoir used.,,NA,Mancos Creek,NA,NA,NA,U,NA,NA,NA,NA,NA,U,NA,U,CO0142750,NA,NA,U,,,10/21/25,KEC,Complete
Mesa Verde National Park,Intermountain Region,CO,MEVE,Mesa Verde Water System,MEVE_WS_001,NA,Non-Transient Non-Community Water System (NTNC),CO0142750,0,NA,"There is one water system that serves all of Mesa Verde National Park.  The source water is Mancos Creek, a mountain stream located above Mancos, CO.  A water intake was constructed above Jackson Lake in 2003 and modified in 2008.  The park is currently drawing all of its water from this location.  

The intake is made up of infiltration beds consisting of two banks of infiltrators beneath the river, diversion walls to slow water flow across the beds, sedimentation basin, and associated valving.  The system is designed to allow the operator to adjust the level of water over the beds.  This site is very remote with no unauthorized vehicular access, although the area is frequented by hikers and fisherman.  The park also has the capability of drawing from an alternate intake (Jackson Lake) if needed.

From the intake, the raw water gravity flows through a raw water transmission pipe a distance of about 17 miles to the surface water treatment plant located at the entrance to the park.  Water is stored in two 25,000 gallon raw water storage tanks near the entrance gate before flowing by gravity to the water treatment plant.  

The park installed a Pall Aria microfiltration system in the spring of 2006 capable of producing 150 gpm.  The new plant is automated to all aspects of the process, records the data for reporting requirements, and shuts the plant off if any parameters are exceeded.  The cleaning of the system is also fully automated when a preset quantity of water is processed or a preset pressure drop occurs across the membranes.  The backwash water is stored in two concrete basins before being discharged behind the plant; a NPDES permit is in place for the discharge.  Two 9,000 pound GAC filters were added in 2010 to remove organics that contribute to formation of disinfection byproducts.  The water is chlorinated using gas chlorination before distribution.

After treatment, three 60 HP high pressure (over 600 psi) booster pumps then pump the water to the top of the mesa to the 2 million gallon water storage tank (aka Navajo Hill Tank) near Far View.  From the Navajo Hill Water Tank, water flows by gravity to 3 water storage tanks (300,000 gallon storage tanks at Morefield, 300,000 gallon tank at Wetherill, and a 100,000 gallon tank at Chapin Mesa).  Water is hauled from the water system to a 2,700 gallon HDPE water storage tank at Cliff Palace where it is pressurized using solar powered booster pumps and a pressure tank to serve 2 drinking water fountains.",all of Mesa Verde National Park,7027,yes,no,surface water,,"Chlorination, Filtration",human-drinking,2752700,6,5699,2023,3,No,NA,CO,MEVE_WS_001_02,lake/reservoir,This is an alternative source,surface intake,-108.273966,37.403849,WGS 84,Coordinates for Jackson Gulch Reservoir,,NA,Jackson Lake,NA,NA,NA,U,NA,NA,NA,NA,NA,U,NA,U,CO0142750,NA,NA,U,,,10/21/25,KEC,Complete
Minidoka National Historic Site,Pacific West Region,ID,MIIN,Visitors Center Water System,MIIN_WS_001,NA,Transient Non-Community Water System (TNC),NA,NA,NA,"This system provides water the visitors center via a well approximately 500 feet deep. It was installed in 2021 and replaced the old system which was located at the Herman House. A pump is located at 132 feet. Water goes through the pressure tanks, then through filtration and chlorination. The water then goes through a contact tank and straight to the visitors center. It services the restrooms and drinking fountain. There is a storage tank used for fire suppression.",restrooms and drinking fountain,6871,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",U,U,3450,2022,2,NA,NA,ID,MIIN_WS_001_01,deep groundwater,NA,well,-114.244157,42.678818,NAD 83,Coordinates of the old Visitor Center Well used since our geodatabase is out of date. The new well is located somewhere near this old well.,,NA,Snake River Plain Basalt,Snake River Plain Basalt,U,U,1/1/47,500,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/476342,NA,U,U,NA,NA,NA,NA,,,9/24/24,KGE,Complete
Minute Man National Historical Park,Northeast Region,MA,MIMA,Massachusetts Water Resources Authority-Municipal,MIMA_WS_001,NA,Municipal,NA,0,NA,"Massachusetts Water Resources Authority, Lexington serves Minute Man Visitor Center. Water comes from the Quabbin Reservoir, about 65 miles west of Boston, and the Wachusett Reservoir, about 35 miles west of Boston. Water from the Ware River can also add to the supply at times.",Visitor Center,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,4441,2023,0,NA,NER\MIMA\EHSurvey\MIMA PHA Report 6-12-2023.pdf,MA,MIMA_WS_001_01,municipal,NA,municipal connection,-71.07823,42.332552,WGS 84,"Google Earth, Boston Water and Sewer Comission",,Massachusetts Water Resources Authority (MWRA),"Quabbin Reservoir, Wachusett Reservoir",NA,NA,NA,NA,NA,NA,NA,NA,https://www.lexingtonma.gov/564/Water-Sewer,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,Complete
Minute Man National Historical Park,Northeast Region,MA,MIMA,Ranger Station-Water,MIMA_WS_002,NA,Non-Public Water System (NP),NA,0,NA,This site was served by a private well in pit; could not see the well head or well pump from the access opening. No treatment nor water quality testing.,U,NA,no,no,groundwater,,U,U,0,0,5178,2018,NA,NA,"NER\MIMA\EHSurvey\MIMA, EHS, 6-11-18.pdf",MA,MIMA_WS_002_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,System Not in Use
Minute Man National Historical Park,Northeast Region,MA,MIMA,Town of Concord Municipal Water,MIMA_WS_003,NA,Municipal,NA,0,NA,"Town of Concord Municipal Water serves: North Bridge VC/Maintenance/ Cultural Resources Building; North Bridge Comfort Station;Merriam House CS/Burke House/Gowing House (leases); Farwell House; Wayside Barn; Korn House. Concord's water system was established in 1872. The system consists of 6 groundwater supply wells and 1 surface water supply, pumping stations, 2 storage reservoirs with 7.5 million gallons of capacity, and approximately 121 miles of water main.","North Bridge VC/Maintenance/ Cultural Resources Building, North Bridge Comfort Station, Merriam House CS/Burke House/Gowing House (leases), Farwell House, Wayside Barn, Korn House",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,433,2023,0,NA,NER\MIMA\EHSurvey\MIMA PHA Report 6-12-2023.pdf,MA,MIMA_WS_003_01,municipal,NA,municipal connection,-71.348704,42.461121,WGS 84,"Google Earth, Concord Town Hall",,Town of Concord,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://concordma.gov/,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,Complete
Minute Man National Historical Park,Northeast Region,MA,MIMA,Town of Lincoln Municipal Water,MIMA_WS_004,NA,Municipal,NA,0,NA,"Town of Lincoln Municipal water serves: Nelson House; Hartfield Tavern CS; Noah Brooks. The Town of Lincoln is supplied by both surface water and a groundwater well. Flint's Pond, also known as Sandy Pond, is the primary year-round supply. Tower Road Well is a supplemental source used during peak periods and when Flint's Pond is off-line for servicing.","Nelson House, Hartfield Tavern CS and Noah Brooks",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,1390,2023,1,NA,NER\MIMA\EHSurvey\MIMA PHA Report 6-12-2023.pdf,MA,MIMA_WS_004_01,municipal,NA,municipal connection,-71.306974,42.423993,WGS 84,"Google Earth, Lincoln Town Hall",,Town of Lincoln,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.lincolntown.org/219/Water-Department,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,Complete
Minuteman Missile National Historic Site,Midwest Region,SD,MIMI,"Delta - 01 Water  System, MNI Wiconi RWS",MIMI_WS_001,NA,Municipal,SD4602223,70828,NA,There are two systems in this area.  One is non-potable for the fire suppression and the other is potable and connected to Mni Wacconi rural water system. The V.C. is connected to the MNI Wiconi RWS.,Visitor Center and Delta facilities,NA,yes,no,municipal,,U,"human-drinking, human-non-drinking",U,U,3148,2023,0,NA,MWR\MIMI\EHSurvey\PHA - MIMI (2023).pdf,SD,MIMI_WS_001_01,municipal,NA,municipal connection,-100.403226,44.40449,WGS 84,"Google Earth, MNI Wiconi Water Treatment",,MNI Wiconi,Missouri River,NA,NA,NA,NA,NA,NA,NA,NA,https://www.mni-wiconi.org/,NA,NA,NA,SD4602223,NA,NA,NA,,,8/14/25,CH,"I combined two water systems because they were both sourced from the same municipal systems. I put both system names in the water_system_name column, separated by a comma. Cannot find a state PWS portal"
Minuteman Missile National Historic Site,Midwest Region,SD,MIMI,MIMI Fire Well,MIMI_WS_002,NA,Non-Public Water System (NP),NA,0,NA,This facility is connected to a well for fire suppression and is non-potable.  The system does have an RPZ that is tested annually to protect the ground water source/aquifer.,Fire suppression system,NA,yes,no,groundwater,,U,fire,U,U,513,2023,0,NA,MWR\MIMI\EHSurvey\PHA - MIMI (2023).pdf,SD,MIMI_WS_002_01,deep groundwater,NA,well,-101.901883,43.844435,WGS 84,"SD Wells, USGWD",,NA,Dakota Aquifer System,Dakota Aquifer System,U,USGWD,5/19/14,260,U,U,U,https://danr.sd.gov/wrimage/WellCompletionReports/images75k/00070344.pdf,NA,SD0071242,NA,NA,U,NA,NA,,,8/14/25,CH,The is another well in the Delta area of the park. The other well didn't specifically state NPS as the owner.
Mill Springs Battlefield National Monument,Southeast Region,KY,MISP,Western Pulaski Water District,MISP_WS_001,NA,Municipal,KY1000363,NA,NA,"Mill Spring Battlefield National Monument receives all of its water from the Western Pulaski Water District. This serves the museum, visitor center, administrative offices, and several handpumps across the battlefield.","Museum, visitor center, administrative offices, and several handpumps across the battlefield",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,7294,2023,0,NA,SER\MISP\MISP PHA 2023\MISP PHA Report 3-9-2023.pdf,KY,MISP_WS_001_01,municipal,NA,municipal connection,-84.655692,37.088511,WGS 84,Google Earth,,Western Pulaski Water District,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://wpcwd.com/,NA,NA,NA,https://dep.gateway.ky.gov/DWW/,NA,NA,NA,,,6/5/25,CH,Complete
Mississippi National River and Recreation Areas,Midwest Region,MN,MISS,Coldwater Spring,MISS_WS_001,Coldwater Spring,Non-Potable (NonPOT),NA,0,NA,"Coldwater Spring, the historic landmark lying at the heart of this new park unit, flows in the open air.  For some 100 years, water spilled out of the reservoir and into a steel culvert that ran under a road.  The culvert and road are gone, and the spring's water now cascades through a limestone creek bed on its way to the Mississippi River.",U,NA,U,no,surface water,,NA,U,U,U,2444,U,U,U,U,MN,MISS_WS_001_01,spring,unclear if this is just a stream or actually used as a source of water for anything,U,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,9/20/25,KEC,Missing Source Information
Mississippi National River and Recreation Areas,Midwest Region,MN,MISS,Municipal System,MISS_WS_002,Saint Paul Municpal Water System,Municipal,NA,0,NA,The 2018 PHS report indicates that the visitor center is connected to the Saint Paul Municipal Water system. Saint Paul Regional Water Services website indicates that it gets water from the Mississippi River with ten groundwater wells providing a secondary source. link: https://www.stpaul.gov/departments/saint-paul-regional-water-services,Visitor Center,NA,yes,no,municipal,,NA,human-drinking,U,U,2444,2018,0,no,MWR/MISS/EHSurvey/MISS 2018 PHA Report.pdf,MN,MISS_WS_001_01,municipal,NA,municipal connection,-93.082135,44.945905,WGS 84,"Google Earth, Mississippi River",,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,9/20/25,KEC,Missing Source Information
Missouri National Recreational River,Midwest Region,NE,MNRR,Yankton City Water,MNRR_WS_001,NA,Municipal,NA,0,NA,"This surface water system serves approximately 14,454 customers an average of 2,395,000 gallons of water per day including the parks headquarter building (a GSA leased space). The system has added ground water sources due to problems encountered in 2011 from flooding.",All park facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,1194,2024,0,NA,MWR\MNRR\EHSurvey\MNRR PHA Report 5-21-2024 -1.pdf,SD,MNRR_WS_001_01,municipal,NA,municipal connection,-97.393466,42.872071,WGS 84,"Google Earth, Yankton Utility Building",,City of Yankton,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.cityofyankton.org/home/showpublisheddocument/11727/638475655726370000,NA,NA,NA,NA,NA,NA,NA,,,8/18/25,CH,Coordinates are of the utility building location and not the source location.
Montezuma Castle National Monument,Intermountain Region,AZ,MOCA,Montezuma Well Water System,MOCA_WS_001,NA,Transient Non-Community Water System (TNC),AZ0413702,13362,NA,"This transient, non-community water system serves the entire Montezuma Well area of the Park. This includes the maintenance shop, the two Mission-66 Park residence units, and a comfort station with a men fts restroom and a women fts restroom. The source for this water system is an approximately 160-foot deep drilled well, located inside a water treatment building. Water is pumped from this well through a submersible pump. Water enters into the pumphouse, passes through a meter and then the potable water line splits into two 1.5-inch metal distribution lines   one, 1.5-inch line serving the maintenance shop and one, 1.5-inch line serving the two Park residence units. Water delivered through each of these lines passes through a flow switch prior to treatment. Each of these lines is then injected with a liquid sodium hypochlorite solution. Following treatment, water from each line is pressurized through a 125 PSI Goulds HydroPro pressure tanks and then the water lines exit outside of the treatment building. To achieve appropriate chlorine contact, each 1.5-inch metal water line increases into 8-inch pipes   providing approximately 600 gallons of mixing capability per each line. These two separate water lines enter back into the pumphouse. One of these distribution lines provides potable water to the two Mission 66 housing units, while the other distribution line serves the maintenance shop.","maintenance shop, the two Mission-66 Park residence units, and a comfort station with a men fts restroom and a women fts restroom",7029,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,U,5479,2023,1,No,NA,AZ,MOCA_WS_001_01,shallow groundwater,NA,well,-111.759561,34.647341,NAD 83,ADWR,,NA,Verde Formation Limestone,Verde Formation Limestone,U,U,5/28/96,160,U,U,U,"ADWR,
Aq. Information: https://rockd.org/explore
Aq Report: https://irma.nps.gov/DataStore/DownloadFile/448099",629123,U,U,AZ0413702,NA,NA,NA,,,7/30/24,KGE,Complete
Montezuma Castle National Monument,Intermountain Region,AZ,MOCA,Montezuma Castle Maintenance Facility Water System,MOCA_WS_002,NA,Municipal,AZ0413015,NA,NA,Water supplied by Camp Verde Water System through the Yavapai-Apache Tribe.,U,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",50000,U,7486,2023,0,No,NA,AZ,MOCA_WS_002_01,municipal,NA,municipal connection,-111.97102,34.653469,NAD 83,ADWR,,"Camp Verde, Yavapai-Apache Tribe",Verde River Valley Alluvium,Verde River Valley Alluvium,NA,NA,NA,NA,NA,NA,NA,"ADWR,
Aq. Information: https://rockd.org/explore",NA,NA,NA,AZ0413015,NA,NA,NA,,,10/20/25,KEC,Complete
Montezuma Castle National Monument,Intermountain Region,AZ,MOCA,"Montezuma Castle Visitor Center, Park Housing, and Comfort Station Water System",MOCA_WS_003,NA,Transient Non-Community Water System (TNC),AZ0413701,13320,NA,"This transient, non-community water system serves the Visitor Center, Visitor Center comfort station, one Park housing unit with 3 single bedroom apartments, an additional Park housing unit, and one Park office building. The source for this water system is an approximately 160-foot deep drilled well, located inside a well house in the Park housing area. Water is pumped from this well through a submersible pump. Water enters into the pumphouse, passes through a meter, and is then injected with a liquid sodium hypochlorite solution. Following injection, potable water passes through a 2-inch Watts 600 W06 reduced pressure zone (RPZ) assembly backflow prevention device prior to distribution to the park housing units, park office space, visitor center, and visitor center through a 6-inch water main. Additionally, potable water is stored inside a 50,00-gallon welded-steel potable water storage reservoir, located uphill to the north of the Park visitor center. There is not a separate transmission line to the 50,000-gallon welded steel potable water storage reservoir; the distribution system serves as a transmission line to the reservoir.","Visitor Center, Visitor Center comfort station, one Park housing unit with 3 single bedroom apartments, an additional Park housing unit, and one Park office building",7028,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",50000,1,5694,2023,0,No,NA,AZ,MOCA_WS_003_01,deep groundwater,NA,well,-111.838113,34.610125,NAD 83,ADWR,,NA,Verde Formation Limestone,Verde Formation Limestone,U,U,12/4/58,160,U,U,U,"ADWR,
Aq. Information: https://rockd.org/explore
Aq Report: https://irma.nps.gov/DataStore/DownloadFile/448099",629124,U,"A-1964, A-1744",AZ0413701,NA,NA,NA,,,7/30/24,KGE,Complete
Moores Creek National Battlefield,Southeast Region,NC,MOCR,Moores Creek Rainwater Systems,MOCR_WS_001,Moores Creek Rainwater Systems,Non-Potable (NonPOT),NA,0,NA,"The Moores Creek Rainwater Systems consist of four rainwater systems that provide water for toilet supply.  The systems were built in 2015 and consist of cisterns, cartridge filtration, and UV disinfection.  The systems serve the administrative and maintenance buildings, Patriots Hall, and the Comfort Station near the Visitor Center.","Administrative and maintenance buildings, Patriots Hall, and the Comfort Station near the Visitor Center",NA,yes,no,rainwater,,"Filtration, UV Disinfection",human-non-drinking,NA,NA,148,2022,0,NA,SER\MOCR\PHA\MOCR PHA 2022\MOCR PHA Report 6-30-2022.pdf,NC,MOCR_WS_001_01,rainwater,Exact cistern locations are unknown. ,rainwater catchment,-78.10922,34.45811,WGS 84,"Buildings, Comfort Station",,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,3/24/25,CH,Complete
Moores Creek National Battlefield,Southeast Region,NC,MOCR,Water System,MOCR_WS_002,Moores Creek Water System,Non-Public Water System (NP),NA,65810,Water System,"The Moores Creek Water System consists of a 250-ft deep well, pumphouse, pre- and post-storage chlorine disinfection, a 40,000-gallon water storage tank, booster pump, and distribution network.  Water use is logged at less than 1,000 gal/day with 250 gal/day typical.  The system serves the Visitor Center, administration and maintenance buildings, RV pad, water fountains, Patriots Hall and one comfort station located near the Visitor Center and another attached to Patriots Hall.  Additionally, the local fire department fills their tanker trucks with water from the system.","Visitor Center, administration and maintenance buildings, RV pad, water fountains, Patriots Hall and one comfort station located near the Visitor Center and another attached to Patriots Hall.  Additionally, the local fire department fills their tanker trucks with water from the system",6676,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",40000,1,3031,2022,0,NA,SER\MOCR\PHA\MOCR PHA 2022\MOCR PHA Report 6-30-2022.pdf,NC,MOCR_WS_002_01,unknown groundwater,Well location is not exact. It is one of three park well buildings. ,well,-78.10788,34.45901,WGS 84,"Buildings, Well House & Museum Storage Building",,U,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,3/24/25,CH,"Complete, Missing Well Information, Missing Aquifer Information"
Mojave National Preserve,Pacific West Region,CA,MOJA,BU Water System,MOJA_WS_001,Baker Admin,Municipal,NA,65859,BU Water System,"Water utilities assocated with the Baker housing and administrative facilities. Water is provided by the City of Baker, CA and consists of 12"" and a 4"" service connections each protected by RP backflow devices.",Baker housing and administrative facilities,NA,yes,no,"groundwater, municipal",,NA,"human-drinking, human-non-drinking",U,U,4790,2023,NA,No,NA,CA,MOJA_WS_001_01,municipal,NA,municipal connection,-116.051333,35.279995,NAD 83,HarDWR,,"Baker, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,32393,NA,G363487,NA,NA,NA,NA,,,9/20/24,KGE,Complete
Mojave National Preserve,Pacific West Region,CA,MOJA,HW Water System,MOJA_WS_002,NA,Transient Non-Community Water System (TNC),CA3600321,70836,NA,"This system consists of a primary well #2 and a backup (government) well #1, continuous photovoltaic powered chlorinator, submersible well pump, and a two-compartment 40,000-gallon concrete underground storage tank.  Well #2 is an 8-inch drilled well that is generator powered with solar backup.  It pumps at the rate of 5 gpm.  This well is currently used to provide potable water to the facilities.  Well #1currently feeds the stock tank and is considered non-potable.  It has a pitless adapter with an integral screened casing vent.  It is also connected to the potable water system and can be used as required to deliver water to the potable system.  The potable system provides water by gravity to the Interagency Fire Camp, a park residence, 35-site campground and RV dump station, information center, and a stock water tank.  Well #1 is used primarily to pump water to the stock water tank, but can be used as required to deliver water to the potable system.

The park residence, which is the historic Rocking L ranch house, has a separate chlorinator and galvanized steel storage tank that is filled by manually operating a gate valve near the well site.  Since the storage tank does not provide adequate water pressure, a booster pump and pressure tank are used.  A dedicated fill line is used to fill the water tank.  Treatment is provided by a proportional flow hypochlorinator that operates without power.","Interagency Fire Camp, a park residence, 35-site campground and RV dump station, information center, and a stock water tank",6738,yes,no,groundwater,,NA,"fire, human-drinking, human-non-drinking, stock",40000,1,5562,2023,NA,No,NA,CA,MOJA_WS_002_01,unknown groundwater,primary well,well,-115.3959943,35.04263899,WGS 84,NPS Buildings Layer - Hole in the wall visitor center,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,F007890S,CA3600321,NA,NA,NA,,,NA,NA,NA
Mojave National Preserve,Pacific West Region,CA,MOJA,HW Water System,MOJA_WS_002,NA,Transient Non-Community Water System (TNC),CA3600321,70836,NA,"This system consists of a primary well #2 and a backup (government) well #1, continuous photovoltaic powered chlorinator, submersible well pump, and a two-compartment 40,000-gallon concrete underground storage tank.  Well #2 is an 8-inch drilled well that is generator powered with solar backup.  It pumps at the rate of 5 gpm.  This well is currently used to provide potable water to the facilities.  Well #1currently feeds the stock tank and is considered non-potable.  It has a pitless adapter with an integral screened casing vent.  It is also connected to the potable water system and can be used as required to deliver water to the potable system.  The potable system provides water by gravity to the Interagency Fire Camp, a park residence, 35-site campground and RV dump station, information center, and a stock water tank.  Well #1 is used primarily to pump water to the stock water tank, but can be used as required to deliver water to the potable system.

The park residence, which is the historic Rocking L ranch house, has a separate chlorinator and galvanized steel storage tank that is filled by manually operating a gate valve near the well site.  Since the storage tank does not provide adequate water pressure, a booster pump and pressure tank are used.  A dedicated fill line is used to fill the water tank.  Treatment is provided by a proportional flow hypochlorinator that operates without power.","Interagency Fire Camp, a park residence, 35-site campground and RV dump station, information center, and a stock water tank",6738,yes,no,groundwater,,NA,"fire, human-drinking, human-non-drinking, stock",40000,1,5562,2023,NA,No,NA,CA,MOJA_WS_002_02,unknown groundwater,backup well,well,-115.3959943,35.04263899,WGS 84,NPS Buildings Layer - Hole in the wall visitor center,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,F007890S,CA3600321,NA,NA,NA,,,NA,NA,NA
Mojave National Preserve,Pacific West Region,CA,MOJA,KD Kelso Water Distribution System,MOJA_WS_003,NA,Transient Non-Community Water System (TNC),CA3610301,65905,NA,"The water system serves the visitor center, comfort station, dorms, quad plex, and an RV site for three hookups.  It consists of a well with submersible pump, sodium hypochlorite disinfection equipment, a 12,000-gallon steel water storage tank, two booster pumps, and water distribution system.  When the water level in the storage tank drops below pump-on, the well pump is energized and pumps water from the well into the storage tank.  The raw well water is injected with sodium hypochlorite solution before discharging into the water storage tank for contact time.  When the pressure in the system upstream from the booster pumps falls below lead pump-on pressure, the lead booster pump is energized and charges the pressure tank to the pump-off pressure.  If pressure drops below lag pump-on, the lag pump will energize to supplement the flow.  The pressurization system is located in a vault below grade immediately downstream from the water tank.  Reduced pressure backflow preventers (RP) are or will be provided for the connection to the irrigation system, and make-up water for the heat pump.  The fire sprinkler system for the visitor center is connected to the Union Pacific (UP) water system.  This connection is equipped with an RP that protects the UP water system.","visitor center, comfort station, dorms, quad plex, and an RV site for three hookups",6739,yes,no,"municipal, groundwater",,Chlorination,"human-drinking, human-non-drinking, irrigation",12000,1,5396,2023,1,No,NA,CA,MOJA_WS_003_01,municipal,NA,well,-115.6532219,35.01217313,WGS 84,NPS Buildings Layer - Kelso Depot Information Center,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,U,A017914,CA3610301,NA,NA,NA,,,NA,NA,NA
Mojave National Preserve,Pacific West Region,CA,MOJA,KSR Water System,MOJA_WS_004,Kessler Springs,Non-Public Water System (NP),NA,70223,NA,"Kessler Springs is a former ranch obtained by the park.  The system currently provides water to quad plex.   A hybrid propane generator/PV system provides power to the well pump.  The system consists of a drilled well (drilled in 2020), two in-line water filters, a hypochlorinator for chlorine disinfection, 2 filters for sediment, 2 pressure tanks, and distribution piping consisting of a mixture of black PE, PVC, and galvanized iron most of which is believed to be 1 inch in diameter.",quad plex,6740,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",U,U,4736,2023,NA,No,NA,CA,MOJA_WS_004_01,shallow groundwater,NA,well,-115.534154,35.298349,NAD 83,HarDWR,,NA,Kessler Spring,U,U,U,NA,NA,U,U,U,Spring (Source) Information: https://www.nps.gov/moja/learn/nature/springs-ivanpah-cimadome.htm,2683,U,S011344,NA,NA,NA,NA,,,10/8/24,KGE,Missing Aquifer Information
Mojave National Preserve,Pacific West Region,CA,MOJA,MH Water System,MOJA_WS_005,Mid Hills Campground,Non-Public Water System (NP),CA3600322,73846,NA,"This seasonal system serves a 26-site campground.  It consists of a generator-powered drilled well, a treatment building containing chlorine disinfection equipment, two 4,000-gallon above-ground galvanized steel water storage tanks, and water distribution system.  A portable generator is brought to the well site when water is needed to fill the tanks, and is used to power the submersible well pump.  The water is pumped from the well through the treatment building for chlorine disinfection.  It then flows via a dedicated fill line to the two water tanks that provide storage and chlorine contact time.  Water flows by gravity to several frost-free yard hydrants in the campground.  The generator-powered submersible pump delivers water at 3 to 4 gpm.  It is run manually and pumps about 300 gallons before the dynamic water level in the well reaches the pump intake.",26-site campground,NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking, irrigation",8000,2,5561,2017,1,No,NA,CA,MOJA_WS_005_01,unknown groundwater,NA,well,-115.466896,35.10899,NAD 83,HarDWR,,NA,U,U,U,U,1/1/20,NA,U,U,U,NA,20623,U,A017612,CA3600322,NA,NA,NA,,,10/8/24,KGE,Missing Well Information
Mojave National Preserve,Pacific West Region,CA,MOJA,OX  Water System,MOJA_WS_006,OX Ranch,Non-Public Water System (NP),NA,73715,OX  Water System,"This year-round system serves a residence and several yard hydrants and livestock water troughs.  It consists of a drilled well, sodium hypochlorite disinfection equipment, a large bladder-type hydropneumatic tank, and 3-inch pvc distribution piping.  When the system pressure reaches pump-on, a pressure switch energizes the well pump.  Water is pumped from the well through an enclosure containing the disinfection equipment which injects sodium hypochlorite.  The treated water enters the distribution piping.  When the pressure reaches pump-off, the pressure switch de-energizes the well pump.  Contact time is provided within the piping before the first point of use.  Power is provided by a combination propane-powered generator/photovoltaic system.",residence and several yard hydrants and livestock water troughs,6741,temporarily inactive,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking, irrigation, stock",U,U,5065,2023,NA,No,NA,CA,MOJA_WS_006_01,deep groundwater,NA,well,-115.202526,35.201904,NAD 83,HarDWR,,NA,San Andreas Fault Granite,San Andreas Fault Granite,U,U,1/28/10,836,U,U,U,"Well information: https://cadwr.app.box.com/v/WellCompletionReports/folder/77412174312,
Key aq. Report: https://pubs.usgs.gov/of/2004/1007/geologic.html",31995,U,S013443,NA,NA,NA,NA,,,10/8/24,KGE,Complete
Mojave National Preserve,Pacific West Region,CA,MOJA,VVU Water System,MOJA_WS_007,Valley View Ranch,Non-Public Water System (NP),NA,70289,VVU Water System,"Improvements are planned for the water system.  The water facilities serve the residence.  The system consists of a 6-inch diameter, 100-foot deep drilled well with a submersible pump, disinfection equipment, hydropneumatic tank, two 4,000-gallon galvanized steel water storage tanks, and 2-inch pvc water line from the tanks to the residence.  The well, disinfection equipment, and hydropneumatic tank are located in a lockable fiberglass enclosure.  The submersible pump delivers water at 20 gpm from the well to the storage tanks via a dedicated fill line.  Sodium hypochlorite solution is injected into the water before discharging into the tank.  A propane-powered generator operates the well pump to fill the water storage tanks.  Water then flows by gravity to the residence.",One residence,NA,temporarily inactive,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",8000,2,4754,2023,NA,No,NA,CA,MOJA_WS_007_01,shallow groundwater,NA,well,-115.610636,35.285023,NAD 83,HarDWR,,NA,San Andreas Fault Granite,San Andreas Fault Granite,U,U,1/29/06,100,U,U,U,"Well information: https://www.arcgis.com/apps/webappviewer/index.html?id=181078580a214c0986e2da28f8623b37,
Key aq. Report: https://pubs.usgs.gov/of/2004/1007/geologic.html",40329,U,A017987,NA,NA,NA,NA,,,10/8/24,KGE,Complete
Mojave National Preserve,Pacific West Region,CA,MOJA,ZZ  Water Distribution System,MOJA_WS_008,NA,Non-Transient Non-Community Water System (NTNC),CA3600323,73808,NA,"This year-round system is operated by the California State University Desert Studies Center (DSC) under a contract with the park.  The park has entered into a cooperative agreement with DSC regarding operation of the water system.  DSC is responsible for the day-to-day operation of the system, including all required water quality monitoring.  The park is responsible for any major system facility improvements.  

There are two separate water systems.  One system provides potable water to hose bibbs, toilet and shower facilities in two residences and two dormitories, and communal kitchen.  The other system delivers untreated well water to maintain the water level in the fish pond.  A common drilled well serves as the source for both systems.  Two submersible pumps are installed in the well, one for each system.

The potable water system consists a submersible pump, three 2,500-gallon polyethylene water storage tanks, water treatment facilities consisting of a water softener, a 1-micron cartridge filter, reverse osmosis membrane filtration (RO), chlorination equipment, and distribution piping.  The untreated water fills the water storage tanks via a dedicated 3-inch PVC fill line.  The water tanks are plumbed to allow any one tank to be removed for maintainance without disruption of service.  Two separate lines feed the potable connections in the distribution system.  One line serves the kitchen and the other feeds the remaining potable connections.  Each has its own chlorinator to inject sodium hypochlorite.  An RO membrane filters the water feeding the kitchen, since the well water is highly mineralized and unpalatable.  Water filtered by the RO filter is stored in a separate 300-gallon polyethylene.  On demand, an in-line flow switch energizes the chlorinator which injects sodium hypochlorite for disinfection.  The filtered and chlorinated water flows by gravity to a faucet in the kitchen.  There is no commercial grid power available at Zzyzx, so power is provided by a combination of a wind charger, a solar array, and several generators.  The RO membrane is removed once per year and sent to manufacturer for inspection and maintenance.  The RO unit is also disinfected at this time.","Two residences, two dorms, communal kitchen",NA,yes,no,groundwater,,"Chlorination, Filtration, Reverse Osmosis","human-drinking, human-non-drinking",7800,4,5352,2023,NA,No,NA,CA,MOJA_WS_008_01,unknown groundwater,NA,well,-116.103267,35.140848,NAD 83,HarDWR,,NA,U,U,U,U,NA,NA,U,U,U,NA,20620,U,A010888,CA3600323,NA,NA,NA,,,10/8/24,KGE,Missing Aquifer Information
Monocacy National Battlefield,National Capital Region,MD,MONO,Best Farm,MONO_WS_001,NA,Non-Potable (NonPOT),NA,0,NA,"This well is no longer used.  The power lines to the well have been removed and the piping has been valved off.  Within the well house, a well still existed with a 82 gallon flotec pressure tank and supporting infrastructure.",Farm,7185,no,no,groundwater,,U,U,82,1,1037,2024,0,No,NCR\MONO\EHSurvey\,MD,MONO_WS_001_01,unknown groundwater,NA,well,-77.39792322,39.3703975,WGS 84,NPS Buildings Layer - Best Pumphouse,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Monocacy National Battlefield,National Capital Region,MD,MONO,Block House,MONO_WS_002,Block House,Non-Public Water System (NP),NA,0,NA,This well services a seasonal residence used by summer youth work crews.,seasonal residence,7188,yes,yes,groundwater,,U,U,U,U,5517,2024,1,No,NCR\MONO\EHSurvey\,MD,MONO_WS_002_01,unknown groundwater,NA,well,-77.39044357,39.35701216,WGS 84,NPS Buildings Layer - Blockhouse,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Monocacy National Battlefield,National Capital Region,MD,MONO,Maintenance Shop,MONO_WS_003,NA,NA,NA,NA,NA,System added from preliminary data provided by ERG.,U,7195,yes,no,U,,U,U,U,U,7174,2024,0,No,NCR\MONO\EHSurvey\,MD,MONO_WS_003_01,U,NA,U,-77.38567082,39.3668235,WGS 84,NPS Buildings Layer - RM Building Service Shop Maintenance,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,12/17/25,KEC,Missing source information - unclear what source type this is.
Monocacy National Battlefield,National Capital Region,MD,MONO,Mansion/HPTC,MONO_WS_004,Mansion/HPTC,Non-Public Water System (NP),NA,0,NA,This system services the HPTC offices in the mansion.  It consists of a drilled well that is chlorinated with liquid sodium hypochlorite and that is then pressurized with a Well-X-Trol pressure tank.  They system also has a water softener and a point of use filter in the kitchen.,HPTC offices,7186,yes,no,groundwater,,"Chlorination, Softener",human-drinking,U,U,3142,2024,0,No,NCR\MONO\EHSurvey\,MD,MONO_WS_004_01,unknown groundwater,NA,well,-77.38645065,39.36548989,WGS 84,NPS Buildings Layer - Gambrill House which houses HPTC,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Monocacy National Battlefield,National Capital Region,MD,MONO,Thomas Farm,MONO_WS_005,Thomas Farm,Non-Public Water System (NP),NA,0,NA,This system services offices and has a geothermal well that services the heating needs and fire system.  The potable water system comes from a drilled well (drilled in 2010-2011) that flows to an Amtrol pressure tank and then to a water softener.  There is an old well located behind the barn that is used for agricultural purposes and feeds a water trough.,Thomas Farm ,7187,yes,no,groundwater,,Softener,human-drinking,U,U,1249,2024,0,No,NCR\MONO\EHSurvey\,MD,MONO_WS_005_01,unknown groundwater,NA,well,-77.39163539,39.35876572,WGS 84,NPS Buildings Layer - Thomas Pump House,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Monocacy National Battlefield,National Capital Region,MD,MONO,Worthington Farm,MONO_WS_006,NA,Non-Potable (NonPOT),NA,0,NA,This well is used for agricultural purposes and consists of a well and a pressure tank located in a vault.,agriculture,NA,no,no,groundwater,,None,human-non-drinking,U,U,2086,2024,0,No,NCR\MONO\EHSurvey\,MD,MONO_WS_006_01,unknown groundwater,NA,well,-77.402008,39.36144899,WGS 84,NPS Buildings Layer - Worthington House,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Monocacy National Battlefield,National Capital Region,MD,MONO,Thomas Farm,MONO_WS_007,Thomas Farm,Non-Public Water System (NP),NA,0,NA,This system services offices and has a geothermal well that services the heating needs and fire system.  The potable water system comes from a drilled well (drilled in 2010-2011) that flows to an Amtrol pressure tank and then to a water softener.  There is an old well located behind the barn that is used for agricultural purposes and feeds a water trough.,Thomas Farm - heating and fire,U,yes,no,geothermal,,None,human-non-drinking,U,U,U,2024,0,No,NCR\MONO\EHSurvey\,MD,MONO_WS_007_01,unknown groundwater,geothermal well,well,-77.39163539,39.35876572,WGS 84,NPS Buildings Layer - Thomas Pump House,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Monocacy National Battlefield,National Capital Region,MD,MONO,Thomas Farm,MONO_WS_008,Thomas Farm,Non-Public Water System (NP),NA,0,NA,This system services offices and has a geothermal well that services the heating needs and fire system.  The potable water system comes from a drilled well (drilled in 2010-2011) that flows to an Amtrol pressure tank and then to a water softener.  There is an old well located behind the barn that is used for agricultural purposes and feeds a water trough.,Thomas Farm - agriculture/water trough,U,yes,no,groundwater,,None,human-non-drinking,U,U,U,2024,0,No,NCR\MONO\EHSurvey\,MD,MONO_WS_008_01,unknown groundwater,NA,well,-77.39163539,39.35876572,WGS 84,NPS Buildings Layer - Thomas Pump House,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Mount Rainier National Park,Pacific West Region,WA,MORA,Box Canyon WTP,MORA_WS_001,NA,Transient Non-Community Water System (TNC),WA53NP040,21096,NA,"This seasonal noncommunity system is served by a surface water intake on Nickel Creek.  The water flows by gravity to the treatment building where it is filtered by a 25-micron cartridge prefilter, a 5-micron cartridge intermediate filter, and 2-train Strainrite crypto barrier bag filter system.  After continuous disinfection the treated water flows to a redwood water storage reservoir with a vinyl liner for distribution to a comfort station with a drinking fountain and to a drinking fountain in the picnic area.",comfort station in picnic area,6742,yes,yes,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",20000,1,5589,2019,1,NA,NA,WA,MORA_WS_001_01,river/stream,NA,surface intake,-121.62175,46.782874,NAD 83,Washington NHD,,NA,Nickle Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,WA53NP040,NA,NA,NA,,https://irma.nps.gov/DataStore/DownloadFile/672946,11/12/24,KGE,Complete
Mount Rainier National Park,Pacific West Region,WA,MORA,Cougar Rock Water System,MORA_WS_002,NA,Transient Non-Community Water System (TNC),WA53NP140,21107,NA,"This seasonal noncommunity system is served by a surface intake on Spring Creek.  The water flows by gravity to the water treatment building where it is filtered through a 2-train system that consists of a 5-micron cartridge intermediate filter, and a Strainrite crypto bag filter barrier system.  After continuous disinfection, the treated water flows to a steel water storage reservoir for distribution to the comfort stations and water stations in the campground and in the picnic area.",Comfort stations and water stations in campground and picnic area,6743,yes,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",40000,1,5675,2023,NA,NA,NA,WA,MORA_WS_002_01,river/stream,NA,surface intake,-121.792553,46.76766625,WGS 84,Google Earth coordinates for Cougar Rock,,NA,Spring Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,WA53NP140,NA,NA,NA,,https://irma.nps.gov/DataStore/DownloadFile/672946,10/22/24,KGE,Missing Coordinates
