park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Mount Rainier National Park,Pacific West Region,WA,MORA,East Entrance Water System,MORA_WS_003,Steven Canyon Entrance Station,Transient Non-Community Water System (TNC),WA53NP840,21112,NA,"This seasonal noncommunity system is served by a surface intake on Falls Creek. The park staff must create a siphon every year to get water flow for the system.  The system operates every year from June to September.   Water flows by gravity to a treatment building for filtration through a 25-micron cartridge prefilter, a 5-micron intermediate cartridge filter, and a 2-train Strainrite crypto bag filter system.  After disinfection treated water flows to a vinyl lined redwood water storage reservoir for distribution to a comfort station with a drinking fountain, a drinking fountain in the Grove of the Patriarchs parking lot, and to the entrance station.  Daily water usage is approximately 3000-4000 gallons per day.","comfort station, entrance station",6744,yes,yes,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",8000,1,1083,2023,NA,NA,NA,WA,MORA_WS_003_01,river/stream,NA,surface intake,-121.562569,46.755515,NAD 83,Coordinates of a potential draw point used until an offical draw point can be found.,,NA,Falls Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,WA53NP840,NA,NA,NA,,https://irma.nps.gov/DataStore/DownloadFile/672946,11/12/24,KGE,Complete
Mount Rainier National Park,Pacific West Region,WA,MORA,Longmire WTP,MORA_WS_004,NA,Community Water System (CWS),WA53NP580,21094,NA,"This year-round community system is served by a surface intake from Zurlo Creek.  Water flows by gravity to the treatment building for filtration through a series of bag filters. In series bag filter system that consist of following filters: 50 microns (M) > 25M > 10M > 5M > (2) 1M > (3) Pre-filters > (3) Final Filters.  After continuous disinfection, the water flows by gravity to two steel water storage reservoirs for distribution to a large NPS housing complex, several administrative buildings, a maintenance compound, the wastewater treatment plant, a concessioner operated lodge, restaurant, and grocery store, an overflow campground for Longmire Stewadship Campground for volunteers, RV sites for employees and concessioner employees.","NPS housing complex, several administrative buildings, a maintenance compound, the wastewater treatment plant, a concessioner operated lodge, restaurant, and grocery store, an overflow campground for Longmire Stewadship Campground for volunteers, RV sites for employees and concessioner employees.",6745,yes,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",3e+05,2,698,2023,NA,NA,NA,WA,MORA_WS_004_01,river/stream,NA,surface intake,-121.808188,46.749126,NAD 83,"Coordinates of the treatment building used. The building is on the Nisqually River, which the creek is attached to.",,NA,Zurlo Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,WA53NP580,NA,NA,NA,,https://irma.nps.gov/DataStore/DownloadFile/672946,11/12/24,KGE,Complete
Mount Rainier National Park,Pacific West Region,WA,MORA,Marsh House,MORA_WS_005,NA,Non-Public Water System (NP),11111,NA,NA,The park owns the house that private citizens live in. This historic house dates back to the 1890s. The park needs to arrange communication with home occupant for a site visit next year. System components also need to be identified. ,House,6869,yes,no,groundwater,,U,"human-drinking, human-non-drinking",70000,1,4505,2019,NA,NA,NA,WA,MORA_WS_005_01,unknown groundwater,NA,well,U,U,U,U,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,11111,U,NA,NA,,https://irma.nps.gov/DataStore/DownloadFile/672946,10/22/24,KGE,Missing Coordinates
Mount Rainier National Park,Pacific West Region,WA,MORA,Nisqually Entrance Water System,MORA_WS_006,NA,Transient Non-Community Water System (TNC),WA53NP640,21108,NA,"Treatment: drilled well, 62 ft depth - continuous chlorination, year round operation; Water storage   74,000-gallon, glass fused AO Smith storage tank, Distribution   4 connections; Ranger Station, 2 NPS houses, and Oscar Brown Cabin.  Daily production is reported at 1,800 GPD.","Ranger Station, two NPS Houses, Oscar Brown Cabin",6746,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",74000,1,1354,2023,NA,NA,NA,WA,MORA_WS_006_01,shallow groundwater,NA,well,-121.915347,46.73762,NAD 83,WSDOE Wells Database,,NA,Nisqually Rive Alluvium,Nisqually Rive Alluvium,unconfined,U,6/5/44,62,U,U,U,NA,NA,U,1915626,WA53NP640,U,NA,NA,,https://irma.nps.gov/DataStore/DownloadFile/672946,11/19/24,KGE,Complete
Mount Rainier National Park,Pacific West Region,WA,MORA,Ohanapecosh Water System,MORA_WS_007,NA,Transient Non-Community Water System (TNC),WA53NP670,21113,NA,"This seasonal non-community system is served by a surface intake from No Name Creek.  Water flows by gravity to the treatment plant where it is filtered through 2-10-micron cartridge pre-filters, 5-micron cartridge intermediate filters, and a 2 Strainrite crypto bag filtration systems.  After continuous disinfection via a LMI pump (average 19 gpm), treated water flows to a 40,000-gallon steel water storage reservoir for distribution to a large campground, an administration/maintenance building, NPS staff housing, a Visitor Center, and a wastewater treatment building.  There is no electrical power for the facility, the facility utilizes a generator for power. The park is considering adding power to the area.","large campground, an administration/maintenance building, NPS staff housing, a Visitor Center, and a wastewater treatment building. ",6747,yes,yes,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",40000,1,5323,2023,NA,NA,NA,WA,MORA_WS_007_01,river/stream,NA,surface intake,-121.557405,46.748741,NAD 83,Coordinates of the treatment building used since No Name Creek couldn't be located.,,NA,No Name Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,WA53NP670,NA,NA,NA,,https://irma.nps.gov/DataStore/DownloadFile/672946,11/12/24,KGE,Complete
Mount Rainier National Park,Pacific West Region,WA,MORA,Paradise WTP  WASY,MORA_WS_008,NA,Transient Non-Community Water System (TNC),WA53NP680,102227,NA,"This year-round noncommunity system is served by a surface water intake on Edith Creek.  The water flows by gravity to the treatment building for filtration through a 50-micron cartridge prefilter, 3 x 25 micron, 3 x 5 micron, 4 x 1 micron cartridge filters, and 5-train Strainrite crypto barrier bag filter system.  After continuous disinfection (flow proportional chlorine injector), the water is pumped to underground concrete water storage reservoirs and then flows by gravity for distribution to the concessioner operated lodge and restaurant, a concessioner guide house and staff housing building, a concessioner dormitory, the Visitor Center, a large campground with comfort stations and drinking fountains, and a wastewater treatment plant.","concessioner operated lodge and restaurant, a concessioner guide house and staff housing building, a concessioner dormitory, the Visitor Center, a large campground with comfort stations and drinking fountains, and a wastewater treatment plant",6748,yes,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",250000,U,699,2019,NA,NA,NA,WA,MORA_WS_008_01,river/stream,NA,surface intake,-121.733271,46.793868,NAD 83,Coordinates of the treatment building used which is located on the creek.,,NA,Edith Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,WA53NP680,NA,NA,NA,,https://irma.nps.gov/DataStore/DownloadFile/672946,11/12/24,KGE,Complete
Mount Rainier National Park,Pacific West Region,WA,MORA,Sunrise Water System,MORA_WS_009,NA,Transient Non-Community Water System (TNC),WA53NP850,21116,NA,"This seasonal noncommunity system is served by a surface water intake from Frozen Lake.  Water flows by gravity to the water treatment plant for filtration through three trains. Each train consists a 50-micron cartridge prefilter, a 5-micron cartridge intermediate filter, and a Strainrite crypto bag filter barrier system.  After continuous disinfection, the water flows by gravity to 45,000-gallon storage tank, to a booster pump and two pressure tanks where water is distributed to the NPS staff housing and Visitor Center, the concession operated snack bar and staff housing building, a comfort station, and drinking fountains.","NPS staff housing and Visitor Center, the concession operated snack bar and staff housing building, a comfort station, and drinking fountains",6749,yes,no,surface water,,NA,"human-drinking, human-non-drinking",45000,1,30,2023,1,NA,NA,WA,MORA_WS_009_01,lake/reservoir,NA,surface intake,-121.665494,46.919266,NAD 83,General Coordinates of Frozen Lake used.,,NA,Frozen Lake,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,WA53NP850,NA,NA,NA,,https://irma.nps.gov/DataStore/DownloadFile/672946,11/12/24,KGE,Complete
Mount Rainier National Park,Pacific West Region,WA,MORA,Tahoma Woods Water System,MORA_WS_010,NA,Transient Non-Community Water System (TNC),WA53NP870,21117,NA,"This year-round community system consists of a drilled well (approximately 60 ft), submersible pump, continuous disinfection, and a 150,000-gallon elevated (170 feet) steel water storage reservoir.  This system serves the park headquarters administrative building, a large NPS staff housing complex, NPS greenhouses, and a wastewater treatment plant.  Daily water production is approximately 3,000-10,000 GPD.","park headquarters administrative building, a large NPS staff housing complex, NPS greenhouses, and a wastewater treatment plant",6750,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",150000,1,5513,2023,NA,NA,NA,WA,MORA_WS_010_01,shallow groundwater,NA,well,-122.12166,46.75762,NAD 83,WSDOE Wells Database,,NA,Glacial Till,Glacial Till,U,U,11/10/63,60,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/462647,NA,U,17650,WA53NP870,U,NA,NA,,https://irma.nps.gov/DataStore/DownloadFile/672946,11/15/24,KGE,Complete
Mount Rainier National Park,Pacific West Region,WA,MORA,Thompson House/Carbon House,MORA_WS_011,NA,Non-Public Water System (NP),NA,0,NA,"This system is under two names, however the official name for the system is Thompson House.  This system serves the Carbon River Ranger Station (CRRS) and the Thompson House.   Water from 6-inch, 348 ft. drilled well flows at 4 GPM is pre-chlorinated before entering the mixed media manganese dioxide filter (iron removal 3.6 mg/L in raw). The water is then filtered and chlorinated again to maintain a 0.2 mg/L residual in the 1000-gallon storage tank and distribution system. This system is classified as a Group B public drinking water system and has 3 service connections with 4 users. Group B public water systems serve fewer than 15 connections and fewer than 25 people per day. The Washington State Office of Drinking Water and local health jurisdictions regulate Group B systems under chapter 246-291 of the Washington Administrative Code.",Carbon River Ranger Station (CRRS) and the Thompson House,6751,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",1000,1,3569,2023,NA,NA,NA,WA,MORA_WS_011_01,deep groundwater,NA,well,-121.91365,46.99397,NAD 83,WSDOE Wells Database,,NA,U,U,U,U,8/24/09,348,U,U,U,NA,NA,U,602705,NA,U,NA,NA,,https://irma.nps.gov/DataStore/DownloadFile/672946,11/15/24,KGE,Missing Source Information
Mount Rainier National Park,Pacific West Region,WA,MORA,White River CG Water System,MORA_WS_012,NA,Transient Non-Community Water System (TNC),WA53NP960,21115,NA,"This seasonal non-community system is served by a surface water intake from Castro Creek.  The water flows by gravity to the water treatment building where it is filtered through bag filtration 50 micron filter >25 micron > 5 micron > pre-filter > final filter.  After continuous disinfection, the treated water flows to a steel water storage reservoir for distribution to the comfort stations and hose bibs in the campground.",Comfort stations and hose bibs in the campground,6752,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",U,1,522,2023,NA,NA,NA,WA,MORA_WS_012_01,river/stream,NA,surface intake,-121.65704,46.88968,NAD 83,Washington NHD,,NA,Castro Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,WA53NP960,NA,NA,NA,,https://irma.nps.gov/DataStore/DownloadFile/672946,11/12/24,KGE,Complete
Mount Rainier National Park,Pacific West Region,WA,MORA,White River Entrance Water System,MORA_WS_013,NA,Transient Non-Community Water System (TNC),WA53NP940,21114,NA,"This seasonal non-community system is served by a surface water intake from Klickitat Creek.  The water flows by gravity to a storage tank next to the treatment building.  The water is pumped from this tank through a 25 micron cartridge, 10 micron, 5 micron and 1 micron absolute filter prior to the Strainrite crypto bag filtration system, is continuously disinfected, and then flows to a 20,000 gallon water storage tank.  Maximum output for this system is 15 gpm.  This system serves an NPS staff housing area including a bunkhouse, a maintenance area, the entrance station, and a comfort station (6 service connections).","NPS staff housing area including a bunkhouse, a maintenance area, the entrance station, and a comfort station (6 service connections).",6753,yes,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",20000,1,5612,2023,NA,NA,NA,WA,MORA_WS_013_01,river/stream,NA,surface intake,-121.550503,46.90065,NAD 83,Coordinates of a potential draw point used until an offical draw point can be found.,,NA,Klickitat Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,WA53NP940,NA,NA,NA,,https://irma.nps.gov/DataStore/DownloadFile/672946,11/12/24,KGE,Complete
Morristown National Historic Park,Northeast Region,NJ,MORR,Chalet,MORR_WS_001,NA,Non-Public Water System (NP),NA,89354,NA,"This system serves three apartments (Quarters #45) used for park housing. The well is located outdoors. It has a submersible pump and a casing raised above ground more than 12 inches. There is no disinfection treatment for this system. It has a calcite sediment filter, water softener, and pressure tank. The well is activated by the pressure switch.",Three apartments (Quarters #45) used for park housing,6452,yes,no,groundwater,,"Filtration, Softener","human-drinking, human-non-drinking",0,0,4478,2023,1,NA,NER\MORR\EHSurvey\MORR PHA Report 5-2-2023_Final.pdf,NJ,MORR_WS_001_01,unknown groundwater,No Disinfection installed or disinfection system is not operable (DL 4),well,-74.565,40.74519,WGS 84,"Buildings, Chalet Apartments - Quarters #45",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/3/25,CH,"Complete, could not find well or aquifer information"
Morristown National Historic Park,Northeast Region,NJ,MORR,Cross Estate,MORR_WS_002,NA,Non-Public Water System (NP),NA,89353,NA,"This system serves the Cross Estate (Quarters #46), which a 13-bedroom dorm used for park housing, Resource Management (Quarters #43), and a private residence (Quarters #44). The well (with a submersible pump), chlorination system, and small steel pressure tank is located in a pit in the water tower building. A calcite sediment filter and a large steel pressure tank are located in the basement of the dorm. The well pump is controlled by pressure tank switch. When the well pump turns on it activates the chemical feed pump.","Cross Estate (Quarters #46), which a 13-bedroom dorm used for park housing, Resource Management (Quarters #43), and a private residence (Quarters #44)",6453,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",U,1,5181,2023,1,NA,NER\MORR\EHSurvey\MORR PHA Report 5-2-2023_Final.pdf,NJ,MORR_WS_002_01,unknown groundwater,No residual log (DL 4),well,-74.56058,40.74703,WGS 84,"Buildings, Cross Estate - Water Tower",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/3/25,CH,"Complete, could not find well or aquifer information"
Morristown National Historic Park,Northeast Region,NJ,MORR,Great Swamp Watershed Association,MORR_WS_003,NA,Non-Public Water System (NP),NA,89355,NA,This building (also known as Reynolds Property) serves as the offices for the Great Swamp Watershed Association. The well is located outdoors behind the building. It has a submersible pump and a casing that is raised above the ground more than 12 inches. Chlorination equipment for the addition of sodium hypochlorite is located in the basement along with a sediment filter. The well is controlled by a pressure switch that turns on when the well turns on.,Offices for the Great Swamp Watershed Association,6456,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",0,0,3971,2023,2,NA,NER\MORR\EHSurvey\MORR PHA Report 5-2-2023_Final.pdf,NJ,MORR_WS_003_01,unknown groundwater,"Direct connection to health hazard with no/improper backflow protection in place (DL 5) 
No residual log (DL 4)",well,-74.53837,40.75726,WGS 84,"Buildings, Reynolds Property",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/3/25,CH,"Complete, could not find well or aquifer information"
Morristown National Historic Park,Northeast Region,NJ,MORR,Jockey Hollow Visitor Center,MORR_WS_004,NA,Transient Non-Community Water System (TNC),NJ1413309,89340,NA,"This system serves the Visitor Center, Ranger Station, and Wick Garden. It consists of a well, pressure tank, and continuous disinfection with sodium hypochlorite. The well is located outdoors near the Ranger Station and is equipped with a sanitary well cap, a submersible pump and a casing that extends more than 12 inches above the ground. The pump, pressure tank, and chlorine system are located in the Ranger Station.","Visitor Center, Ranger Station, and Wick Garden",6457,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,1,848,2023,2,NA,NER\MORR\EHSurvey\MORR PHA Report 5-2-2023_Final.pdf,NJ,MORR_WS_004_01,unknown groundwater,"Positive Sample (total or fecal coliform) reported and no or inadequate retesting conducted to verify safe (DL 4)
No chlorine residual log (DL 4)",well,-74.54472,40.76533,WGS 84,"Buildings, Ranger Station",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://www-dep.nj.gov/DEP_WaterWatch_public/,U,NA,NA,,,7/3/25,CH,"Complete, could not find well or aquifer information"
Morristown National Historic Park,Northeast Region,NJ,MORR,New York Brigade Area,MORR_WS_005,NA,Non-Public Water System (NP),NA,89347,NA,"This system serves the maintenance complex, comfort station, quarters #10, and the Guerin House (quarters #8). It consists of a well, chlorination equipment for addition of sodium hypochlorite, a 1,000-gallon pressure tank, and a booster pump, all located in a below ground vault near the Guerin House. There is also a 30,000-gallon underground concrete storage tank (volume is approximated). After chlorination, water is pumped to either the Guerin House via booster pump and pressure tank with pressure switch, or to the 30,000-gallon storage tank, which has tank level controls. From the 30,000-gallon storage tank, water flows by gravity to the comfort station, maintenance complex, and quarters #10.","Maintenance complex, comfort station, quarters #10, and the Guerin House (quarters #8)",6455,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",31000,2,2692,2023,3,NA,NER\MORR\EHSurvey\MORR PHA Report 5-2-2023_Final.pdf,NJ,MORR_WS_005_01,unknown groundwater,"Repeat Positive Sample (total or fecal coliform) (DL 5)
Direct connection to health hazard with no/improper backflow protection in place (DL 5)
No residual log (DL 4)",well,-74.52407,40.77501,WGS 84,"Buildings, Guerin House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/3/25,CH,"Complete, could not find well or aquifer information"
Morristown National Historic Park,Northeast Region,NJ,MORR,Park Headquarters & Museum,MORR_WS_006,NA,Municipal,NA,0,NA,"Washington's Headquarters Museum, the Ford Mansion, and the Dick House are located in downtown Morristown and are served by municipal water. The park administrative offices are located in the museum building. The Dick House is used for park housing.","Washington's Headquarters Museum, the Ford Mansion, and the Dick House",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,822,2023,0,NA,NER\MORR\EHSurvey\MORR PHA Report 5-2-2023_Final.pdf,NJ,MORR_WS_006_01,municipal,NA,municipal connection,-74.465309,40.817076,WGS 84,"Google Earth, SMCMUA",,Southeast Morris County Municipal Utilities Authority (SMCMUA),NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www-dep.nj.gov/DEP_WaterWatch_public/,NA,NA,NA,,,7/3/25,CH,"Complete, the municipality serving this system is most likely SMCMUA (PWSID: NJ1424001), SMCMUA is used as the water system location"
Morristown National Historic Park,Northeast Region,NJ,MORR,Quarters #62,MORR_WS_007,NA,Non-Public Water System (NP),NA,89348,NA,"The system serves a single-family home used year around for park housing. The well is located outdoors with a submersible pump and casing raised above ground more than 12 inches. The system includes a steel pressure tank, chlorination equipment for the addition of sodium hypochlorite, and a sediment filter, which are located in the basement of the house. The well is controlled by a pressure switch and the feed pump turns on when the well turned on.",Quarters #62,6451,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",U,1,1877,2023,2,NA,NER\MORR\EHSurvey\MORR PHA Report 5-2-2023_Final.pdf,NJ,MORR_WS_007_01,unknown groundwater,"Direct connection to health hazard with no/improper backflow protection in place (DL 5)
No residual log (DL 4)",well,-74.53466,40.76647,WGS 84,"Buildings, Quarters # 62 Pump House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/3/25,CH,"Complete, could not find well or aquifer information"
Morristown National Historic Park,Northeast Region,NJ,MORR,Quarters #65,MORR_WS_008,NA,Non-Public Water System (NP),NA,89352,NA,"This system serves a single-family home used for park housing. The well is located in the basement, and it had a submersible pump. There is no disinfection treatment for this system. It has a neutralizing filter, sediment filter, and pressure tank.",Quarters #65 (Hartshorne House),6454,yes,no,groundwater,,Filtration,"human-drinking, human-non-drinking",U,1,2685,2023,2,NA,NER\MORR\EHSurvey\MORR PHA Report 5-2-2023_Final.pdf,NJ,MORR_WS_008_01,unknown groundwater,"Direct connection to a health hazard with no/improper backflow protection in place (DL 5)
No Disinfection installed or disinfection system is not operable (DL 4)",well,-74.52474,40.76271,WGS 84,"Buildings, Quarters #65",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/3/25,CH,"Complete, could not find well or aquifer information"
Mount Rushmore National Memorial,Midwest Region,SD,MORU,MORU NEW WELL ( AT BURN PIT),MORU_WS_001,NA,Non-Transient Non-Community Water System (NTNC),NA,111179,MORU NEW WELL ( AT BURN PIT),"Not connected yet.  There are two wells connected to the system now.  This is further away. This well is lower in perchlorate levels per 2020 and 2021 testing; however, it is higher or similar in arsenic levels and would require a large project to connect to the water treatment plant.",U,NA,no,no,groundwater,,U,NA,NA,NA,3187,NA,NA,NA,NA,NA,MORU_WS_001_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,8/14/25,CH,This well isn't connected yet and isn't described in any PHA reports. I couldn't find the location of this well or any information about it.
Mount Rushmore National Memorial,Midwest Region,SD,MORU,Water Treatment Facility,MORU_WS_002,Water System,Non-Transient Non-Community Water System (NTNC),SD4680046,61414,Water Treatment Facility,"The water system at Mount Rushmore consists of two wells that are considered groundwater under the influence of surface water. They provide water through the treatment plant to a buried 500,000-gallon concrete reservoir adjacent to the plant. Within the plant the water is disinfected and treated to adjust the pH and alkalinity. Booster pumps (new in 2012) then deliver the water to two buried concrete storage reservoirs located, at the same elevation, in different areas of the park. The older 75,000-gallon reservoir is located above the maintenance shop/work area and a newer 125,000-gallon reservoir is located on a high area above the administration building. The reservoirs provide system pressure by gravity for the entire park that includes: concession restaurant, gift shop, dormitory, administration buildings, employee housing, maintenance areas, studio, visitor orientation area, public restrooms, parking lot restroom and amphitheater/visitor center.

Treated water is stored in a 500,000 gallon reservoir adjacent to the MORU WTP where it is pumped to one of two reservoirs in the park water distribution system with capacities of 75,000 and 125,000 gallons. Raw water is provided by two wells. The capacity of the oldest well is 50 gallons per minute (gpm), and the new well (2011) is 40 gpm. Peak water usage occurs in the summer months and is estimated to be 70,000 gallons per day (gpd).

The treatment process:
Groundwater is pumped through a manual strainer which removes all particles greater than 250 microns in size that could damage the membrane system. Sodium hypochlorite (not in use because arsenic is As V versus As III, hence it is already oxidized) and ferric chloride are then fed in the raw water pipe upstream of the coagulation tank for arsenic removal. The coagulation tank contains a mixer and provides the necessary detention time for floc formation to occur. Chemical storage and feed systems for sodium hypochlorite and ferric chloride were added in the new treatment building.

The turbidity of the pretreated water is monitored as the membrane filtration feed pump moves the coagulation tank effluent to the membrane system. The membrane feed pump provides the necessary pressure to force the pretreated water through membrane units. The membrane filtration system removes all materials from the water which are 0.1 micron or greater in size, which includes turbidity, bacteria, Giardia and Cryptosporidium. The membrane filtration system is maintained by backwashing and chemical cleaning. Sulfuric acid, citric acid and sodium hypochlorite storage and feed systems, including a clean-in-place tank, provide the necessary chemicals for cleaning the membranes. Compressed air is used in the monitoring and cleaning of the membranes and a compressor and air receiver provide the air needed.

Filtrate from the membrane treatment system flows into an intermediate storage tank. A filtrate booster pump supplies the pressure necessary to pump the finished water to the onsite reservoir. As the filtrate leaves the intermediate storage tank, it is monitored for turbidity on its way to pH adjustment and disinfection. Carbon dioxide and sodium hydroxide are fed to the filtrate for alkalinity adjustment and pH control, respectively. Following pH adjustment, the filtrate is disinfected with sodium hypochlorite. The hypochlorite feed is controlled manually and monitored by an oxidation / reduction (ORP) sensor. After disinfection, the finished water flows to the existing onsite storage reservoir.

Wastes from the backwashing and membrane cleaning operations, as well as tank drains, are discharged to the backwash wet well. Neutralization following maintenance washes and Clean In Place washes is performed manually in the wet well before discharge to the sewer. The wet well contains a submersible pump which discharges through a 2 inch line to a manhole and 3 inch force main that eventually flows to the wastewater treatment plant.","All park facilities, including the concession restaurant, gift shop, dormitory, administration buildings, employee housing, maintenance areas, studio, visitor orientation area, public restrooms, parking lot restroom and amphitheater/visitor center",NA,yes,no,GWUDI,,"Filtration, Chlorination","human-drinking, human-non-drinking",700000,3,5711,2023,0,NA,MWR\MORU\EHSurvey\PHA - April 2023.pdf,SD,MORU_WS_002_01,shallow groundwater,NA,well,-103.450352,43.877322,WGS 84,"SD Wells, USGWD",,NA,"Black Hills Uplift, Grizzly Bear Creek, Battle Creek",Black Hills Uplift,U,USGWD,10/29/08,580,40,580,540,https://danr.sd.gov/wrimage/WellCompletionReports/images75k/00065675.pdf,NA,SD0018673,NA,SD4680046,U,NA,NA,,,8/15/25,CH,Double-check source and aquifer to make sure they are correct. Could not find state PWS portal.
Mount Rushmore National Memorial,Midwest Region,SD,MORU,Water Treatment Facility,MORU_WS_002,Water System,Non-Transient Non-Community Water System (NTNC),SD4680046,61414,Water Treatment Facility,"The water system at Mount Rushmore consists of two wells that are considered groundwater under the influence of surface water. They provide water through the treatment plant to a buried 500,000-gallon concrete reservoir adjacent to the plant. Within the plant the water is disinfected and treated to adjust the pH and alkalinity. Booster pumps (new in 2012) then deliver the water to two buried concrete storage reservoirs located, at the same elevation, in different areas of the park. The older 75,000-gallon reservoir is located above the maintenance shop/work area and a newer 125,000-gallon reservoir is located on a high area above the administration building. The reservoirs provide system pressure by gravity for the entire park that includes: concession restaurant, gift shop, dormitory, administration buildings, employee housing, maintenance areas, studio, visitor orientation area, public restrooms, parking lot restroom and amphitheater/visitor center.

Treated water is stored in a 500,000 gallon reservoir adjacent to the MORU WTP where it is pumped to one of two reservoirs in the park water distribution system with capacities of 75,000 and 125,000 gallons. Raw water is provided by two wells. The capacity of the oldest well is 50 gallons per minute (gpm), and the new well (2011) is 40 gpm. Peak water usage occurs in the summer months and is estimated to be 70,000 gallons per day (gpd).

The treatment process:
Groundwater is pumped through a manual strainer which removes all particles greater than 250 microns in size that could damage the membrane system. Sodium hypochlorite (not in use because arsenic is As V versus As III, hence it is already oxidized) and ferric chloride are then fed in the raw water pipe upstream of the coagulation tank for arsenic removal. The coagulation tank contains a mixer and provides the necessary detention time for floc formation to occur. Chemical storage and feed systems for sodium hypochlorite and ferric chloride were added in the new treatment building.

The turbidity of the pretreated water is monitored as the membrane filtration feed pump moves the coagulation tank effluent to the membrane system. The membrane feed pump provides the necessary pressure to force the pretreated water through membrane units. The membrane filtration system removes all materials from the water which are 0.1 micron or greater in size, which includes turbidity, bacteria, Giardia and Cryptosporidium. The membrane filtration system is maintained by backwashing and chemical cleaning. Sulfuric acid, citric acid and sodium hypochlorite storage and feed systems, including a clean-in-place tank, provide the necessary chemicals for cleaning the membranes. Compressed air is used in the monitoring and cleaning of the membranes and a compressor and air receiver provide the air needed.

Filtrate from the membrane treatment system flows into an intermediate storage tank. A filtrate booster pump supplies the pressure necessary to pump the finished water to the onsite reservoir. As the filtrate leaves the intermediate storage tank, it is monitored for turbidity on its way to pH adjustment and disinfection. Carbon dioxide and sodium hydroxide are fed to the filtrate for alkalinity adjustment and pH control, respectively. Following pH adjustment, the filtrate is disinfected with sodium hypochlorite. The hypochlorite feed is controlled manually and monitored by an oxidation / reduction (ORP) sensor. After disinfection, the finished water flows to the existing onsite storage reservoir.

Wastes from the backwashing and membrane cleaning operations, as well as tank drains, are discharged to the backwash wet well. Neutralization following maintenance washes and Clean In Place washes is performed manually in the wet well before discharge to the sewer. The wet well contains a submersible pump which discharges through a 2 inch line to a manhole and 3 inch force main that eventually flows to the wastewater treatment plant.","All park facilities, including the concession restaurant, gift shop, dormitory, administration buildings, employee housing, maintenance areas, studio, visitor orientation area, public restrooms, parking lot restroom and amphitheater/visitor center",NA,yes,no,GWUDI,,"Filtration, Chlorination","human-drinking, human-non-drinking",700000,3,5711,2023,0,NA,MWR\MORU\EHSurvey\PHA - April 2023.pdf,SD,MORU_WS_002_02,shallow groundwater,NA,well,-103.450352,43.888073,WGS 84,"SD Wells, USGWD",,NA,"Black Hills Uplift, Grizzly Bear Creek, Battle Creek",Black Hills Uplift,U,USGWD,6/16/10,500,40,500,460,https://danr.sd.gov/wrimage/WellCompletionReports/images15k/00002650.pdf,NA,SD0018733,NA,SD4680046,U,NA,NA,,,8/15/25,CH,Double-check source and aquifer to make sure they are correct. Could not find state PWS portal.
Natural Bridges National Monument,Intermountain Region,UT,NABR,BRMA - Water System (Public Health #19044),NABR_WS_001,NA,Transient Non-Community Water System (TNC),UTAH19044,61231,NA,"This Public Transient Non-Community System serves the visitor center that has three restrooms and 1 outside faucet, the ranger housing area that consists of 9 year-round residences, and administrative offices.  This system serves all of the facilities in the park.  The water system consists of 2 ground water wells, a pumphouse with liquid sodium hypochlorite system, a 50,000 gallon above ground water storage tank, and a booster system with two 3 HP booster pumps and two 264 gallon pressure tanks.  Well #3, constructed in 1979, is 750 feet deep with perforations from 270-280 feet and 539-689 feet and is equipped with a 3 HP submersible well pump that pumps approximately 3 gpm.  Well #3 is only run seasonally, since a portion of the water main from Well #3 to the pumphouse is above grade due to rock and is subject to freezing.  Well #2, constructed in 1964, is 700 feet deep with perforations from 270-280 feet and 539-689 feet. Aqua-Mag was injected as a sequestering agent to improve water quality, but has been offline since 2007.","Visitor center that has three restrooms and 1 outside faucet, the ranger housing area that consists of 9 year-round residences, and administrative offices.  This system serves all of the facilities in the park.",7030,yes,yes,groundwater,,Chlorination,human-drinking,50528,3,5547,2023,0,NA,IMR/NABR/EHSurvey/NABR%20PHA%20Report%209-22-2023.pdf,UT,NABR_WS_001_01,deep groundwater,Well #3,well,-109.9768626,37.60038024,WGS 84,USGWD,,NA,Cedar Mesa Sandstone,Cedar Mesa Sandstone,U,U,1/19/79,750,270,689,60,"PWS Report, Utah Department of Environmental Quality (https://enviro.deq.utah.gov/), Key aq report: https://irma.nps.gov/DataStore/DownloadFile/462568",1029013157,UT0023722,99-121,DEQ - WaterSystem,U,NA,NA,,,3/4/25,CH,QC Complete
Natural Bridges National Monument,Intermountain Region,UT,NABR,BRMA - Water System (Public Health #19044),NABR_WS_001,NA,Transient Non-Community Water System (TNC),UTAH19044,61231,NA,"This Public Transient Non-Community System serves the visitor center that has three restrooms and 1 outside faucet, the ranger housing area that consists of 9 year-round residences, and administrative offices.  This system serves all of the facilities in the park.  The water system consists of 2 ground water wells, a pumphouse with liquid sodium hypochlorite system, a 50,000 gallon above ground water storage tank, and a booster system with two 3 HP booster pumps and two 264 gallon pressure tanks.  Well #3, constructed in 1979, is 750 feet deep with perforations from 270-280 feet and 539-689 feet and is equipped with a 3 HP submersible well pump that pumps approximately 3 gpm.  Well #3 is only run seasonally, since a portion of the water main from Well #3 to the pumphouse is above grade due to rock and is subject to freezing.  Well #2, constructed in 1964, is 700 feet deep with perforations from 270-280 feet and 539-689 feet. Aqua-Mag was injected as a sequestering agent to improve water quality, but has been offline since 2007.","Visitor center that has three restrooms and 1 outside faucet, the ranger housing area that consists of 9 year-round residences, and administrative offices.  This system serves all of the facilities in the park.",7030,yes,no,groundwater,,Chlorination,human-drinking,50528,3,5547,2023,0,NA,IMR/NABR/EHSurvey/NABR%20PHA%20Report%209-22-2023.pdf,UT,NABR_WS_001_02,deep groundwater,Well #2,well,-109.9752961,37.60857343,WGS 84,USGWD,,NA,Cedar Mesa Sandstone,Cedar Mesa Sandstone,U,U,9/23/64,700,270,689,60,Key aq report: https://irma.nps.gov/DataStore/DownloadFile/462568,1029013211,UT0023674,99-121,DEQ - WaterSystem,U,NA,NA,,,3/4/25,CH,QC Complete
National Capital Parks-East,National Capital Region,DC,NACE,Education Center,NACE_WS_001,Educaton Center,Non-Potable (NonPOT),NA,0,NA,The Foundation operates the NPS owned Non-Public Water System.  The well is located approximately 100 feet from the Education Center.  The well depth is unknown with a submersible pump.  The water from this well is not treated.,U,7177,yes,no,groundwater,,None,U,U,U,4873,2024,0,no,NCR\NACE\EHSurvey\,DC,NACE_WS_001_01,unknown groundwater,Unclear where the education center is,well,-76.98517531,38.86328633,WGS 84,Google Earth coordinates for Frederick Douglas National Historic Site which has an education center,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/1/25,KEC,Missing coordinates
National Capital Parks-East,National Capital Region,DC,NACE,VC system,NACE_WS_002,VC system,Non-Public Water System (NP),NA,0,NA,"The Foundation operates the NPS owned Non-Public Water System.  The well is located approximately 100 feet from the visitor center.  The well depth is unknown with a submersible pump.  The water after being pumped goes into a buried water storage tank where it receives a dose of sodium hypochlorite.  The sodium hypochlorite solution tank and pump are located in a closet inside the visitor's center.  Upon demand, water is pumped from the storage tank to the visitor's center and via distribution lines water is supplied to a caretakers living quarters and the administration building. As of 2024, it was noted in the PHS report that this water is not treated and therefore is non-potable. However, it was also noted that upon completion of the water system project in FY25; the visitor center, caretakers house and administrative buildings will all be provided with potable water.",Visitor Center,7178,yes,no,groundwater,,Chlorination,U,U,U,5370,2024,0,no,NCR\NACE\EHSurvey\,DC,NACE_WS_002_01,unknown groundwater,NA,well,-76.99407917,38.86607908,WGS 84,Google Earth coordinates for the NACE Headquarters,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
National Mall and Memorial Parks,National Capital Region,DC,NAMA,Municipal Water System,NAMA_WS_001,NA,Municipal,DC0000002,NA,NA,Water originates from the Potomac River,U,NA,yes,no,"municipal, surface water",,None,U,U,U,5587,2024,0,no,NCR\ANTI\EHSurvey\,DC,NAMA_WS_001_01,municipal,NA,municipal connection,-77.03631487,38.88748818,WGS 84,Google Earth Coordinates for the national mall,,D.C. Water and Sewer Authority,Potomic River,NA,NA,NA,NA,NA,NA,NA,NA,Municipal Supplier: https://www.dcwater.com/,NA,NA,NA,https://enviro.epa.gov/enviro/sdw_report_v3.first_table?pws_id=DC0000002&state=DC&source=0&population=0,NA,NA,NA,https://19january2017snapshot.epa.gov/sites/production/files/2016-11/documents/climate-change-dc.pdf,https://www.dcwater.com/sites/default/files/documents/2021-12/DC%20Water%20ESG%20Report%202021.pdf,12/1/25,KEC,Complete
Natchez National Historical Park,Southeast Region,MS,NATC,Natchez Water Works,NATC_WS_001,NA,NA,NA,NA,NA,"Natchez Water Works receives its water from four wells in the Lower Catahoula Formation Aquifer and the Catahoula Formation Aquifer. The water is disinfected with NSF 60 standard sodium hypochlorite. This system serves the Melrose area of the Park, William Johnson House, and Fort Rosalie.","Melrose area of the Park, William Johnson House, and Fort Rosalie",NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,U,1999,2022,0,NA,SER\NATC\PHA\NATC PHA 2022\NATC PHA 2022.pdf,MS,NATC_WS_001_01,unknown groundwater,NA,well,-91.38254,31.54313,WGS 84,"Buildings, ME Pump/Smoke House",,NA,Lower Catahoula Formation,Lower Catahoula Formation,U,PHA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,5/19/25,CH,"Complete, I couldn't locate this well on usgwd or the state databases or state web app, I only found 1 building named pump house even through the system describes four wells, I couldn't find any water source information on IRMA"
Natchez Trace Parkway,Southeast Region,AL,NATR,Centerville Water Distribution System,NATR_WS_001,Centerville Water Distribution System,Community Water System (CWS),NA,0,NA,"The Natchez Trace Parkway receives potable water from the Town of Centerville. This is a municipal water system that treats water from Swan Creek. The distribution system serves the Gordon House and Jackson Falls Comfort Stations, which are in the Leipers Fork District.","Gordon House and Jackson Falls Comfort Stations, which are in the Leipers Fork District",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2164,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,TN,NATR_WS_001_01,municipal,NA,municipal connection,-87.465864,35.781486,WGS 84,Google Earth,,City of Centerville,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://centervilletn.org/utilities/water-department/,NA,NA,NA,NA,NA,NA,NA,,,5/13/25,CH,Complete
Natchez Trace Parkway,Southeast Region,AL,NATR,CH Colbert Ferry Water System,NATR_WS_002,Colbert Park Water System,Non-Public Water System (NP),NA,66745,CH Colbert Ferry Water System,"The Colbert Park Water System consists of a single well, pumphouse, chlorine injection system, and a 275 gallon hydropneumatic tank. The wellhead is located adjacent to the pumphause in an above-grade metal box. The chlorine injection system uses a dosing pump and liquid sodium hypochlorite. The water system serves the Colbert Park Comfort Station, which is in the Cherokee District. The age of the system is unknown.",Colbert Park Comfort Station,6717,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",275,1,5534,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,AL,NATR_WS_002_01,unknown groundwater,NA,well,-87.94923,34.84141,WGS 84,"Buildings, CH Colbert Ferry Well House 2 bldg. # 287",,U,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,5/13/25,CH,"Complete, couldn't locate well on usgwd, no depth or aquifer information found"
Natchez Trace Parkway,Southeast Region,AL,NATR,CH District Office Water System,NATR_WS_003,Colbert County Water Distribution Syste,Community Water System (CWS),NA,66758,CH District Office Water System,"The Natchez Trace Parkway receives potable water from the Colbert County Water Department. This is a municipal water system. The distribution system serves Colbert Visitor Contact Station and Cherokee District Facility, which includes the District Office and maintenance shop."," Colbert Visitor Contact Station and Cherokee District Facility, which includes the District Office and maintenance shop",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3696,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,AL,NATR_WS_003_01,municipal,NA,municipal connection,-87.624976,34.692555,WGS 84,Google Earth,,Colbert County Water Depatment,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.countyoffice.org/colbert-county-water-department-tuscumbia-al-a10/,NA,NA,NA,NA,NA,NA,NA,,,5/13/25,CH,Complete
Natchez Trace Parkway,Southeast Region,AL,NATR,DA District Office Water System,NATR_WS_004,Dancy Water Distribution System,Community Water System (CWS),NA,66461,DA District Office Water System,"The Natchez Trace Parkway receives potable water from the Dancy Water Association. This is a municipal water system. The distribution system serves the Dancy District Facility, which includes a maintenance shop.","Dancy District Facility, which includes a maintenance shop",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,5277,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,MS,NATR_WS_004_01,municipal,NA,municipal connection,-89.053716,33.683562,WGS 84,Google Earth,,Dancy Water Association,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://apps.msdh.ms.gov/DWW/JSP/WaterSystemDetail.jsp?tinwsys_is_number=1057&tinwsys_st_code=MS&wsnumber=MS0780004,NA,NA,NA,NA,NA,NA,NA,,,5/13/25,CH,Complete
Natchez Trace Parkway,Southeast Region,AL,NATR,DA Jeff Busby Water System,NATR_WS_005,Little Mountain Water System,Non-Public Water System (NP),MS0100011,66440,DA Jeff Busby Water System,"The Little Mountain Water System consists of single well, pumphouse, chlorine injection system, 15,000 gallon elevated storage tank, and a distribution system. Additionally, this system has a booster pumping station to raise the water to serve the Little Mountain Visitor Center Comfort Station. The system serves the two comfort stations at the Little Mountain Campground, Visitor Center Comfort Station, maintenance shop, staff office building, and VIP pad, which are in the Dancy District.  The well was installed in 1958.  Paperwork on file with the state indicate the population served is 150.","Two comfort stations at the Little Mountain Campground, Visitor Center Comfort Station, maintenance shop, staff office building, and VIP pad",6716,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",15000,1,5529,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,MS,NATR_WS_005_01,deep groundwater,NA,well,-89.269722,33.415277,WGS 84,MS Wells 2024,,NA,Eastern Mississippi Embayment,Eastern Mississippi Embayment,confined,USGWD,7/18/58,248,237,247,10,NA,NA,MS0133807,NA,MS0100011,NA,NA,NA,,,5/13/25,CH,"Complete. usgwd, state database from 2024, and state database from 2009 all contain this same system, but the locations for 2009 and 2024 are ofset. I chose to use the 2024 location because it is most recent and matched perfectly with the usgwd location.  Aquifer and well information was populated from a combination of the three databases. State ID: 019D0001"
Natchez Trace Parkway,Southeast Region,AL,NATR,DA Witch Dance Water System,NATR_WS_006,Houlka Houston Water Distribution System,Community Water System (CWS),NA,66469,DA Witch Dance Water System,"The Natchez Trace Parkway receives potable water from the Houlka Houston Water Association. This is a municipal water system. The distribution system serves the Witch Dance Comfort Station, which is in the Dancy District.",Witch Dance Comfort Station,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2554,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,MS,NATR_WS_006_01,municipal,NA,municipal connection,-89.021441,34.037991,WGS 84,Google Earth,,Houlka_Houston Water Association,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.countyoffice.org/houlka-houston-water-association-new-houlka-ms-5f5/,NA,NA,NA,NA,NA,NA,NA,,,5/13/25,CH,Complete
