park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Natchez Trace Parkway,Southeast Region,AL,NATR,East Madison Water Distribution System,NATR_WS_007,East Madison Water Distribution System,Community Water System (CWS),NA,0,NA,"The Natchez Trace Parkway receives potable water from the East Madison Water Association. This is a municipal water system. The distribution system serves the River Bend Comfort Station, which is in the Ridgeland District.",River Bend Comfort Station,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,1585,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,MS,NATR_WS_007_01,municipal,NA,municipal connection,-90.003866,32.609615,WGS 84,Google Earth,,East Madison Water Association,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.countyoffice.org/east-madison-water-association-canton-ms-6c3/,NA,NA,NA,NA,NA,NA,NA,,,5/13/25,CH,Complete
Natchez Trace Parkway,Southeast Region,AL,NATR,Franklin Water Distribution System,NATR_WS_008,Franklin Water Distribution System,Community Water System (CWS),NA,0,NA,The Natchez Trace Parkway receives potable water from the City of Franklin.  This is a municipal water system that treats surface water from the Harpeth River.  The distribution system serves the Leipers Fork District Facility and Garrison Creek Comfort Station.,Leipers Fork District Facility and Garrison Creek Comfort Station,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3812,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,TN,NATR_WS_008_01,municipal,NA,municipal connection,-86.868242,35.924681,WGS 84,Google Earth,,City of Franklin,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.franklintn.gov/,NA,NA,NA,NA,NA,NA,NA,,,5/13/25,CH,Complete
Natchez Trace Parkway,Southeast Region,AL,NATR,KO District Office Water System,NATR_WS_009,Kosciusko Water Distribution System,Community Water System (CWS),NA,66512,KO District Office Water System,"The Natchez Trace Parkway receives potable water from the Kosciusko Water Department. This is a municipal water system. The distribution system serves the Kosciusko District Facility, which includes a maintenance shop and office building.", Kosciusko District Facility,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3890,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,MS,NATR_WS_009_01,municipal,NA,municipal connection,-89.590592,33.058758,WGS 84,Google Earth,,City of Kosciusko,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.kosciusko.ms/resource-guide/utilities/,NA,NA,NA,NA,NA,NA,NA,,,5/13/25,CH,Complete
Natchez Trace Parkway,Southeast Region,AL,NATR,KO Holly Hill Water System,NATR_WS_010,Sallis Water Distribution System,Community Water System (CWS),NA,66492,KO Holly Hill Water System,The Natchez Trace Parkway receives potable water from the Sallis Water Department. This is a municipal water system. The distribution system serves the Holy Hill Picnic Area that includes a comfort station. This system is in the Kosciusko District.,Holy Hill Picnic Area that includes a comfort station,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,4062,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,MS,NATR_WS_010_01,municipal,NA,municipal connection,-89.765866,33.019378,WGS 84,Google Earth,,Town of Sallis Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://sallis.myruralwater.com/,NA,NA,NA,NA,NA,NA,NA,,,5/13/25,CH,Complete
Natchez Trace Parkway,Southeast Region,AL,NATR,ML Area Water System,NATR_WS_011,Hohenwald Water Distribution System,Community Water System (CWS),NA,66764,ML Area Water System,"The Natchez Trace Parkway receives potable water from the Town of Hohenwald. This is a municipal water system that uses groundwater. The distribution system serves the Little Swan Campground and Comfort Station, as well as the Meriwether Lewis District Facility, which includes the maintenance  shop, District Ranger Office, comfort station, and VIP pad.","Little Swan Campground and Comfort Station, as well as the Meriwether Lewis District Facility, which includes the maintenance  shop, District Ranger Office, comfort station, and VIP pad",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,425,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,TN,NATR_WS_011_01,municipal,NA,municipal connection,-87.554565,35.548997,WGS 84,Google Earth,,Hohenwald,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.hohenwald.com/,NA,NA,NA,NA,NA,NA,NA,,,5/13/25,CH,Complete
Natchez Trace Parkway,Southeast Region,AL,NATR,ML Jacks Branch Water System,NATR_WS_012,Jacks Branch Water System,Non-Public Water System (NP),TN0001328,66747,ML Jacks Branch Water System,"The Jacks Branch Water System consists of a single well, pumphouse, chlorine injection system, and a buried 5,000 gallon storage tank. The chlorine injection system uses a dosing pump and liquid sodium hypochlorite. The system serves the Jacks Branch Comfort Station, which is in the Meriwether Lewis District. While the age of the system is unknown, it is believed to date back to the 1960's.",Jacks Branch Comfort Station,6715,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",5000,1,5521,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,TN,NATR_WS_012_01,unknown groundwater,NA,well,-87.51627,35.41396,WGS 84,"Buildings, ML Jacks Branch Comfort Station Bldg. #188",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,TN0001328,NA,NA,NA,,,5/19/25,CH,"Complete, could not locate the well on usgwd or the state database"
Natchez Trace Parkway,Southeast Region,AL,NATR,ML Lower Glenrock Water System,NATR_WS_013,Glenrock Branch Water System,Non-Public Water System (NP),TN0001329,66725,ML Lower Glenrock Water System,"The Glenrock Branch Water System consists of a single well, pumphause, chlorine injection system, and a 35 gallon hydropneumatic tank. The chlorine injection system uses a dosing pump and liquid sodium hypochlorite. The system serves the Glenrock Branch Comfort Station, which is in the Meriwether Lewis District. The age of the system is unknown.",Glenrock Branch Comfort Station,6709,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",35,1,5386,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,TN,NATR_WS_013_01,unknown groundwater,NA,well,-87.63162,35.25415,WGS 84,"Buildings, ML Lower Glenrock Well House Bldg. #264",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,TN0001329,NA,NA,NA,,,5/19/25,CH,"Complete, could not locate the well on usgwd or the state database"
Natchez Trace Parkway,Southeast Region,AL,NATR,NA Coles Creek Water System,NATR_WS_014,Coles Creek Water System,Non-Public Water System (NP),MS0320007,66219,NA Coles Creek Water System,"The Coles Creek Water System consists of a single well, pumphouse, chlorine injection system, 5,000 gallon elevated storage tank, and a distribution system. The chlorine injection system uses a peristaltic pump and 12.5% liquid sodium hypochlorite. The system serves the Coles Creek Comfort Station, which is in the Natchez District. The age of the system is unknown.",Coles Creek Comfort Station,6719,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",5000,1,5564,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,MS,NATR_WS_014_01,deep groundwater,NA,well,-91.178333,31.710833,WGS 84,MS Wells 2024,,NA,"Gulf Coast Regional Aquifer System, Southern Hills","Gulf Coast Regional Aquifer System, Southern Hills",confined,USGWD,U,420,405,420,15,NA,NA,MS0134306,NA,MS0320007,NA,NA,NA,,,5/19/25,CH,"Complete. usgwd, state database from 2024, and state database from 2009 all contain this same system, but the locations for 2009 and 2024 are ofset. I chose to use the 2024 location because it is most recent and matched perfectly with the usgwd location.  Aquifer and well information was populated from a combination of the three databases. State ID: 063G0022"
Natchez Trace Parkway,Southeast Region,AL,NATR,NA District Office Water System,NATR_WS_015,Adams County Water System,Community Water System (CWS),MS0320014,66203,NA District Office Water System,"The Natchez Trace Parkway receives potable water from the Adams County Water Association. This is a municipal water system. The distribution system serves the Natchez District Facility, also known as Mount Locust, which includes the Ranger Officer, maintenance shop, VIP pad, and Mount Locust Visitor Center.","Natchez District Facility, also known as Mount Locust, which includes the Ranger Officer, maintenance shop, VIP pad, and Mount Locust Visitor Center",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,562,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,MS,NATR_WS_015_01,municipal,NA,municipal connection,-91.320302,31.571716,WGS 84,Google Earth,,Adams County Water Association,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.adamscountywater.com/,NA,NA,NA,MS0320014,NA,NA,NA,,,5/19/25,CH,"Complete, could not match pws number to state database"
Natchez Trace Parkway,Southeast Region,AL,NATR,PG District Office Water System,NATR_WS_016,Port Gibson Water Distribution System,Community Water System (CWS),NA,66357,PG District Office Water System,"The Natchez Trace Parkway receives potable water from the Port Gibson Water Department. This is a municipal water system. The distribution system serves the Port Gibson District Facility, which includes the staff office and maintenance shop.","Port Gibson District Facility, which includes the staff office and maintenance shop",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2992,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,MS,NATR_WS_016_01,municipal,NA,municipal connection,-90.987067,31.954127,WGS 84,Google Earth,,Port Gibson Water Department,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://portgibsonchamber.wixsite.com/portgibsonchamber/city-utilities,NA,NA,NA,NA,NA,NA,NA,,,5/19/25,CH,Complete
Natchez Trace Parkway,Southeast Region,AL,NATR,PG Rocky Springs Water System,NATR_WS_017,Reedtown Water Distribution System,Community Water System (CWS),NA,66346,PG Rocky Springs Water System,"The Natchez Trace Parkway receives potable water from the Reedtown Water Association. This is a municipal water system. The distribution system serves the Rocky Springs Contact Station, two Campground comfort stations, Campground Host VIP Pad, and Picnic Area Comfort Station, which are in the Port Gibson District.","Rocky Springs Contact Station, two Campground comfort stations, Campground Host VIP Pad, and Picnic Area Comfort Station, which are in the Port Gibson District",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2854,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,MS,NATR_WS_017_01,municipal,NA,municipal connection,-90.623055,32.098728,WGS 84,Google Earth,,Reedtown Water Association,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,5/19/25,CH,"Complete, could not find the municipal website"
Natchez Trace Parkway,Southeast Region,AL,NATR,Prentiss County Water Distribution System,NATR_WS_018,Prentiss County Water Distribution System,Community Water System (CWS),"	MS0020014",0,NA,"The Natchez Trace Parkway receives potable water from the Prentiss Water Association. This is a municipal water system. This distribution system serves the Pharr Mounds Comfort Station, which is in the Tupelo District.","Pharr Mounds Comfort Station, which is in the Tupelo District",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2104,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,MS,NATR_WS_018_01,municipal,NA,municipal connection,-88.636405,34.744569,WGS 84,Google Earth,,Prentiss-Alcorn Water Association,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"	MS0020014",NA,NA,NA,,,5/19/25,CH,"Complete, could not find the municipal website"
Natchez Trace Parkway,Southeast Region,AL,NATR,Ridgeland Water Distribution System,NATR_WS_019,NA,NA,NA,0,NA,"The Natchez Trace Parkway receives potable water from the City of Ridgeland Water System.  This is a municipal water system.  The distribution system serves the Ridgeland Information Cabin, which includes a portable comfort station, and the Ridgeland District Facility, which includes the Ranger Officer, maintenance shop, and VIP pad.","Ridgeland District Facility, which includes the Ranger Officer, maintenance shop, and VIP pad",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3637,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,MS,NATR_WS_019_01,municipal,NA,municipal connection,-90.138523,32.413372,WGS 84,Google Earth,,City of Ridgeland,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.ridgelandms.org/city-departments/public-works/utilities/water-and-sewer-information/,NA,NA,NA,NA,NA,NA,NA,,,5/19/25,CH,Complete
Natchez Trace Parkway,Southeast Region,AL,NATR,TU Headquarters Water System,NATR_WS_020,Natchez Trace Parkway HQ,Non-Public Water System (NP),MS0410023,66603,TU Headquarters Water System,"The Tupelo Complex Water System consists of two wells (primary and backup), two treatment buildings, distribution system, and a 50,000 gallon elevated storage tank. Both the primary and backup wells have chlorine injection systems and blended phosphate systems to minimize pipe corrosion. The primary well is located adjacent to the elevated storage tank, while the backup well is located adjacent to the maintenance shop. A 42 gallon hydropneumatic tank is in the backup well's treatment building. The wells are connected in a looped distribution system. The system was built around 1957. This system serves the Tupelo District Facilities, which includes the Visitor Center, Park Headquarters, maintenance shop, park offices (six occupied and 20 vacant), and a VIP pad.","Tupelo District Facilities, which includes the Visitor Center, Park Headquarters, maintenance shop, park offices (six occupied and 20 vacant), and a VIP pad","6711, 6710",yes,no,groundwater,,"Chlorination, Phosphate","human-drinking, human-non-drinking",50042,2,5434,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,MS,NATR_WS_020_01,deep groundwater,Primary Well #1,well,-88.704167,34.325554,WGS 84,MS Wells 2024,,NA,Black Warrior River Aquifer System (Eutaw and McShan Formations and Tuscaloosa Group),Black Warrior River Aquifer System (Eutaw and McShan Formations and Tuscaloosa Group),confined,USGWD,1/1/57,490,426,468,42,NA,NA,MS0133694,NA,MS0410023,NA,NA,NA,,,5/19/25,CH,"Complete. usgwd, state database from 2024, and state database from 2009 all contain this same system, but the locations for 2009 and 2024 are ofset. I chose to use the 2024 location because it is most recent and matched perfectly with the usgwd location.  Aquifer and well information was populated from a combination of the three databases. State ID: 081H0041"
Natchez Trace Parkway,Southeast Region,AL,NATR,TU Headquarters Water System,NATR_WS_020,Natchez Trace Parkway HQ,Non-Public Water System (NP),MS0410023,66603,TU Headquarters Water System,"The Tupelo Complex Water System consists of two wells (primary and backup), two treatment buildings, distribution system, and a 50,000 gallon elevated storage tank. Both the primary and backup wells have chlorine injection systems and blended phosphate systems to minimize pipe corrosion. The primary well is located adjacent to the elevated storage tank, while the backup well is located adjacent to the maintenance shop. A 42 gallon hydropneumatic tank is in the backup well's treatment building. The wells are connected in a looped distribution system. The system was built around 1957. This system serves the Tupelo District Facilities, which includes the Visitor Center, Park Headquarters, maintenance shop, park offices (six occupied and 20 vacant), and a VIP pad.","Tupelo District Facilities, which includes the Visitor Center, Park Headquarters, maintenance shop, park offices (six occupied and 20 vacant), and a VIP pad","6711, 6710",yes,no,groundwater,,"Chlorination, Phosphate","human-drinking, human-non-drinking",50042,2,5434,2022,0,No,SER\NATR\PHA\NATR PHA 2022\NATR PHA 2022.pdf,MS,NATR_WS_020_02,deep groundwater,Secondary Well #2,well,-88.706944,34.330554,WGS 84,MS Wells 2024,,NA,Black Warrior River Aquifer System (Eutaw and McShan Formations and Tuscaloosa Group),Black Warrior River Aquifer System (Eutaw and McShan Formations and Tuscaloosa Group),confined,USGWD,1/1/57,492,450,492,42,NA,NA,MS0133693,NA,MS0410023,NA,NA,NA,,,5/19/25,CH,"Complete. usgwd, state database from 2024, and state database from 2009 all contain this same system, but the locations for 2009 and 2024 are ofset. I chose to use the 2024 location because it is most recent and matched perfectly with the usgwd location. Aquifer and well information was populated from a combination of the three databases. State ID: 081H0033"
Navajo National Monument,Intermountain Region,AZ,NAVA,Parkwide Water System,NAVA_WS_001,NA,Non-Transient Non-Community Water System (NTNC),NN0400339,45318,Water System,"This public, non-transient non-community water system provides all the water for this Park. This system serves the maintenance shop, the campground comfort station, employee housing, and the visitor center. Water is pumped from an 870-foot drilled well (identified as well # 4) with a submersible pump (Stenner Model 85MHP40), which is designed to pump 15 gallons per minute. Water is pumped into the pumphouse where it undergoes treatment with a sodium hypochlorite solution.  Water is sent to a 100,000-gallon, above ground welded steel storage reservoir for storage. This reservoir was built during 1973 at a diameter of 33 feet and a height of 15 feet. From the above ground welded steel storage reservoir, water is pumped to a booster station through two Balor-Reliance (model 85700817) booster pumps. Prior to distribution, water travels through a 200-gallon steel pressure tank (Wessels Company) at approximately 50-PSI prior to distribution.","maintenance shop, the campground comfort station, employee housing, and the visitor center",7031,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",100000,1,5442,2021,5,No,NA,AZ,NAVA_WS_001_01,deep groundwater,NA,well,-110.497359,36.788318,NAD 83,ADWR,,NA,Kayenta formation Sandstone,Kayenta formation Sandstone,U,U,NA,870,U,U,U,"PHS Report,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/145446",649817,U,U,NN0400339,NA,NA,NA,,,7/30/24,KGE,Complete
Nez Perce National Historical Park,Pacific West Region,ID,NEPE,Kamiah,NEPE_WS_001,Kamiah,Non-Potable (NonPOT),NA,0,NA,"This groundwater system provided non-potable water to the site for pressure washing of two CXT Vaults.  No potable water is provided at this location.  The bored well was installed in 2000 with yield of 16 gallons per minute.  The well is 254 feet deep, cased to 187 feet, and screened to 245 feet.  Static water was found at 16 feet deep, and surface seal was concreted to 38 feet.",pressure washing of two CXT Vaults,NA,yes,no,groundwater,,U,human-non-drinking,U,U,2025,2019,NA,NA,NA,ID,NEPE_WS_001_01,deep groundwater,Static water level 16 ft.,well,-116.005663,46.211682,NAD 83,HarDWR,,NA,Columbia River Basalt,Columbia River Basalt,U,U,NA,254,185,245,60,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/462563,572728,U,U,NA,NA,NA,NA,,,9/24/24,KGE,Complete
Nez Perce National Historical Park,Pacific West Region,ID,NEPE,UTIL Maintenance Area Water System,NEPE_WS_002,maintenance system,Non-Potable (NonPOT),NA,82695,UTIL Maintenance Area Water System,"This year-round non-public system consists of a 58.5 ft drilled well, submersible pump, 8"" steel chlorine contact pipe, and a hydropneumatic pressure tank.  The system provides service to the maintenance building and the storage building across the driveway from the maintenance building.  The park has decided to manage this system as a non-potable system due to elevated levels of nitrates and taste.  The park is providing bottled water for staff.",maintenance building and the storage building ,6754,yes,no,groundwater,,Chlorination,human-non-drinking,U,U,1400,2019,NA,NA,NA,ID,NEPE_WS_002_01,shallow groundwater,NA,well,-116.819352,46.448375,NAD 83,HarDWR,,NA,Columbia River Basalt,Columbia River Basalt,U,U,9/30/50,59,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/462563,137177,U,85-11804,NA,NA,NA,NA,,,9/24/24,KGE,Complete
Nez Perce National Historical Park,Pacific West Region,ID,NEPE,UTIL Picnic Area Water System,NEPE_WS_003,Picnic Area,Non-Public Water System (NP),4235845B,82697,UTIL Picnic Area Water System,"This TNC system consists of a 82' drilled well cased to 32 ' located inside of a building, submersible pump, raw sample tap, a 50 micron sediment filter, continuous hypochlorite injection system, meter, and a hydropneumatic pressure tank.  This system serves the picnic area drinking fountain, hosebibb, and the comfort station and is operational from April to October.","picnic area drinking fountain, hosebibb, and the comfort station",6755,yes,yes,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",U,U,5423,2019,NA,NA,NA,ID,NEPE_WS_003_01,shallow groundwater,NA,well,-116.814376,46.4499,NAD 83,HarDWR,,NA,Columbia River Basalt,Columbia River Basalt,U,U,6/8/83,82,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/462563,137175,U,84-7178,4235845B,NA,NA,NA,,,9/24/24,KGE,Complete
Nez Perce National Historical Park,Pacific West Region,ID,NEPE,UTIL Visitor Center Water System,NEPE_WS_004,Visitor Center,Non-Public Water System (NP),4235845A,82694,UTIL Visitor Center Water System,"This year-round TNC system consists of a 210' drilled well, submersible pump, continuous disinfection, and a green sand removal filter dosed with potassium permanganate.  Treated water flows to a 45,000 gallon underground concrete water storage reservoir next to the Visitor Center, and is pumped from there into hydropneumatic pressure tanks for distribution throughout the Visitor Center/administrative building, to the administrative annex, the greenhouse and to an underground sprinkler system.  A separate line feeds the fire system and extends directly from the 45,000 gallon storage tank to a pump.","Visitor Center, adminstrative building, greenhouse, sprinkler system",6756,yes,no,groundwater,,"Chlorination, Potassium Permanganate","fire, human-drinking, human-non-drinking",45000,1,5544,2019,NA,NA,NA,ID,NEPE_WS_004_01,deep groundwater,NA,well,-116.8222,46.44696,NAD 83,HarDWR,,NA,Columbia River Basalt,Columbia River Basalt,U,U,NA,210,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/462563,559017,U,85-7408,4235845A,NA,NA,NA,,,9/24/24,KGE,Complete
Nez Perce National Historical Park,Pacific West Region,ID,NEPE,UTIL Whitebird Water System,NEPE_WS_005,INACTIVE,Non-Potable (NonPOT),NA,82699,UTIL Whitebird Water System,"The drilled well was installed in 2001 with yield of 15 gallons per minute.  The well is 178 feet deep, cased to 140 feet, and screened to 140-160 feet.  Static water was found at 30 feet deep, and surface seal was concreted to 38 feet.  This well has been capped, and is not in use.",U,NA,no,no,groundwater,,U,U,U,U,3196,2019,NA,NA,NA,ID,NEPE_WS_005_01,deep groundwater,"Static water level 30 ft., yields 15 gallons per minute",well,-116.27742,45.777353,NAD 83,HarDWR,,NA,Columbia River Basalt,Columbia River Basalt,U,U,1/1/23,178,140,160,20,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/462563,224009,U,79-10481,NA,NA,NA,NA,,,9/24/24,KGE,Complete
New River Gorge National Park and Preserve,Northeast Region,WV,NERI,Billy McGuffin House Water System,NERI_WS_001,NA,Non-Public Water System (NP),NA,0,NA,"This water system serves a seasonal housing unit with a kitchen sink, kitchen dishwasher, clothing washer, two upstairs toilets, two upstairs sinks, and two upstairs showers. Water is pumped from a well with a submersible pump. Pumped water enters the treatment room, located in the basement of the house. Pumped water travels through a Flex-Lite Model FL7 22-gallon pressure tank, receives chlorination, and then travels through a 120-gallon chlorine contact tank. The chlorinated water is softened by a Krystal Pure home water softening system and then passes through a sediment filter prior to distribution.",Park housing unit,6508,yes,yes,groundwater,,"Chlorination, Softener, Filtration","human-drinking, human-non-drinking",22,1,3161,2024,0,NA,NER\NERI\EHSurvey\NERI PHA Report 5-8-2024.pdf,WV,NERI_WS_001_01,unknown groundwater,NA,well,-81.08208388,37.96109635,WGS 84,Google Earth - approximate area of house,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/25/25,CH,Incomplete. NPS is planning to demolish structures and this building may be one of them. Could not find building coordinates. Here is a news article describing the demolition plans: https://www.nps.gov/neri/learn/news/nps-to-hold-2nd-public-meeting-for-proposed-demolition-of-structures-within-nrgnpp.htm
New River Gorge National Park and Preserve,Northeast Region,WV,NERI,Burnwood,NERI_WS_002,NA,Municipal,WV3301046,NA,NA,The Burnwood area of the park and the Canyon Rim Visitor Center is served by the municipal water system.,Burnwood area of the park and the Canyon Rim Visitor Center,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,62,2024,0,NA,NER\NERI\EHSurvey\NERI PHA Report 5-8-2024.pdf,WV,NERI_WS_002_01,municipal,NA,municipal connection,-81.06335166,37.8304719,WGS 84,Google Earth coordinates for the visitor center,,NA,West Virginia American Water,NA,NA,NA,NA,NA,NA,NA,NA,https://www.amwater.com/ccr/newriver.pdf,NA,NA,NA,https://wvdwv.gecsws.com/,NA,NA,NA,,,7/25/25,CH,Incomplete. There are multiple West Virginia American Water locations so I don't include location coordinates. 
New River Gorge National Park and Preserve,Northeast Region,WV,NERI,Dun Glen Water System,NERI_WS_003,NA,Transient Non-Community Water System (TNC),WV9910104,88877,NA,"This water system serves a maintenance building, a dormitory with six bedrooms, a public restroom, and a single RV campsite. Well head extends 18 inches above the ground and is surrounded by a concrete apron. Water is supplied from a drilled well with a Goulds 7LS10422 submersible pump. Water from the well enters the treatment room where it is chlorinated and then travels through a 300-gallon chlorine contact tank and then is pressurized inside a Well-X-Trol Model WX-302 100 PSI pressure tank. Chlorinated water then travels to the distribution system.","Maintenance building, a dormitory with six bedrooms, a public restroom, and a single RV campsite",6459,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,1,4205,2024,1,NA,NER\NERI\EHSurvey\NERI PHA Report 5-8-2024.pdf,WV,NERI_WS_003_01,unknown groundwater,NA,well,-81.075584,37.953156,WGS 84,"Google Earth, Dun Glen Day Use Area",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://wvdwv.gecsws.com/,U,NA,NA,,,7/25/25,CH,Incomplete. Many Dun Glen buildings are on the list of buildings to be demolished. List of structures to be demolished can be found here: https://www.nps.gov/neri/learn/news/nps-to-hold-2nd-public-meeting-for-proposed-demolition-of-structures-within-nrgnpp.htm. Could not find well or aquifer information
New River Gorge National Park and Preserve,Northeast Region,WV,NERI,McClung House Water System,NERI_WS_004,NA,Non-Public Water System (NP),NA,0,NA,"This water system consists of an outdoor well with a submersible pump. Water is pumped into the basement for treatment, which consists of two flters, a pressure tank, chlorination, and an 82-gallon chlorine contact tank. This water system serves a seasonal (May - October) park housing unit.",Park housing unit,6349,yes,yes,groundwater,,"Filtration, Chlorination","human-drinking, human-non-drinking",U,1,4703,2024,0,NA,NER\NERI\EHSurvey\NERI PHA Report 5-8-2024.pdf,WV,NERI_WS_004_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/25/25,CH,Incomplete. Could not find coordinates for this water system. Could not find well or aquifer information
New River Gorge National Park and Preserve,Northeast Region,WV,NERI,Sandstone Visitor Center Water System,NERI_WS_005,NA,Transient Non-Community Water System (TNC),WV9945083,NA,NA,"This system served a visitor center with a public restroom and water fountain. It consisted of an outdoor well which was raised above 24 inches which had a concrete apron. The submersible pump was Goulds 5GS15. Water is pumped to the 30,000 gallon above ground storage tank and from there it flowed to the treatment room, the water is filtered with 2 active carbon filters then is injected with sodium hypochlorite solution. The water then goes to 2 galvanized metal contact tanks (480 gallon each). Water is then accessible from the visitor center fountain and restrooms.  ",Visitor Center fountain and restrooms,6461,yes,no,groundwater,,"Filtration, Chlorination","human-drinking, human-non-drinking",30960,3,2880,2024,0,NA,NER\NERI\EHSurvey\NERI PHA Report 5-8-2024.pdf,WV,NERI_WS_005_01,unknown groundwater,NA,well,-80.89775,37.783249,WGS 84,"Google Earth, Sandstone Visitor Center",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://wvdwv.gecsws.com/,U,NA,NA,,,7/25/25,CH,Complete. Could not find well or aquifer information
New River Gorge National Park and Preserve,Northeast Region,WV,NERI,Thurmond Depot Water System,NERI_WS_006,NA,Transient Non-Community Water System (TNC),WV9910096,88878,NA,"This water system serves the Thurmond Depot Visitor Center. The Visitor Center has public restrooms and a water fountain. Water is pumped from a drilled well with a submersible pump (Goulds 7LS10422C) located outside of the pumphouse. Water is pumped into the pumphouse where it undergoes treatment with a sodium hypochlorite solution. Water travels through a 60-gallon fiberglass Pentair Pressure tank, then through two 120-gallon Pentair WellMate chlorine tanks. Water is then sent to distribution.","Thurmond Depot Visitor Center, which has public restrooms and a water fountain",6462,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",60,1,2680,2024,0,NA,NER\NERI\EHSurvey\NERI PHA Report 5-8-2024.pdf,WV,NERI_WS_006_01,unknown groundwater,NA,well,-81.078839,37.957158,WGS 84,"Google Earth, Thurmond Depot Visitor Center",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://wvdwv.gecsws.com/,U,NA,NA,,,7/25/25,CH,Complete. Could not find well or aquifer information
Nicodemus National Historic Site,Midwest Region,KS,NICO,NICO NTNC,NICO_WS_001,NICO NTNC,Non-Transient Non-Community Water System (NTNC),KS2006505,0,NA,The water supply system consists of a drilled well. The well delivers potable water by pumping to an existing standpipe water storage tank. The water is distributed to the town's residences through various sized distribution piping. Liquid chlorine is added to the water supply for disinfection purposes.,All park facilities,NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",NA,NA,3075,2024,0,NA,MWR\NICO\EHSurvey\PHA - 2024.pdf,KS,NICO_WS_001_01,shallow groundwater,NA,well,-99.61997,39.38879,WGS 84,KS WWC5,,Nicodemus Township,U,U,U,NA,9/18/24,70,30,70,40,https://chasm.kgs.ku.edu/ords/wwc5.wwc5d2.well_details?well_id=1055459430,NA,NA,NA,KS2006505,NA,NA,NA,,,8/19/25,CH,This is a municipal system as well as a groundwater system. It is managed by Nicodemus Township. It is listed under groundwater because I found the location and information about the well.
Niobrara National Scenic River,Midwest Region,NE,NIOB,State Owned GW Well,NIOB_WS_001,NA,Non-Public Water System (NP),NA,0,NA,"The park indicated that a state owns a hand pump at Brewer Bridge, and the NPS advertises the use of the well on a sign by the river.",Brewer Bridge area,NA,yes,no,groundwater,,U,U,0,0,278,2017,NA,NA,MWR\NIOB\EHSurvey\NIOB PHA 2017 REPORT.pdf,NE,NIOB_WS_001_01,unknown groundwater,NA,well,-100.266037,42.875853,WGS 84,"Google Earth, Brewer Bridge Landing",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,8/18/25,CH,I am not sure if this sytem is still in use or if it is owned by NPS. I could not find the location or any information about the well. I used Brewer Bridge Landing as a general location.
Niobrara National Scenic River,Midwest Region,NE,NIOB,"Valentine, NE",NIOB_WS_002,NA,NA,NE3103106,0,NA,"This system is owned and operated by the City of Valentine, NE.",U,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,268,2023,0,NA,MWR\NIOB\EHSurvey\NIOB PHA Final Report All 8-18-2023.pdf,NE,NIOB_WS_002_01,municipal,NA,municipal connection,-100.551027,42.875218,WGS 84,"Google Earty, City of Valentine ",,City of Valentine,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.valentinene.gov/departments,NA,NA,NA,https://drinkingwater.ne.gov/,NA,NA,NA,,,8/18/25,CH,It is unclear where this water system is being used. The park is a 76-mile long national scenic river.
Ninety Six National Historic Site,Southeast Region,SC,NISI,Ninety Six Commission of Public Works,NISI_WS_001,Municipal,Municipal,SC2410002,90160,Water System,"The entirety of Ninety Six national Historic Site receives potable water from the Ninety Six Commission of Public Works. This system serves the visitor center, administrative building, public restrooms, and maintenance building.","Visitor center, administrative building, public restrooms, and maintenance building",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,1840,2022,0,NA,SER\NISI\PHA\NISI PHA 2022\NISI PHA Report 7-27-2022.pdf,SC,NISI_WS_001_01,municipal,NA,municipal connection,-82.023203,34.17442,WGS 84,"Google Earth, Ninety Six Public Works Commission",,Ninety Six Public Works Commission,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://townofninetysix.sc.gov/,NA,NA,NA,http://dwwwebvm.dhec.sc.gov:8080/DWW/,NA,NA,NA,,,5/6/25,CH,Complete
North Cascades National Park,Pacific West Region,WA,NOCA,Bowles Water System,NOCA_WS_001,bowles - stehekin,Non-Public Water System (NP),NA,18130,Bowles Water System,The Bowles water system is a non-public surface water system serving 1 residence in the Stehekin area of Lake Chelan National Recreation Area.  Water is collected from the Stehekin River through a hose near the bank with a bar screen.  Water is pumped by a jet pump and filtered through 2 - 20 micron cartridge filters operated in parallel to a series of 5 micron cartridge filters.  Liquid sodium hypochlorite is added after filtration and the water flows through five chlorine contact tanks to a hydropneumatic tank that provides water pressure to the residence.,residence ,6757,yes,yes,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",65,1,5645,2024,2,NA,NA,WA,NOCA_WS_001_01,river/stream,NA,surface intake,-120.691767,48.32958,NAD 83,Washington NHD,,NA,Stehekin River,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,11/12/24,KGE,Complete
North Cascades National Park,Pacific West Region,WA,NOCA,Brownfield Water System,NOCA_WS_002,NA,Non-Public Water System (NP),NA,18128,NA,"The Brownfields water system is a Non-Public Groundwater System serving three residences in the Stehekin Area of Lake Chelan National Recreation Area. Two of the homes are seasonal, one serves a full-time employee. The system consists of a drilled well that pumps water to a treatment building where it is disinfected with liquid sodium hypochlorite. The water is then stored in an 88-gallon hydropneumatic storage tank until needed. ",3 Residences,6758,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",88,1,5511,2024,NA,NA,NA,WA,NOCA_WS_002_01,shallow groundwater,"Depth extrapolated based on other wells in the area, which average 30-50 ft.",well,-120.687024,48.324595,NAD 83,Coordinates of the pump house were used.,,NA,Stehekin River Alluvium,Stehekin River Alluvium,unconfined,U,NA,50,U,U,U,NA,NA,U,U,NA,U,NA,NA,,,11/19/24,KGE,Complete
North Cascades National Park,Pacific West Region,WA,NOCA,Buckner Water System,NOCA_WS_003,NA,Non-Public Water System (NP),NA,17891,NA,"This year-round system is served by a drilled well, submersible pump, hydropneumatic pressure tank, and continuous disinfection. It serves a single park residence and five-yard hydrants.  ","Park residence, 5 yard hydrants",6759,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking, irrigation",88,1,1779,2024,NA,NA,NA,WA,NOCA_WS_003_01,shallow groundwater,NA,well,-120.69408,48.334353,NAD 83,WSDOE Wells Database,,NA,Stehekin River Alluvium,Stehekin River Alluvium,unconfined,U,1/5/77,100,U,U,U,NA,NA,U,143561,NA,U,NA,NA,,,11/19/24,KGE,Complete
North Cascades National Park,Pacific West Region,WA,NOCA,Colonial Water System,NOCA_WS_004,NA,Transient Non-Community Water System (TNC),NA,17701,NA,"This seasonal non-community system has a 100 ft deep well that was drilled in 1984-85 with a submersible pump (replaced in May 2017) with continuous chlorination. Treated water is pumped to a 38,000 gallon steel water storage reservoir for gravity distribution to the comfort stations in the two campgrounds, a number of yard hydrants throughout the campgrounds, and a seasonal NPS residence.","comfort stations in the two campgrounds, a number of yard hydrants throughout the campgrounds, and a seasonal NPS residence",6760,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking, irrigation",38000,1,2442,2024,NA,NA,NA,WA,NOCA_WS_004_01,shallow groundwater,NA,well,-121.09874,48.69343,NAD 83,WSDOE Wells Database,,NA,Thunder Arm Diablo Lake Alluvium,Thunder Arm Diablo Lake Alluvium,unconfined,U,10/22/79,100,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/462555,NA,U,64233,NA,U,NA,NA,,,11/19/24,KGE,Complete
North Cascades National Park,Pacific West Region,WA,NOCA,Company Creek Water System,NOCA_WS_005,NA,Non-Public Water System (NP),NA,18019,NA,"This year-round system is served by a drilled well, submersible pump, hydropneumatic pressure tank, and continuous chlorination. It provides service to three housing units used as park staff quarters, the carpenter shop and a RV hook-up site. ","3 housing units, carpenter shop, RV hook up",6761,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",88,1,4850,2024,NA,NA,NA,WA,NOCA_WS_005_01,shallow groundwater,NA,well,-120.716533,48.348621,NAD 83,WSDOE Wells Database,,NA,Stehekin River Alluvium,Stehekin River Alluvium,unconfined,U,1/9/77,33,U,U,U,NA,NA,U,143564,NA,U,NA,NA,,,11/19/24,KGE,Complete
North Cascades National Park,Pacific West Region,WA,NOCA,ELC Water System,NOCA_WS_006,NA,Transient Non-Community Water System (TNC),NA,17518,NA,"This class A TNC system consists of a 40 foot drilled well (35 gpm), a pump house with continuous disinfection, and caustic soda addition for pH adjustment. Water is pumped from the well to a 41,000 gallon water storage tank for distribution to the Environmental Learning Center (ELC) buildings, restaurant and several fire hydrants.","Environmental Learning Center, restaurant, several fire hydrants",6762,yes,no,groundwater,,"Chlorination, Caustic Soda","fire, human-drinking, human-non-drinking",41000,1,38,2024,NA,NA,NA,WA,NOCA_WS_006_01,shallow groundwater,NA,well,-122.1673,48.72354,NAD 83,WSDOE Wells Database,,NA,U,U,U,U,10/22/76,40,U,U,U,NA,NA,U,68737,NA,U,NA,NA,,,11/15/24,KGE,Missing Source Information
North Cascades National Park,Pacific West Region,WA,NOCA,Goodell Campground Water System,NOCA_WS_007,NA,Transient Non-Community Water System (TNC),12345,43980,NA,"The system consists of a well, pumped to treatment building with small 100-gallon hydropneumatic pressure tank and 6  water main for chlorine contact time.  The well system serves a campground with 6 hose bibbs with no comfort stations.",campground with 6 hose bibs,6763,yes,yes,groundwater,,Chlorination,human-non-drinking,100,1,2870,2024,NA,NA,NA,WA,NOCA_WS_007_01,shallow groundwater,NA,well,-121.266967,48.675322,NAD 83,WSDOE Wells Database,,NA,Goodell Creek Alluvium,Goodell Creek Alluvium,unconfined,U,10/27/16,20,U,U,U,NA,NA,U,1601368,12345,U,NA,NA,,,11/19/24,KGE,Complete
North Cascades National Park,Pacific West Region,WA,NOCA,Griffith Water System,NOCA_WS_008,griffith water system,Non-Public Water System (NP),11111,18021,Griffith Water System,"This seasonally operated system is served by a drilled well, submersible pump, hydropneumatic pressure tank, and continuous chlorination.  It provides service to one seasonal park quarters.",Seasonal park quarters,6764,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",88,1,3230,2024,NA,NA,NA,WA,NOCA_WS_008_01,unknown groundwater,NA,well,U,U,U,U,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,11111,U,NA,NA,,,NA,NA,NA
North Cascades National Park,Pacific West Region,WA,NOCA,Highbridge Ranger Station,NOCA_WS_009,NA,Non-Public Water System (NP),NA,0000,NA,"This seasonal system has surface water pumped into a 600-gallon poly holding tank.  Sodium hypochorite is added to tank to prevent any bacteria or algae growth. From the tank, water flows by gravity to the residence. Staff use Berkey filtration system before drinking.   This seasonal system serves one employee. In the past, this system was non-potable and water was hauled from the Stehekin Maintenance yard for drinking.  ",One staff residence,NA,yes,yes,surface water,,"Chlorination, Filtration",human-drinking,600,1,7405,2024,NA,NA,NA,WA,NOCA_WS_009_01,river/stream,NA,surface intake,-120.838499,48.38057,NAD 83,Coordinates of a potential draw point used until an offical draw point can be found.,,NA,Stehekin River,NA,,,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,11/12/24,KGE,Complete
North Cascades National Park,Pacific West Region,WA,NOCA,Hozomeen Water System,NOCA_WS_010,hozomeen - water system,Non-Transient Non-Community Water System (NTNC),NA,17581,Hozomeen Water System,"This seasonal non-community system consists of a surface water intake on Hozomeen Creek.  The water flows by gravity to treatment building where it is filtered and chlorinated.  Filtration is accomplished by a cartridge pre-filter and a strainrite giardia/crypto bag filtration system (prefilter  HPM99-CC-2-SR and crypto filter CCX-2-SR) with a maximum flow rate 20 gpm.  The water is disinfected and flows by gravity to an A.O. Smith Aquastore 23,000-gallon glass fused storage tank for gravity distribution.  Water is supplied to a transient-use cabin, a number of hosebibs in the upper and lower loop campgrounds, and to employee housing.","transient-use cabin, a number of hosebibs in the upper and lower loop campgrounds, and to employee housing",6765,yes,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",23000,1,525,2017,NA,NA,NA,WA,NOCA_WS_010_01,river/stream,NA,surface intake,-121.069165,48.985589,NAD 83,Coordinates of the treatment building used.,,NA,Hozeman Creek,NA,,,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,11/12/24,KGE,Complete
North Cascades National Park,Pacific West Region,WA,NOCA,Marblemount Water System,NOCA_WS_011,NA,Non-Transient Non-Community Water System (NTNC),np6006,16681,Marblemount Water System,"This year-round community system consists of a drilled well, a submersible pump, and continuous disinfection.  Water is pumped to a 25,000-gallon concrete water storage reservoir for distribution to the administrative offices, maintenance shops, greenhouses, horse barn, seasonal staff quarters, and permanent staff quarters.","administrative offices, maintenance shops, greenhouses, horse barn, seasonal staff quarters, and permanent staff quarters",6766,yes,no,groundwater,,NA,"human-drinking, human-non-drinking, irrigation, stock",25000,1,155,2024,NA,NA,NA,WA,NOCA_WS_011_01,deep groundwater,NA,well,-121.448231,48.54353933,WGS 84,Google Earth coordinates for Marblemount ranger district,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,82436,np6006,U,NA,NA,,,NA,NA,NA
North Cascades National Park,Pacific West Region,WA,NOCA,Newhalem,NOCA_WS_012,NA,NA,NA,NA,NA,"Water for the Newhalem Campground and Visitor Center is purchased from Newhalem, a community owned and operated by Seattle City Light.  Water is pumped from a drilled well to an elevated water storage reservoir owned by Seattle City Light, and to a ground level concrete water storage reservoir in the park.  The park reservoir was designed to provide fire protection for the visitor center. The park installed 2 master meters that transmit signals to a pre and post chlorination system.  The park uses a series MPLMK2TA-PTCL-U03 pulsa-feeder pump (2 pumps).   The system was pumping approximately 15.5 gallons per minute and the meter was activated for every gallon. This system serves the VC and campground.","Visitor Center, campground. ",6771,yes,no,NA,,NA,"fire, human-drinking, human-non-drinking",U,U,3881,2024,NA,NA,NA,WA,NOCA_WS_012_01,municipal,NA,municipal connection,-121.264167,48.66597,NAD 83,Coordinates of the treatment building used.,,"Newhalem, WA",NA,NA,,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,11/12/24,KGE,Complete
North Cascades National Park,Pacific West Region,WA,NOCA,Robertson Water System,NOCA_WS_013,Visitor Center/Campground Water System,Non-Public Water System (NP),2222,17893,NA,"This year-round system is served by a drilled well, submersible pump, hydropneumatic pressure tank, and continuous disinfection. This system serves 2-transient homes. One home has permanent employee and the other is for seasonal employee.   ",Two seasonal houses,6767,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",88,1,2101,2024,NA,NA,NA,WA,NOCA_WS_013_01,shallow groundwater,NA,well,-120.70224,48.33616,NAD 83,WSDOE Wells Database,,NA,Stehekin River Alluvium,Stehekin River Alluvium,unconfined,U,8/19/87,50,U,U,U,NA,NA,U,141055,2222,U,NA,NA,,,11/19/24,KGE,Complete
North Cascades National Park,Pacific West Region,WA,NOCA,Ross Lake Resort Water System,NOCA_WS_014,ross lake resort system,Non-Transient Non-Community Water System (NTNC),NA,17644,Ross Lake Resort Water System,"This system consists of a sealed spring box water source that flows by gravity to the treatment room at the Resort, where it is continuously disinfected.  If the storage tank is full, the spring box water flows into a penstock and out through a screened overflow.  The treated water flows by gravity to a 1,000 gallon storage tank located approximately 200 feet above the chlorination building. The water from the storage tank flows by gravity to the guest cabins, washhouse, and Lodge."," guest cabins, washhouse, and Lodge",6768,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1000,1,4985,2024,NA,NA,NA,WA,NOCA_WS_014_01,spring,NA,spring box,-121.0609103,48.73982232,WGS 84,Google Earth coordinates for Ross Lake Resort,,NA,NA,NA,,,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,10/22/24,KGE,Missing Coordinates
North Cascades National Park,Pacific West Region,WA,NOCA,Stehekin Landing Water System,NOCA_WS_015,stehekin main system,Non-Public Water System (NP),WA53NP830,17784,Stehekin Landing Water System,"This system is operated year-round and is served by two drilled wells equipped with submersible pumps and continuous chlorination.  Well #1 is in the treatment room and well #2 is in a manhole near the building.  The wells alternate automatically and flow through a water meter and a dedicated supply line to a 100,000 gallon ground mounted concrete water storage reservoir.  This system provides service to the park administrative offices, concession operated lodge/grocery store, cabins, employee housing units, the boat dock, and the sewage treatment plant.","park administrative offices, concession operated lodge/grocery store, cabins, employee housing units, the boat dock, and the sewage treatment plant.",6769,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1e+05,1,5351,2024,NA,NA,NA,WA,NOCA_WS_015_01,unknown groundwater,Well 1,well,-120.6571547,48.3093368,WGS 84,Google Earth coordinates of building,,NA,Purple Creek Runoff Talus,Purple Creek Runoff Talus,unconfined,U,NA,NA,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/462555,NA,U,143554,WA53NP830,U,NA,NA,,,11/19/24,KGE,Missing Coordinates
