park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
North Cascades National Park,Pacific West Region,WA,NOCA,Stehekin Landing Water System,NOCA_WS_015,stehekin main system,Non-Public Water System (NP),WA53NP830,17784,Stehekin Landing Water System,"This system is operated year-round and is served by two drilled wells equipped with submersible pumps and continuous chlorination.  Well #1 is in the treatment room and well #2 is in a manhole near the building.  The wells alternate automatically and flow through a water meter and a dedicated supply line to a 100,000 gallon ground mounted concrete water storage reservoir.  This system provides service to the park administrative offices, concession operated lodge/grocery store, cabins, employee housing units, the boat dock, and the sewage treatment plant.","park administrative offices, concession operated lodge/grocery store, cabins, employee housing units, the boat dock, and the sewage treatment plant.",6769,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1e+05,1,5351,2024,NA,NA,NA,WA,NOCA_WS_015_02,unknown groundwater,Well 2,well,-120.6564805,48.30852252,WGS 84,Google Earth coordinates of visitor center,,NA,Purple Creek Runoff Talus,Purple Creek Runoff Talus,unconfined,U,NA,NA,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/462555,NA,U,143554,WA53NP830,U,NA,NA,,,11/19/24,KGE,Missing Coordinates
North Cascades National Park,Pacific West Region,WA,NOCA,Stehekin Maintenance Yard Water System,NOCA_WS_016,NA,Non-Public Water System (NP),NA,18018,Stehekin Maintenance area,"This year-round system is served by a drilled well, submersible pump, hydropneumatic pressure tank, and continuous disinfection. This system serves the Stehekin maintenance shop, yurt yard and yak yard. The well is in a raised building however the building is in a 100-year floodplain.  ","Stehekin maintenance shop, yurt yard and yak yard",6770,yes,no,groundwater,,U,irrigation,U,U,3815,2024,NA,NA,NA,WA,NOCA_WS_016_01,unknown groundwater,NA,well,-120.6567474,48.30866199,WGS 84,Google Earth coordinates for what looks like a maintenance area near the visitor center,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,143565,NA,U,NA,NA,,,NA,NA,NA
North Cascades National Park,Pacific West Region,WA,NOCA,Tolber Water System EXCESS,NOCA_WS_017,NA,Non-Public Water System (NP),NA,18129,Tolber Water System EXCESS,"This system is served by a drilled well, submersible pump, hydropneumatic pressure tank, and continuous chlorination and provides service to a single seasonal park residence. SYSTEM IS INACTIVE",Seasonal park residence,NA,no,no,groundwater,,U,"human-drinking, human-non-drinking",U,U,1720,2011,NA,NA,NA,WA,NOCA_WS_017_01,unknown groundwater,NA,well,U,U,U,U,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,NA,U,NA,NA,,,10/22/24,KGE,Missing Coordinates
North Cascades National Park,Pacific West Region,WA,NOCA,Weaver Point Water System,NOCA_WS_019,weaver point stehekin,Non-Public Water System (NP),NA,17800,Weaver Point Water System,"This system is accessible by boats and is served by a drilled well, submersible pump, hydropneumatic pressure tank, and continuous chlorination.  It provides service to several hosebibbs, a comfort station, and a park staff cabin. SYSTEM IS INACTIVE","Hosebibs, comfort station, park staff cabin",NA,no,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,U,3548,2014,NA,NA,NA,WA,NOCA_WS_019_01,shallow groundwater,NA,well,-120.675165,48.314439,NAD 83,WSDOE Wells Database,,NA,Stehekin River Alluvium,Stehekin River Alluvium,unconfined,U,11/24/76,42,U,U,U,NA,NA,U,143563,NA,U,NA,NA,,,11/19/24,KGE,Complete
National Park of American Samoa,Pacific West Region,AS,NPSA,Community Water Connection,NPSA_WS_001,Community Water Connection,Municipal,NA,0,NA,Water is provided to park facilities in Pago Pago (Visitor Center and the warehouse) by the American Samoa Power Authority.  There are no faclities outside of Pago Pago that have piped water.,"Visitor center, warehouse",NA,yes,no,municipal,,None,human-drinking,NA,NA,4057,NA,NA,No,NA,AS,NPSA_WS_001_01,municipal,NA,municipal connection,-170.6970007,-14.27446137,WGS 84,Google Earth coordinates for Pago Pago visitor center,,"American Samoa Power Authority, AS",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/22/25,KEC,Complete
Obed Wild And Scenic River,Southeast Region,TN,OBRI,Plateau Utility District,OBRI_WS_001,NA,NA,TN0000729,NA,NA,"The park does not operate any water treatment facilities. All units of the park are served by municipal drinking water systems. Obed Wild and Scenic River Visitor Center receives potable water from the Plateau Utility District in Wartburg, TN.  The Plateau Utility obtains its water from the Crooked Fork Creek. The raw water is treated at the municipal surface water treatment plant. This municipal water system serves the Visitor Center.",Visitor Center,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,2487,2018,0,NA,SER\OBRI\PHA\OBRI PHA 2018\OBRI PHA 2018.pdf,TN,OBRI_WS_001_01,municipal,Cannot find this description in any of the provided PHA reports,municipal connection,-84.597477,36.10693,WGS 84,Google Earth,,Plateau Utility District,Crooked Fork Creek,NA,NA,NA,NA,NA,NA,NA,NA,https://www.plateauutility.com/,NA,NA,NA,https://dataviewers.tdec.tn.gov/DWW/,NA,NA,NA,,,6/3/25,CH,Complete
Ocmulgee National Monument,Southeast Region,GA,OCMU,OCMU Water System,OCMU_WS_001,City of Macon Water System,Municipal,GA0210001,91391,OCMU Water System,"Ocmulgee National Monument receives potable water from the City of Macon Water System, which is administered by the Macon Water Authority.  This municipal system provides water to the Visitor Center and associated restrooms, Park Headquarters, water fountains, maintenance facility, and two staff quarters.","Visitor Center and associated restrooms, Park Headquarters, water fountains, maintenance facility, and two staff quarters",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2062,2022,0,NA,SER\OCMU\PHA\OCMU PHA 2022\OCMU PHA - April 2022.pdf,GA,OCMU_WS_001_01,municipal,NA,municipal connection,-83.632909,32.831552,WGS 84,Google Earth,,Macon Water Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://maconwater.org/,NA,NA,NA,https://gadrinkingwater.net/DWWPUB/,NA,NA,NA,,,6/3/25,CH,Complete
Olympic National Park,Pacific West Region,WA,OLYM,Carlton Albers,OLYM_WS_001,NA,Non-Public Water System (NP),NA,Unknown,NA,"This system was not previously listed in the database.  The Carlton Albers system is a non-public surface water system with bag filtration, chlorination, and monthly bacteriological monitoring.",U,NA,yes,no,surface water,,Chlorination,U,U,U,2646,2019,NA,NA,NA,WA,OLYM_WS_001_01,river/stream,NA,surface intake,NA,NA,NA,NA,,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,U,,,10/22/24,KGE,Missing Coordinates
Olympic National Park,Pacific West Region,WA,OLYM,Deer Park Ranger Station,OLYM_WS_002,NA,NA,NA,U,NA,Services the NPS seasonal volunteer ranger station.,Seasonal volunteer ranger station,6776,yes,yes,U,,U,"human-drinking, human-non-drinking",U,U,5802,2019,NA,NA,NA,WA,OLYM_WS_002_01,unknown groundwater,NA,well,-123.265122,47.949398,NAD 83,Coordinates of the Ranger Station used.,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,NA,U,NA,NA,,,11/12/24,KGE,Missing Source Information
Olympic National Park,Pacific West Region,WA,OLYM,Francis Kocis,OLYM_WS_004,Francis Kocis,Non-Public Water System (NP),NA,U,NA,"This is a single resident groundwater system consisting of well, pump, one residential connection.   The water is chlorinated via a pulsar meter that is controlled by a flow meter.  The water then flows through chlorine contact tanks before distribution to the property.",Residence,NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,U,4592,2019,NA,NA,NA,WA,OLYM_WS_004_01,unknown groundwater,NA,well,U,U,U,U,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,NA,U,NA,NA,,,10/22/24,KGE,Missing Coordinates
Olympic National Park,Pacific West Region,WA,OLYM,La Rue Resource Lab,OLYM_WS_005,NA,Non-Public Water System (NP),NA,U,NA,Water is sourced from Lake Crescent and services NPS resource staff office space.,Resource staff office space,6773,yes,no,surface water,,U,"human-drinking, human-non-drinking",500,1,5799,2007,NA,NA,NA,WA,OLYM_WS_005_01,lake/reservoir,NA,surface intake,-123.795626,48.091898,NAD 83,General Coordinates for the lake near La Rue used.,,NA,Lake Crescent,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,11/12/24,KGE,Complete
Olympic National Park,Pacific West Region,WA,OLYM,La Sage Property,OLYM_WS_006,La Sage Property,Non-Public Water System (NP),NA,U,NA,This system consists of a surface water intake from Lake Crescent.  Water is pumped through the pvc pipe into a series of prefilters with ultimate filtration through 2 in series 1 micron absolute (harmsco industrial filters).  The water is chlorinated via a pulsar meter that is controlled by a flow meter.  The water then flows through chlorine contact tanks before distribution to the property.,La Sage Property,NA,yes,no,"lake/reservoir, surface water",,Chlorination,"human-drinking, human-non-drinking",U,U,3076,2019,NA,NA,NA,WA,OLYM_WS_006_01,lake/reservoir,NA,surface intake,-123.795626,48.091898,NAD 83,General Coordinates for the lake near La Sage used.,,NA,Lake Crescent,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,11/12/24,KGE,Complete
Olympic National Park,Pacific West Region,WA,OLYM,Peck House,OLYM_WS_007,NA,NA,NA,U,NA,Located in Quinault. Services an NPS permanent residence house.,Permanent residence,6775,yes,no,NA,,U,U,U,U,5801,NA,NA,NA,NA,WA,OLYM_WS_007_01,lake/reservoir,NA,surface intake,-123.8142569,47.51244823,WGS 84,NPS Buildings Layer - Peck House,,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,522831,NA,NA,NA,NA,,,NA,NA,NA
Olympic National Park,Pacific West Region,WA,OLYM,Stump Williams House,OLYM_WS_008,NA,NA,NA,U,NA,This system draws water from Lake Crescent and services NPS seasonal housing.,Seasonal housing,6774,yes,yes,surface water,,U,"human-drinking, human-non-drinking",U,U,5800,2003,NA,NA,NA,WA,OLYM_WS_008_01,lake/reservoir,NA,surface intake,-123.795626,48.091898,NAD 83,General Coordinates for the lake near the Stump Williams used.,,NA,Lake Crescent,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,11/12/24,KGE,Complete
Olympic National Park,Pacific West Region,WA,OLYM,Util Dosewallips Water System,OLYM_WS_009,closed,Non-Public Water System (NP),WA53NP200,20221,Util Dosewallips Water System,"This seasonal system is closed.  Listed as groundwater well with 10 gpm, 47 feet deep, and inactive since 2004.",U,NA,no,no,surface water,,U,U,U,U,5399,2019,NA,NA,NA,WA,OLYM_WS_009_01,shallow groundwater,NA,well,-123.1669836,47.73719336,WGS 84,NPS Buildings - Dosewallips Hydro Electric Building,,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,50761,WA53NP200,NA,NA,NA,,,NA,NA,NA
Olympic National Park,Pacific West Region,WA,OLYM,Util Elwha Altaire/Housing Water System,OLYM_WS_010,elwah housing,Transient Non-Community Water System (TNC),WA53NP010,20445,Util Elwha Altaire/Housing Water System,"This well was constructed in October 1974. It was originally drilled to 136 feet, then backfilled to 25 feet because of the prevalence of gray silty clay. The well is screened from 16 to 21 feet and was pump tested at 12 gpm. The submersible pump activates continuous disinfection en route to a 10,000 gallon steel water storage reservoir. Water flows by gravity to a small maintenance compound, Ranger Station, NPS seasonal bunkhouse, horse corral, and NPS staff residences. MPA was conducted in January 2015 to determine the risk factor of the water system and whether it was GWI. Risk Factor was calculated as 0 (low risk).","maintenance compound, Ranger Station, NPS seasonal bunkhouse, horse corral, and NPS staff residences.",NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking, stock",10000,1,5473,2015,NA,NA,NA,WA,OLYM_WS_010_01,shallow groundwater,NA,well,-123.58938,48.01532,NAD 83,WSDOE Wells Database,,NA,Elwha River Alluvium,Elwha River Alluvium,unconfined,U,10/23/74,25,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/476362,NA,U,50949,WA53NP010,U,NA,NA,,,11/19/24,KGE,Complete
Olympic National Park,Pacific West Region,WA,OLYM,Util Elwha Campground Water System,OLYM_WS_011,elwha CG,Transient Non-Community Water System (TNC),NP 2206,20442,Util Elwha Campground Water System,"This seasonal non-community system consists of a drilled well, submersible pump, continuous disinfection, and 10,000 gallon polyethylene water storage reservoir. The water used to flow by gravity for distribution to a comfort station and a number of hose bibbs scattered throughout the campground, which is now gone due to flooding. An Environmental Impact Statement is being prepared to identify impacts associated with the park re-constructing a new access road above the valley floor. Replacement of the Elwha Campground will require separate NEPA analysis before determining whether or not to rebuild.","hose bibbs scattered throughout the campground, which is now gone due to flooding",NA,yes,no,groundwater,,Chlorination,human-drinking,10000,1,4645,2015,NA,NA,NA,WA,OLYM_WS_011_01,shallow groundwater,NA,well,-123.58954,48.02707,NAD 83,WSDOE Wells Database,,NA,Elwha River Alluvium,Elwha River Alluvium,unconfined,U,10/31/74,22,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/476362,NA,U,50948,NP 2206,U,NA,NA,,,11/19/24,KGE,Complete
Olympic National Park,Pacific West Region,WA,OLYM,Util Heart O the Hills Water System,OLYM_WS_012,heart of the hills water system,Transient Non-Community Water System (TNC),WA53NP340,20524,Util Heart O the Hills Water System,"The six-inch diameter, 44-foot deep cased well was constructed in October 1981. The well has a five-inch diameter stainless screen slotted from 37 to 44 feet. A pump test yielded 40 gpm with a 3-foot drawdown from the static water level of 31 feet after 8 hours. This year-round water system is treated with continuous disinfection and includes a 40,000 steel water storage reservoir. The treated water gravity flows to 4 comfort stations in the 105-site campground, the new entrance station, and NPS housing.","4 comfort stations, entrance station, NPS housing",6777,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",40000,1,5378,2019,NA,NA,NA,WA,OLYM_WS_012_01,shallow groundwater,NA,well,-123.42346,48.03089,NAD 83,WSDOE Wells Database,,NA,U,U,U,U,10/29/79,75,37,44,7,NA,NA,U,50763,WA53NP340,U,NA,NA,,,11/12/24,KGE,Missing Source Information
Olympic National Park,Pacific West Region,WA,OLYM,Util Hoh Water System,OLYM_WS_013,Hoh water system,Transient Non-Community Water System (TNC),WA53NP350,20527,Util Hoh Water System,"This year-round non-community system consists of a 60-foot-deep 8  cased well drilled in 1992, submersible pump, continuous disinfection, and a 40,000-gallon steel water storage reservoir. Water flows by gravity to the Visitor Center, to comfort stations in the campground, to NPS residences, and to the small maintenance facility. DOH requires a certified WDM1 because the park assumed a hydraulic connection to surface water during the GWI determination process (possibly due to the well fts proximity to surface water) and installed disinfection to achieve CT6, which was reviewed by an ODW engineer in 2008 (although treatment has never received official ODW approval).","Visitor Center, NPS residences, maintenance facility",6778,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",40000,1,5582,2024,NA,NA,NA,WA,OLYM_WS_013_01,shallow groundwater,NA,well,-123.9395,47.85824,NAD 83,WSDOE Wells Database,,NA,Olympic Peninsula Glacial Outwash,Olympic Peninsula Glacial Outwash,unconfined,U,10/17/79,60,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/476365,NA,U,50762,WA53NP350,U,NA,NA,,,11/19/24,KGE,Complete
Olympic National Park,Pacific West Region,WA,OLYM,Util Hurricane Water System,OLYM_WS_014,hurricane water system,Transient Non-Community Water System (TNC),NP 3904,20510,Util Hurricane Water System,"The system has a ground water source well located in the Idaho Spring area at an approximate elevation of 5,050 feet. A 3-phase, 10 hp submersible motor pumps well water at approximately 25 gpm. The pump house is served by single phase power and a variable speed controller with a phase invertor which provides three-phase power to the well pump motor. The well water is continuously disinfected via a chemical feed pump injecting a sodium hypochlorite solution prior to exiting the pumphouse near the well site. Elevated levels of iron measured in 2007 prompted the Park to begin injecting Aqua Mag via an additional chemical feed pump. Aqua Mag is a sequestering agent that binds to the soluble iron to keep it in solution. However, the Aqua Mag injection pump failed in 2017 and test results from 2018 show no iron post chlorination in the pump house. The Washington State Department of Health has accepted the removal of the Aqua Mag injection and has since approved a unidirectional flushing program to replace iron treatment.

Following injection of the hypochlorite solution, the well water is conveyed to a 100,000-gallon, two compartment underground concrete reservoir at an approximate elevation of 5,365 feet. The elevation difference of 315 feet results in system pressure of 135 psi in the pump house. The reservoir fill line includes two sections of pipe consisting of 2  HDPE and 3  Sch. 80 Galvanized Steel totaling approximately 4,000 feet. Water is supplied, via a 6-inch asbestos cement distribution pipe, to the Visitor Center and two adjacent fire hydrants. The Visitor Center is located at an approximate elevation of 5,150, or 200 feet below the reservoir. The elevation difference results in a static pressure of 85 psi at the Visitor Center. There are two separate metered connections within the VC. A smaller distribution line continues from the VC to serve two picnic areas/comfort stations approximately one mile west of the Visitor Center along Hurricane Ridge Road. This connection is not metered and the pipe serving this area consist of 2  HDPE and 2-¬Ω  Galvanized Steel.","Visitor Center, two fire hydrants",6779,yes,no,groundwater,,"Chlorination, Aqua Mag injection","fire, human-drinking, human-non-drinking",100000,1,1807,2024,NA,NA,NA,WA,OLYM_WS_014_01,shallow groundwater,NA,well,-123.5023126,47.97070227,WGS 84,NPS Buildings Layer - Hurricane Water Pump House,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,500068,NP 3904,U,NA,NA,,,NA,NA,NA
Olympic National Park,Pacific West Region,WA,OLYM,Util Kalaloch Water System,OLYM_WS_015,kalaloch,Transient Non-Community Water System (TNC),WA53NP450,20495,Util Kalaloch Water System,"This year-round non-community water system consists of two 6  diameter screened wells drilled in 2014, two well pumps (South Well   25 gpm; North Well   15 gpm) designed to run simultaneously, two completely redundant package water treatment units with chemical feed systems capable of treating 40 gpm to reduce iron and manganese below Secondary Maximum Contaminant Levels (SMCLs), a 100,000 gallon underground concrete clearwell reservoir, and distribution system pumps with variable frequency drives to maintain the target distribution system pressure. For water treatment, sodium hypochlorite, sodium hydroxide, and ferric chloride are injected into the combined raw intake water pipe; polymer is injected just prior to influent entering the unitized treatment system (UTS) consisting of flocculation, sedimentation, and filtration. Water distribution from the 100,000-gallon reservoir is controlled by a PLC panel and four distribution pumps informed by achieving a target discharge pressure of 55 psi. This system serves a concessioner operated lodge, restaurant, cabins, and staff housing, as well as to the NPS residential area, Visitor Center, NPS maintenance compound, fire hydrants, campground comfort stations, hose bibs, and a trailer dump station. DOH requires a certified WTPO2 and WDM1 to operate this system.","concessioner operated lodge, restaurant, cabins, and staff housing, as well as to the NPS residential area, Visitor Center, NPS maintenance compound, fire hydrants, campground comfort stations, hose bibs, and a trailer dump station",6780,yes,no,surface water,,"Chlorination, Sodium Hydroxide, Ferric Chloride, Flocculation, Sedimentation, Filtration","fire, human-drinking, human-non-drinking",1e+05,1,5673,2024,NA,NA,NA,WA,OLYM_WS_015_01,shallow groundwater,South Well. FLAG - location is same as Elwah Altaire (Ranger Station),well,-124.36884,47.60424,NAD 83,WSDOE Wells Database,,NA,Kalaloch Creek Alluvium,Kalaloch Creek Alluvium,unconfined,U,2/21/14,67,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/476564,NA,U,631153,WA53NP450,U,NA,NA,,,11/19/24,KGE,FLAG
Olympic National Park,Pacific West Region,WA,OLYM,Util Kalaloch Water System,OLYM_WS_015,kalaloch,Transient Non-Community Water System (TNC),WA53NP450,20495,Util Kalaloch Water System,"This year-round non-community water system consists of two 6  diameter screened wells drilled in 2014, two well pumps (South Well   25 gpm; North Well   15 gpm) designed to run simultaneously, two completely redundant package water treatment units with chemical feed systems capable of treating 40 gpm to reduce iron and manganese below Secondary Maximum Contaminant Levels (SMCLs), a 100,000 gallon underground concrete clearwell reservoir, and distribution system pumps with variable frequency drives to maintain the target distribution system pressure. For water treatment, sodium hypochlorite, sodium hydroxide, and ferric chloride are injected into the combined raw intake water pipe; polymer is injected just prior to influent entering the unitized treatment system (UTS) consisting of flocculation, sedimentation, and filtration. Water distribution from the 100,000-gallon reservoir is controlled by a PLC panel and four distribution pumps informed by achieving a target discharge pressure of 55 psi. This system serves a concessioner operated lodge, restaurant, cabins, and staff housing, as well as to the NPS residential area, Visitor Center, NPS maintenance compound, fire hydrants, campground comfort stations, hose bibs, and a trailer dump station. DOH requires a certified WTPO2 and WDM1 to operate this system.","concessioner operated lodge, restaurant, cabins, and staff housing, as well as to the NPS residential area, Visitor Center, NPS maintenance compound, fire hydrants, campground comfort stations, hose bibs, and a trailer dump station",6780,yes,no,surface water,,"Chlorination, Sodium Hydroxide, Ferric Chloride, Flocculation, Sedimentation, Filtration","fire, human-drinking, human-non-drinking",1e+05,1,5673,2024,NA,NA,NA,WA,OLYM_WS_015_02,shallow groundwater,North Well,well,-123.58938,48.01532,NAD 83,WSDOE Wells Database,,NA,Elwha River Alluvium,Elwha River Alluvium,unconfined,U,10/25/09,25,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/442675,NA,U,631153,WA53NP450,U,NA,NA,,,11/19/24,KGE,Complete
Olympic National Park,Pacific West Region,WA,OLYM,Util Lake Crescent Barnes Point Water System,OLYM_WS_016,lake crescent water system,Transient Non-Community Water System (TNC),NP500,20585,Util Lake Crescent Barnes Point Water System,"The domestic water system consists of two 8  diameter screened wells, two well pumps equipped with adjustable speed controllers, two hypochlorination systems with an inline static mixer, a pipe loop contactor, a small pressure tank, and a distribution system with all the necessary valving. The domestic well pumps were replaced in 2012 and are dual voltage submersible vertical turbine pumps. Design criteria was based on 100 gpm flow capacity at a TDH of 144 feet.  Each well pump is also equipped with an adjustable speed pump controller, connected to a pressure transducer located at the outlet to the distribution system, so that pumps operate in a multi-pump lead-lag configuration to maintain a constant distribution system pressure of 62 psi. An 81-gallon pressure tank provides small drawdown capacities on drive start-up and provides a ‚ cushion  for the entire system at normal operation (and provides compressibility upon shut-down). The nominal 14-inch high density polyethylene (HDPE) DR17 pipe loop contactor was designed and installed to provide plug-flow conditions. The pipe loop system length distributed on a set of support racks totals almost 171 feet in length. A step-dose tracer test was conducted in March 2019 to verify the geometry and baffling of the pipe loop contactor and to document contact time (T) at various flows. At a peak flow rate of 140 gpm, disinfectant contact time is 8.1 minutes and requires a minimum free chlorine residual of 0.74 mg/L. A third supplemental well provides unchlorinated water for fire protection purposes. The supplemental well system consists of a well and pump, pressure sensor, flow meter with double check valve, and fire hydrant with a sampling station. Both the domestic wells and the (unchlorinated) supplemental well utilize the same pipe distribution system. DOH does not require a certified operator for this system.",U,"6781, 6782",yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",81,1,5685,2022,NA,NA,NA,WA,OLYM_WS_016_01,shallow groundwater,NA,well,-123.79518,48.05852,NAD 83,WSDOE Wells Database,,NA,Fractured Basalt,Fractured Basalt,U,U,1/11/11,144,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/476361,NA,U,"699410, 277739",NP500,U,NA,NA,,,11/19/24,KGE,Complete
Olympic National Park,Pacific West Region,WA,OLYM,Util Lake Crescent Barnes Point Water System,OLYM_WS_016,lake crescent water system,Transient Non-Community Water System (TNC),NP500,20585,Util Lake Crescent Barnes Point Water System,"The domestic water system consists of two 8  diameter screened wells, two well pumps equipped with adjustable speed controllers, two hypochlorination systems with an inline static mixer, a pipe loop contactor, a small pressure tank, and a distribution system with all the necessary valving. The domestic well pumps were replaced in 2012 and are dual voltage submersible vertical turbine pumps. Design criteria was based on 100 gpm flow capacity at a TDH of 144 feet.  Each well pump is also equipped with an adjustable speed pump controller, connected to a pressure transducer located at the outlet to the distribution system, so that pumps operate in a multi-pump lead-lag configuration to maintain a constant distribution system pressure of 62 psi. An 81-gallon pressure tank provides small drawdown capacities on drive start-up and provides a ‚ cushion  for the entire system at normal operation (and provides compressibility upon shut-down). The nominal 14-inch high density polyethylene (HDPE) DR17 pipe loop contactor was designed and installed to provide plug-flow conditions. The pipe loop system length distributed on a set of support racks totals almost 171 feet in length. A step-dose tracer test was conducted in March 2019 to verify the geometry and baffling of the pipe loop contactor and to document contact time (T) at various flows. At a peak flow rate of 140 gpm, disinfectant contact time is 8.1 minutes and requires a minimum free chlorine residual of 0.74 mg/L. A third supplemental well provides unchlorinated water for fire protection purposes. The supplemental well system consists of a well and pump, pressure sensor, flow meter with double check valve, and fire hydrant with a sampling station. Both the domestic wells and the (unchlorinated) supplemental well utilize the same pipe distribution system. DOH does not require a certified operator for this system.",U,"6781, 6782",yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",81,1,5685,2022,NA,NA,NA,WA,OLYM_WS_016_02,shallow groundwater,NA,well,-123.78967,48.05848,NAD 83,WSDOE Wells Database,,NA,Fractured Basalt,Fractured Basalt,U,U,1/1/12,144,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/476361,NA,U,"699410, 277739",NP500,U,NA,NA,,,11/19/24,KGE,Complete
Olympic National Park,Pacific West Region,WA,OLYM,Util Lake Crescent Fairholme Water System,OLYM_WS_017,fairlholm water system,Transient Non-Community Water System (TNC),WA53NP260,20592,Util Lake Crescent Fairholme Water System,"This seasonal (May   October) noncommunity system consists of a 90-foot-deep drilled well, submersible pump, continuous disinfection, and a 20,000 gallon steel water storage reservoir that was inspected and cleaned in 2021. Water flows by gravity to three comfort stations in the 88-site campground, to a trailer dump station, and to a concessioner-operated store and deli. DOH does not require a certified operator for this system.","3 comfort stations, trailer dump station, concessioner-operated store and deli",6783,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",20000,1,5405,2024,NA,NA,NA,WA,OLYM_WS_017_01,shallow groundwater,NA,well,-123.917187,48.069128,NAD 83,Coordinates of the pump house were used.,,NA,Glacial Outwash,Glacial Outwash,unconfined,U,1/1/79,90,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/476361,NA,U,U,WA53NP260,U,NA,NA,,,11/19/24,KGE,Complete
Olympic National Park,Pacific West Region,WA,OLYM,Util Lake Crescent Log Cabin Water System,OLYM_WS_018,log cabin,Transient Non-Community Water System (TNC),WA53NP570,20181,Util Lake Crescent Log Cabin Water System,"This seasonal system is served by a surface water intake from Lake Crescent. Water is pumped to the
treatment building for filtration by prefilters, a 5 micron cartridge intermediate filter, and a Strainrite Giardia and crypto barrier filtration system installed in 2007 that meets the surface water alternative filtration requirements for Washington state. After continuous disinfection, the water is pumped to a single 30,000 gallon factory coated glass-fused-to-steel bolted tank (installed in 2017) for distribution to the concessioner operated lodge, restaurant, and grocery store, a number of cabins, an RV park, and staff housing. The existing float control system was reinstalled in the new tank. The surface water intake facilities were inspected by a contracted dive team in 2021. DOH requires a certified WTPO1 to operate this surface water system.","concessioner operated lodge, restaurant, and grocery store, a number of cabins, an RV park, and staff housing",6784,yes,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",30000,1,5586,2024,NA,NA,NA,WA,OLYM_WS_018_01,lake/reservoir,NA,surface intake,-123.795626,48.091898,NAD 83,General Coordinates for the lake near the log cabins used.,,NA,Lake Crescent,NA,,,NA,NA,NA,NA,NA,NA,NA,NA,U,WA53NP570,NA,NA,NA,,,11/12/24,KGE,Complete
Olympic National Park,Pacific West Region,WA,OLYM,Util Lake Ozette Water System,OLYM_WS_019,ozette,Transient Non-Community Water System (TNC),WA53NP510,20622,Util Lake Ozette Water System,"This seasonal non-community system consists of a 35-foot drilled well drilled in 1956 (with flow restricted to 5 gpm), a submersible pump, continuous disinfection, and a 5,000-gallon HDPE water storage tank. his system uses AquaMag, a blended phosphate solution, to sequester high levels of iron and manganese. The system has one 2 HP booster pump located after the storage tank to pressurize the system, followed by 8 Amtrol WX-302 pressure tanks (two rows of 4 tanks each). DOH requires a certified WTPO1 to operate this system.",U,6785,yes,yes,groundwater,,"Chlorination, Aqua Mag injection",U,5000,1,5397,2022,1,NA,NA,WA,OLYM_WS_019_01,shallow groundwater,NA,well,-124.66556,48.15525,NAD 83,WSDOE Wells Database,,NA,Ozette River Alluvium,Ozette River Alluvium,unconfined,U,6/12/80,35,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/476578,NA,U,277752,WA53NP510,U,NA,NA,,,11/19/24,KGE,Complete
Olympic National Park,Pacific West Region,WA,OLYM,Util Mora Water System,OLYM_WS_020,mora system,Transient Non-Community Water System (TNC),NP 620P,20644,Util Mora Water System,"This year-round noncommunity system consists of a 30-feet deep bored well, submersible pump, continuous disinfection, and a 40,000 gallon steel water storage reservoir.  Since there are no hills in the immediate area, high service pumps take water from the reservoir to pressurize a bank of hydropneumatic tanks for distribution.  The system serves an NPS staff housing area, a maintenance building, a Ranger Station, comfort stations and hosebibs in a large campground, and a comfort station at the beach. DOH does not require a certified operator for this system.","NPS staff housing area, a maintenance building, a Ranger Station, comfort stations and hosebibs in a large campground, and a comfort station at the beach",6786,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",40000,1,2135,2022,1,NA,NA,WA,OLYM_WS_020_01,shallow groundwater,NA,well,-124.604449,47.916542,NAD 83,Coordinates of the pump house were used.,,NA,U,U,U,U,NA,30,U,U,U,NA,NA,U,U,NP 620P,U,NA,NA,,,11/15/24,KGE,Missing Source Information
Olympic National Park,Pacific West Region,WA,OLYM,Util Quinault Graves Creek Water System,OLYM_WS_021,Quinault,Non-Public Water System (NP),WA53NP320,103509,Util Quinault Graves Creek Water System,"This system consists of a spring source that flows by gravity to the treatment building for filtration through a 50 micron cartridge prefilter, a 5 micron intermediate cartridge filter, and a bag filter system.  After continuous disinfection, the treated water flows to a polyethylene water
storage reservoir for distribution by gravity to a comfort station and hosebibbs in the campground, and to an NPS seasonal quarters.  The State of Washington determined that  this spring source is not directly surface influenced according to MPA testing.","comfort station and hosebibbs in the campground, and to an NPS seasonal quarters",NA,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",10000,1,5360,2014,NA,NA,NA,WA,OLYM_WS_021_01,spring,NA,spring box,-123.722334,47.525495,NAD 83,Washington NHD,,NA,NA,NA,,,NA,NA,NA,NA,NA,NA,NA,NA,U,WA53NP320,NA,NA,NA,,,11/12/24,KGE,Missing Source Information
Olympic National Park,Pacific West Region,WA,OLYM,Util Quinault Vanderwater Water System,OLYM_WS_022,Quinault Ranger Station,Transient Non-Community Water System (TNC),WA53NP730,20685,Util Quinault Vanderwater Water System,"This year-round non-community system consists of a 100-foot-deep well, submersible pump, continuous disinfection, and hydropneumatic pressure tanks. Due to elevated turbidity, color, and iron content, raw water is passed through a 5 micron bag filter to remove iron particulate prior to disinfection, and orthophosphate is fed continuously to reduce the effects of iron (i.e. staining of fixtures) on the system. In 2018, the water treatment process was relocated to a new precast concrete water treatment building with new water treatment equipment. In 2019, the park replaced all 1  and 2  PVC distribution piping with 2  HDPE pipe, plus installed a new 130 linear foot section of in-ground 12  HDPE pipe for increased disinfection contact time. The current submersible well pump, which was installed in December 2017 to replace in-kind the previous pump, is a three-wire 0.5 HP Franklin Electric 10FV05P4-3W230 series V submersible pump set at a depth of 91 feet that provides approximately 13 GPM under 110 feet of total dynamic head. The well pump provides pressure for the treatment process, which consists of a 5 micron bag style filter that removes iron particulate immediately upon entering the treatment building. A second 1 micron final filter was added in series following the initial 5 micron pre-filter; Strainrite fts AquaRite Vessels (model AQ2-2F) are coupled with AquaRite Prefilter & Filter Bags (SWT1-P2S-8T & HPM97-GC-2SS), and differential pressure of 25 psid is used to determine the need for filter exchange. Filtered water is injected with Aqua Mag blended phosphate (8 oz per gallon of water) to sequester unfiltered iron and reduce discoloration and staining associated with finished water. After filtration and sequestration, water is disinfected with a 12.5% sodium hypochlorite solution (100 mL per gallon of water). Chemical feed pumps are controlled through a switched outlet so they are energized when the well pump is initiated to prevent chemical overfeed. Two 120-gallon pressurized well tanks located inside the treatment building maintain approximately 40 psi pressure throughout the distribution system. DOH requires a certified WTPO1 to operate this system.",U,6787,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",200,1,5624,2019,NA,NA,NA,WA,OLYM_WS_022_01,shallow groundwater,NA,well,-123.821447,47.504383,NAD 83,Coordinates of the pump house were used.,,NA,U,U,U,U,NA,100,U,U,U,NA,NA,U,U,WA53NP730,U,NA,NA,,,11/12/24,KGE,Missing Source Information
Olympic National Park,Pacific West Region,WA,OLYM,Util Sol Duc Water System,OLYM_WS_023,sol duc,Transient Non-Community Water System (TNC),WA53NP800,20741,Util Sol Duc Water System,"A surface water inlet that is located along a steep trail serves this year-round non-community system. Water flows by gravity to the water treatment building. The water is filtered by a 30 micron cartridge prefilter, a 3 micron intermediate cartridge filter, and a series of Strainrite Giardia and crypto barrier filtration system installed in 2007 that meets the surface water alternative filtration requirements for Washington State. After continuous disinfection the treated water flows to a 44,000 gallon concrete water storage reservoir and a loop of large diameter underground water pipe that adds to the chlorine contact time. This system provides service to a Ranger Station, a concessioner operated lodge, restaurant, grocery store, a large number of cabins, staff housing, an RV park, comfort stations, hose bibs, and a trailer dump station in a campground. The pressure at the treatment building is 120 psi. DOH requires a certified WTPO1 and a certified CCS to operate this surface water system.","Ranger Station, a concessioner operated lodge, restaurant, grocery store, a large number of cabins, staff housing, an RV park, comfort stations, hose bibs, and a trailer dump station in a campground",6788,yes,no,surface water,,Chlorination,"human-drinking, human-non-drinking",44000,1,5376,2024,NA,NA,NA,WA,OLYM_WS_023_01,river/stream,NA,surface intake,-123.86364,47.970568,NAD 83,Coordinates of the pump house were used.,,NA,Sol Duc River,NA,,,NA,NA,NA,NA,NA,NA,NA,NA,U,WA53NP800,NA,NA,NA,,,11/12/24,KGE,Complete
Olympic National Park,Pacific West Region,WA,OLYM,Util Staircase Water System,OLYM_WS_024,staircase,Transient Non-Community Water System (TNC),WA53NP820,20780,Util Staircase Water System,"The 8-inch diameter, 40-foot deep well at Staircase was constructed in October 1979 and is cased to a depth of 37 feet. There is no well screen and no perforations; all water enters the well through sand and gravel layers surrounding the bottom opening. The well is located approximately 200 feet from the Skokomish River, within the valley bottom. In 2017, the park replaced the 8000 gallon corroded steel water tank with a 10-foot diameter, 6000 gallon rotational molded polyethylene water storage tank. In 2020, the park replaced 3700 linear feet of 2"" galvanized and PCV pipe with 2"" HDPE as well as 11 valves within the housing area (beyond the bridge). The existing chlorination process, which involves mixing 12.5% sodium hypochlorite solution and setting the hypochlorination injection to operate with the well pump, remains unchanged. The system provides potable water to a 47-site campground with two flush toilet comfort stations, two seasonal employee residences, and a Ranger Station. Potable water is typically made available to the public May through September. DOH does not require a certified operator for this system.","47-site campground with two flush toilet comfort stations, two seasonal employee residences, and a Ranger Station",6789,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",6000,1,5367,2019,NA,NA,NA,WA,OLYM_WS_024_01,shallow groundwater,NA,well,-123.330746,47.516408,NAD 83,Coordinates of the pump house were used.,,NA,Glacial Outwash,Glacial Outwash,unconfined,U,10/1/79,40,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/476582,NA,U,U,WA53NP820,U,NA,NA,,,11/19/24,KGE,Complete
Oregon Caves National Monument,Pacific West Region,OR,ORCA,Caves Creek Campground,ORCA_WS_001,NA,Non-Public Water System (NP),OR4192705,0,NA,85 foot deep well delivers water to a small campground with pressure tank and pressure switch controlling flow and pressure. The campground is not frequently used.,campground,6790,yes,no,groundwater,,U,"human-drinking, human-non-drinking",U,U,5109,2023,NA,NA,NA,OR,ORCA_WS_001_01,shallow groundwater,NA,well,-123.428326,42.116198,NAD 83,HarDWR,,NA,Applegate Group Fractured Marble,Applegate Group Fractured Marble,U,U,NA,85,U,U,U,"Key aq. Reports: https://irma.nps.gov/DataStore/DownloadFile/489916, https://www.nps.gov/parkhistory/online_books/orca/underworld/sec1.htm",65380,U,S46537,OR4192705,U,NA,NA,,,9/24/24,KGE,Complete
Oregon Caves National Monument,Pacific West Region,OR,ORCA,UTIL Water Systems Lake Creek,ORCA_WS_002,NA,Non-Public Water System (NP),4191998,43059,NA,"This year-round system (referred to as the ""public system"") serves the concessionaire-operated Chateau Lodge, the Chalet gift shop/concession staff housing building, the concessionaire staff dormitory, and the entrance information booth/public restroom building. It consists of a surface intake, treatment facilities including a Tekleen 50/25-micron automatic back-washing pre-filter one bank of 5-micron cartridge polishing filter and a Strainrite giardia/crypto barrier bag filter, hypochlorinator for disinfection, a 75,000 gallon-concrete water storage tank, a 50,000-gallon steel tank and distribution piping. Water flows by gravity from the intake to the water treatment building where it is filtered and disinfected. Backwash water from the prefilter is discharged out the side of the treatment building to daylight. After continuous disinfection the treated water flows to the water storage tanks before distribution. The distribution system consists of 2 and 3-inch galvanized iron pipe. The intake on Lake Creek is within the National Forest, in an area that has been logged, and there is periodic heavy siltation from runoff that causes premature filter plugging. ","concessionaire-operated Chateau Lodge, the Chalet gift shop/concession staff housing building, the concessionaire staff dormitory, and the entrance information booth/public restroom building",6791,yes,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",125000,2,5535,2023,NA,NA,NA,OR,ORCA_WS_002_01,river/stream,NA,surface intake,NA,NA,NA,NA,,NA,Lake Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,U,4191998,NA,NA,NA,,,8/30/24,KGE,Missing Coordinates
Oregon Caves National Monument,Pacific West Region,OR,ORCA,UTIL Water Systems Service Fac,ORCA_WS_003,Old Private System,Community Water System (CWS),OR4195706,43060,NA,"This system (referred to as the old ""private system""/ the O&amp;M Plant) consists of two surface water intakes on a very small unnamed tributary (3 gpm) to Lake Creek that flows by gravity to a 1,000-gallon concrete settling tank, then by gravity to two 1,250-gallon polyethylene storage tanks, and then to the water treatment building. The water is filtered through a 5-micron Aqua Pure cartridge prefilter, and a bag filter system. After continuous disinfection the treated water flows to a 5,000-gallon concrete underground water storage reservoir for distribution by gravity to the Headquarters building, maintenance shop, seasonal residence (quarters #5), and the duplex building via a 6-inch main and 2-inch service lines.   ","Headquarters building, maintenance shop, seasonal residence (quarters #5), and the duplex building",6792,yes,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",8500,4,5489,2023,NA,NA,NA,OR,ORCA_WS_003_01,river/stream,NA,surface intake,-123.403391,42.109375,NAD 83,HarDWR,,NA,Lake Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,29525,,S26663,OR4195706,NA,NA,NA,,,8/30/24,KGE,Complete
Organ Pipe Cactus National Monument,Intermountain Region,AZ,ORPI,Parkwide Water System,ORPI_WS_001,NA,Community Water System (CWS),AZ0410701,72350,NA,"The Parkwide water system serves all facilities in the Park including the Visitor Center, administrative offices, restrooms, maintenance area, residential area containing 20 houses and 10 VIP RV sites, a 208 site campground, resource management building, and visitor and resource protection building.

Water is pumped from two drilled wells   well # 4 (or the south well) and well # 6 (or the north well) Well # 4, or the south well, was drilled during 1957 and is equipped with a submersible pump. A large, five-foot by five-foot square concrete apron surrounds the wellhead. Well # 6, or the north well, was rehabilitated during 2019 with the addition of a new submersible pump. A large, three-foot by three-foot square concrete apron surrounds the wellhead. The wellhead is enclosed inside a green cylinder attached to the square concrete apron that is secured with a lock. Potable water from these two tells enters the pumphouse, where it is treated through an automatic sodium hypochlorite injection system. Potable water from the pumphouse is pumped to a 100,000-gallon above ground potable water storage reservoir. The well pumps are controlled with an automatic reservoir level control system. Potable water is then transferred by gravity to either the 50,000 gallon above ground potable water reservoir that services the campground, or direct distribution to the Visitor Center, administrative, maintenance, and housing areas. Potable water enters the distribution system through a 6-inch asbestos cement (AC) water. Flow to the 50,000 gallon above ground potable water reservoir is controlled by a float valve.  The 50,000 gallon above ground potable water reservoir services the campground distribution system and an employee duplex. A 4-inch PVDF bypass line is present if needed so that either tank can be taken offline.","Visitor Center, administrative offices, restrooms, maintenance area, residential area containing 20 houses and 10 VIP RV sites, a 208 site campground, resource management building, and visitor and resource protection building",7032,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",150000,2,5488,2022,2,No,NA,AZ,ORPI_WS_001_01,deep groundwater,NA,well,-112.802467,31.949288,NAD 83,ADWR,,NA,U,U,U,U,11/1/57,430,U,U,U,NA,632188,U,55-629089,AZ0410701,NA,NA,NA,,,7/30/24,KGE,Complete
Organ Pipe Cactus National Monument,Intermountain Region,AZ,ORPI,Parkwide Water System,ORPI_WS_001,NA,Community Water System (CWS),AZ0410701,72350,NA,"The Parkwide water system serves all facilities in the Park including the Visitor Center, administrative offices, restrooms, maintenance area, residential area containing 20 houses and 10 VIP RV sites, a 208 site campground, resource management building, and visitor and resource protection building.

