park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Water is pumped from two drilled wells   well # 4 (or the south well) and well # 6 (or the north well) Well # 4, or the south well, was drilled during 1957 and is equipped with a submersible pump. A large, five-foot by five-foot square concrete apron surrounds the wellhead. Well # 6, or the north well, was rehabilitated during 2019 with the addition of a new submersible pump. A large, three-foot by three-foot square concrete apron surrounds the wellhead. The wellhead is enclosed inside a green cylinder attached to the square concrete apron that is secured with a lock. Potable water from these two tells enters the pumphouse, where it is treated through an automatic sodium hypochlorite injection system. Potable water from the pumphouse is pumped to a 100,000-gallon above ground potable water storage reservoir. The well pumps are controlled with an automatic reservoir level control system. Potable water is then transferred by gravity to either the 50,000 gallon above ground potable water reservoir that services the campground, or direct distribution to the Visitor Center, administrative, maintenance, and housing areas. Potable water enters the distribution system through a 6-inch asbestos cement (AC) water. Flow to the 50,000 gallon above ground potable water reservoir is controlled by a float valve.  The 50,000 gallon above ground potable water reservoir services the campground distribution system and an employee duplex. A 4-inch PVDF bypass line is present if needed so that either tank can be taken offline.","Visitor Center, administrative offices, restrooms, maintenance area, residential area containing 20 houses and 10 VIP RV sites, a 208 site campground, resource management building, and visitor and resource protection building",7032,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",150000,2,5488,2022,2,No,NA,AZ,ORPI_WS_001_02,deep groundwater,NA,well,-112.802476,31.95111,NAD 83,ADWR,,NA,U,U,U,U,8/6/74,420,U,U,U,ADWR,629090,U,55-629089,AZ0410701,NA,NA,NA,,,7/30/24,KGE,Complete
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,JF AS Alley Spring Water System,OZAR_WS_001,NA,Transient Non-Community Water System (TNC),MO4102205,78150,JF AS Alley Spring Water System,"Alley Spring Area: The campground, maintenance area and ranger station are served by a community well water source, 75,000-gallon water storage reservoir and the system is chlorinated.  The water storage reservoir supplies water by gravity to various sized water distribution mains.  There is a designated waterline to the 75,000 gallon storage tank providing for adequate CT time (rough calculation attached). Per MO NR report, there are two wells.","Campground, mainenance area, and ranger station",6256,yes,no,groundwater,,Chlorination,human-drinking,75000,1,5679,2024,0,No,MWR/OZAR/EHSurvey/PHA - 2024.pdf,MO,OZAR_WS_001_01,deep groundwater,"Consolidated Eminence Dolk,, Potosi Dol. Pump depth 200 ft",well,-91.4439,37.15133,WGS84,Missouri Department of Natural Resources,,NA,Ozark Salem Plateau,Ozark,unconfined,https://customreports.engagementnetwork.org/SWAreports/PWS_4102205.pdf,1982,875,U,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4102205.pdf,PWS_4102205,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4102205.pdf,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2020",NA,11/10/25,KW,Active Well
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,JF AS Alley Spring Water System,OZAR_WS_001,NA,Transient Non-Community Water System (TNC),MO4102205,78150,JF AS Alley Spring Water System,"Alley Spring Area: The campground, maintenance area and ranger station are served by a community well water source, 75,000-gallon water storage reservoir and the system is chlorinated.  The water storage reservoir supplies water by gravity to various sized water distribution mains.  There is a designated waterline to the 75,000 gallon storage tank providing for adequate CT time (rough calculation attached). Per MO NR report, there are two wells.","Campground, mainenance area, and ranger station",6256,yes,no,groundwater,,Chlorination,human-drinking,75000,1,5679,2024,0,No,MWR/OZAR/EHSurvey/PHA - 2024.pdf,MO,OZAR_WS_001_02,deep groundwater,"Consolidated Eminence Dolk,, Potosi Dol. Pump depth 140 ft",well,-91.44378,37.15099,WGS84,Missouri Department of Natural Resources,,NA,Ozark Salem Plateau,Ozark,unconfined,https://customreports.engagementnetwork.org/SWAreports/PWS_4102205.pdf,1933,432,U,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4102205.pdf,PWS_4102205,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4102205.pdf,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2020",NA,11/10/25,KW,Emergency Well
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,JF AS Shawnee Shop Water System,OZAR_WS_002,NA,Non-Public Water System (NP),NA,78151,NA,"This system consists of a drilled well, pressure tank and chlorination system. Provided water for 1-toilet, 1-sink, and 1-frost proof hydrant. ",Maintenance building,6257,yes,no,groundwater,,Chlorination,human-drinking; fire suppression,U,1,3752,2021,0,No,MWR/OZAR/EHSurvey/Ozark National Scenic Riverways National River - July 2021 PHA.pdf,MO,OZAR_WS_002_01,unknown groundwater,The area flooded heavily in 2017.,well,-91.30083,37.15139,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2020",NA,11/10/25,KW,Unknown groundwater. Coordinates crudely estimated
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,JF PM Blue Spring Water System,OZAR_WS_003,PM Blue Spring,Non-Public Water System (NP),NA,78155,JF PM Blue Spring Water System,This well has a project for removal and is not in use.,NA,U,no,no,groundwater,,U,U,U,U,3106,2015,0,NA,MWR/OZAR/EHSurvey/ENV_Survey 2015.pdf,MO,OZAR_WS_003_01,unknown groundwater,NA,well,-91.165,37.1675,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2021",NA,11/10/25,KW,Unknown groundwater. No longer in use but unsure if it has been destroyed/capped/etc.
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,JF PM Log Yard Water System,OZAR_WS_004,NA,Non-Public Water System (NP),4102204,78156,JF PM Log Yard Water System,"This system serves a campground area and is comprised of a well, pressure tank and chorine disinfection system.",Campground,U,yes,U,groundwater,,Chlorination,human-drinking,U,1,5395,2023,0,No,MWR/OZAR/EHSurvey/OZAR - Final PHA 2023.pdf,MO,OZAR_WS_004_01,unknown groundwater,NA,well,-91.12972,37.11528,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2022",NA,11/10/25,KW,Unknown groundwater. Coordinates crudely estimated
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,JF PM Powder Mill Campground  Water System,OZAR_WS_005,302 Powder Mill,Non-Public Water System (NP),4100100,78154,JF PM Powder Mill Campground  Water System,Powder Mill Water System: This system is scheduled to be removed.,NA,U,no,no,groundwater,,Chlorination,human-drinking,U,1,5577,2019,0,NA,/MWR/OZAR/EHSurvey/OZAR PHA Report 2019.pdf,MO,OZAR_WS_005_01,unknown groundwater,NA,well,-91.17472,37.18222,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2023",NA,11/10/25,KW,Unknown groundwater. No longer in use but unsure if it has been destroyed/capped/etc.
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,JF PM Powder Mill Maintenance Water System,OZAR_WS_006,317 Powder Mill Maintenance (House),Non-Public Water System (NP),NA,78157,JF PM Powder Mill Maintenance Water System,This well is scheduled to be removed. This system has been closed since 2011.,Maintenance building,U,no,no,groundwater,,Chlorination,human-drinking,U,1,4820,2018,0,NA,/MWR/OZAR/EHSurvey/OZAR PHA Report 2018.pdf,MO,OZAR_WS_006_01,unknown groundwater,NA,well,-91.175,37.18472,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2024",NA,11/10/25,KW,Unknown groundwater. No longer in use but unsure if it has been destroyed/capped/etc.
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,JF PM Two Rivers Water System,OZAR_WS_007,Well #307,Transient Non-Community Water System (TNC),MO4102203,78153,NA,"Two Rivers Water System: The Two Rivers system utilizes a drilled well, 10,000-gallon water storage tank and chlorination system.",Campground,6259,yes,no,groundwater,,Chlorination,human-drinking,10000,1,5415,2024,0,No,MWR/OZAR/EHSurvey/PHA - 2024.pdf,MO,OZAR_WS_007_01,deep groundwater,NA,well,-91.27583,37.18892,WGS84,https://customreports.engagementnetwork.org/SWAreports/PWS_4102203.pdf,,NA,Ozark Salem Plateau,Ozark,Unconfined,https://customreports.engagementnetwork.org/SWAreports/PWS_4102203.pdf,1969,350,U,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4102203.pdf,PWS_4102203,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4102203.pdf,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2025",NA,11/10/25,KW,NA
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,LC BS Big Spring Partney Water System,OZAR_WS_008,NA,Transient Non-Community Water System (TNC),4100455,78162,NA,"This system consists of two pressure tanks, a contact tank, and well. Went out of use by 2016.ays is is getting replaced by PMIS 203501",U,6260,no,no,groundwater,,Chlorination,human-drinking,U,1,5024,2014,0,NA,MWR/OZAR/EHSurvey/ENV_Survey 2014,MO,OZAR_WS_008_01,deep groundwater,at least 300 feet deep,well,-91.00123505,36.9476159,WGS84,Google Maps,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2026",NA,11/10/25,KW,No longer in use. Coordinates crudely estimated
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,LC BS Big Spring Shockley Water System,OZAR_WS_009,446 Shockley Dorm,Non-Public Water System (NP),4100446,78161,LC BS Big Spring Shockley Water System,System has been abanded according to state standards.,Dormitories,U,no,no,groundwater,,U,U,U,U,2645,2014,0,NA,MWR/OZAR/EHSurvey/ENV_Survey 2014,MO,OZAR_WS_009_01,unknown groundwater,U,well,-91.00123505,36.9476159,WGS84,Google Maps,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2027",NA,11/10/25,KW,No longer in use. Coordinates crudely estimated
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,LC BS Big Spring Water System #478,OZAR_WS_010,NA,Transient Non-Community Water System (TNC),MO4102202,78158,NA,"Big Spring Area: The campground, cabins/concession dining lodge area, maintenance area and ranger station are served by the same water source.  The source consists of deep water well.  The water distribution system conveys potable water through various sized water mains from the pump house.  A 100,000-gallon water storage reservoir and a 20,000-gallon water storage reservoir provide adequate water storage for all of the buildings and campgrounds at Big Spring.  A booster pump station is utilized in filling the reservoirs within the district system. The booster station has an existing backup well, which is not being utilized at this time.  The two reservoirs provide gravity pressure to the water distribution system serving all the loops of the campground, dining lodge, cabins and maintenance buildings.  Each loop of the campground has a comfort station and there are water hydrants scattered throughout the campgrounds. Updates on the system have been completed. New items include a new electrical panel, panel controls and complete system
water lines.","Campround, concessions, ranger station; fire suppression",6261,yes,no,groundwater,,Chlorination,human-drinking,120000,2,5659,2024,0,No,MWR/OZAR/EHSurvey/PHA - 2024.pdf,MO,OZAR_WS_010_01,deep groundwater,"Consolidated Potosi Dolk, Potosi Dol.",well,-90.99761,36.94554,WGS84,Missouri Department of Natural Resources,,NA,Ozark Salem Plateau,Ozark,unconfined,https://customreports.engagementnetwork.org/SWAreports/PWS_4102202.pdf,1970,520,U,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4102202.pdf,PWS_4102202,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4102202.pdf,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2028",NA,11/10/25,KW,NA
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,LC BS Big Spring Winters/May Water System,OZAR_WS_011,NA,Non-Public Water System (NP),4100444,78163,NA,This system consists of a well and pressure tank.,U,6262,no,no,groundwater,,U,U,U,U,939,2023,0,NA,MWR/OZAR/EHSurvey/OZAR - Final PHA 2023.pdf,MO,OZAR_WS_011_01,unknown groundwater,NA,well,-91.00123505,36.9476159,WGS84,Google Maps,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2029",NA,11/10/25,KW,No longer in use. Coordinates crudely estimated
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,LC BS Gooseneck/Hawes Water System,OZAR_WS_012,492 Hawes (Gooseneck),Non-Public Water System (NP),4100492,78159,NA,"This solar system consists of a well with limited controls, a mechanical dosing disinfection pump, and contact/pressure tank.",campground,6263,yes,yes,groundwater,,Chlorination; filtration,human-drinking,U,1,5497,2024,0,No,MWR/OZAR/EHSurvey/PHA - 2024.pdf,MO,OZAR_WS_012_01,unknown groundwater,NA,well,-90.95168358,36.83195505,WGS84,Google Maps,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2030",NA,11/10/25,KW,Coordinates crudely estimated
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,UC AK Akers Water System,OZAR_WS_013,NA,Transient Non-Community Water System (TNC),MO4102207,78145,NA,"Akers Area: A drilled well, 50-80 gallon pressure tank, 20,000 gallon water tank and chlorination system serve a picnic area and ranger station.","ranger station, picnic area",6264,yes,no,groundwater,,filtration,human-drinking,20000,1,238,2023,0,No,MWR/OZAR/EHSurvey/OZAR - Final PHA 2023.pdf,MO,OZAR_WS_013_01,deep groundwater,"Consolidated Eminence Dolk,, Potosi Dol. Pump depth 231 ft",well,-91.55387,37.37722,WGS84,Missouri Department of Natural Resources,,NA,Ozark Salem Plateau,Ozark,unconfined,https://customreports.engagementnetwork.org/SWAreports/PWS_4102207.pdf,1974,500,U,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4102207.pdf,PWS_4102207,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4102207.pdf,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2031",NA,11/11/25,KW,NA
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,UC AK Dee Murray/Cedargrove South Water System #266,OZAR_WS_014,NA,Transient Non-Community Water System (TNC),MO4102208,78143,NA,"New Pumphouse in 2011 with a water well, 300 gallon contact tank, a 20 gallon pressure tank and chemical injection. ",Campgrounds,6265,yes,yes,groundwater,,Chlorination,human-drinking,300,1,4535,2021,0,No,MWR/OZAR/EHSurvey/Ozark National Scenic Riverways National River - July 2021 PHA.pdf,MO,OZAR_WS_014_01,deep groundwater,"Consolidated Eminence Dol., Potosi Dol.,",well,-91.606679,37.421099,WGS84,Missouri Department of Natural Resources,,NA,Ozark Salem Plateau,Ozark,unconfined,https://customreports.engagementnetwork.org/SWAreports/PWS_4102208.pdf,1971,500,U,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4102208.pdf,PWS_4102208,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4102208.pdf,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2032",NA,11/11/25,KW,NA
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,UC AK Devils Well Water System #286,OZAR_WS_015,286 Devil's Well,Non-Public Water System (NP),4100243,78146,UC AK Devils Well Water System #286,This system has been removed or is scheduled to be removed.,U,NA,no,yes,groundwater,,U,U,U,U,4147,2015,0,No,MWR/OZAR/EHSurvey/ENV_Survey 2015.pdf,MO,OZAR_WS_015_01,unknown groundwater,U,well,-91.4911643,37.37580225,WGS84,Google Maps,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2033",NA,11/11/25,KW,Unknown groundwater. No longer in use but unsure if it has been destroyed/capped/etc.
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,UC AK Welch Water System #217,OZAR_WS_016,217 Welch Cave House,Non-Public Water System (NP),4102209,78144,UC AK Welch Water System #217,This system is scheduled for removal.,U,NA,no,no,groundwater,,U,U,U,U,3544,2015,0,No,MWR/OZAR/EHSurvey/ENV_Survey 2015.pdf,MO,OZAR_WS_016_01,unknown groundwater,U,well,-91.57306144,37.38741729,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2034",NA,11/12/25,KW,Unknown groundwater. No longer in use. Coordinates crudely estimated.
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,UC RS Jerktail Water System,OZAR_WS_017,267 Jerktail,Non-Public Water System (NP),4100267,78149,UC RS Jerktail Water System,This system is scheduled for removal.,U,NA,no,yes,groundwater,,U,U,U,U,4140,2014,0,NA,MWR/OZAR/EHSurvey/ENV_Survey 2014.pdf,MO,OZAR_WS_017_01,unknown groundwater,U,well,-91.30860475,37.22916805,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2035",NA,11/12/25,KW,Unknown groundwater. No longer in use. Coordinates crudely estimated.
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,UC RS Pulltite Water System #202,OZAR_WS_018,NA,Transient Non-Community Water System (TNC),MO4102206,78147,NA,"Pulltite Area: This area is served by a drilled well, 120,000-gallon water storage tank and chlorination system.  This water system serves a campground, picnic area and ranger station.

No positive bacti levels and good nitrate/nitrite levels in 2012.",Campground,6266,yes,no,groundwater,,Chlorination,human-drinking,120000,1,3178,2024,0,No,MWR/OZAR/EHSurvey/PHA - 2024.pdf,MO,OZAR_WS_018_01,deep groundwater,"Consolidated Eminence Dol., Potosi Dol., pump depth of 231",well,-91.47746,37.33243,WGS84,Missouri Department of Natural Resources,,NA,Ozark Salem Plateau,Ozark,unconfined,https://customreports.engagementnetwork.org/SWAreports/PWS_4102206.pdf,1968,308,U,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4102206.pdf,PWS_4102206,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4102206.pdf,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2036",NA,11/12/25,KW,NA
Ozark National Scenic Riverways,Midwest Region,MO,OZAR,UC RS Round Spring Water System #252,OZAR_WS_019,NA,Transient Non-Community Water System (TNC),MO4100210,78148,NA,"Round Spring Area: This system consists of a community well, 50,000-gallon and a 10,000-gallon water storage tank and chlorination system.  The system serves campgrounds, picnic areas, ranger station and maintenance buildings. The water storage reservoirs supply water by gravity to various sized water distribution mains.  The 10,000-gallon water storage tank is taken off line during the winter months.

No positive bactis in 2012 and good nitrate/nitrite levels.",Campground; picnic area; ranger station; maintenance building,6267,yes,no,groundwater,,Chlorination,human-drinking,60000,2,1596,2024,0,No,MWR/OZAR/EHSurvey/PHA - 2024.pdf,MO,OZAR_WS_019_01,deep groundwater,"Consolidated Potosi Dolk, Potosi Dol.; 80 ft static water level",well,-91.40743,37.27989,WGS84,Missouri Department of Natural Resources,,NA,Ozark Salem Plateau,Ozark,unconfined,https://customreports.engagementnetwork.org/SWAreports/PWS_4100210.pdf,,400,U,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4100210.pdf,PWS_4100210,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_4100210.pdf,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2037",NA,11/12/25,KW,NA
Palo Alto Battlefield National Historical Park,Intermountain Region,TX,PAAL,Visitor Center Water Connection,PAAL_WS_001,NA,Municipal,NA,0,NA,"The Visitor Center is connected to the City of Brownsville municipal water system.  Distribution inside the park boundary includes the VC with a fire suppression system, lawn sprinklers, and a maintenance building.",Visitor Center,NA,yes,no,municipal,,NA,"fire, irrigation",0,0,835,2020,NA,NA,NA,TX,PAAL_WS_001_01,municipal,NA,municipal connection,-97.47900031,26.01675296,WGS 84,Google Earth Coordinates for Visitor Center,,"Brownsville, TX",Rio Grande River,NA,NA,NA,NA,NA,NA,NA,NA,Aquifer Information: https://www.brownsville-pub.com/utility-services/water-wastewater/,NA,NA,NA,NA,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://www.rgrwa.org/index.php/projects/lower-rio-grande-basin-study,7/24/24,KGE,Complete
Padre Island National Seashore,Intermountain Region,TX,PAIS,PAIS  Potable Water system,PAIS_WS_001,NA,Transient Non-Community Water System (TNC),TX1370002,55148,NA,"This Public Non-Community System (PWSID #137002) receives water from the City of Corpus Christi through a 15-mile water transmission line.  The storage and distribution system serves the Malaquite Beach facilities including the beach pavilion, RV campground, Gulf Ranger Station, employee residences, lifeguard station, and fee entrance station.

Potable water from the City of Corpus Christi flows from the Park boundary to a 100,000-gallon concrete water storage tank at Mile-and-a-Half.  Flow into the tank is controlled by an automatic valve, which is energized by float switches on the tank.  The Park monitors the chlorine residual of the water entering the tank and leaving the tank to the distribution system, and re-chlorinates as necessary.  The City of Corpus Christie has a chlorine boost station located immediately outside the park boundary and immediately prior to the park's service connection. The City of Corpus Christie gets its water from Choke Canyon Reservoir, Lake Corpus Christi, Lake Texana, and the Colorado River

A primary booster pump and two backup pumps at the Mile-and-a-Half reservoir pump water from the reservoir to the View Tower reservoir.  This pump creates a constant pressure in the line between the reservoirs.  When the View Tower reservoir is filling, the pressure in the water line drops causing a pressure switch to energize the Mile-and-a-Half booster pump.  When the View Tower reservoir is full, the automatic fill valve at View Tower closes, the pressure in the water transmission line rises causing the Mile-and-a-Half booster pump to de-energize.

The View Tower structure contains a 300,000-gallon concrete water storage reservoir, an emergency generator, a diesel operated fire pump, a pressure tank and booster pumps.  The upper part of the structure which houses the pumps, controls and generator is constructed of cinderblock walls with a brick face and also serves as the park's hurricane shelter for staff and visitors.  These facilities are designed to re-chlorinate and re-pressurize the system at Malaquite Beach as well as provide fire flow capacity to the system. Mercury float switches in the reservoir and a timer switch actuate a valve that controls the flow into the reservoir from the Mile-and-a-Half reservoir.  The timer is set to open the valve in the morning depending on the water level in the tank. Three booster pumps pressurize water from the View Tower reservoir into the pressure tank before it enters the distribution system.  Sodium hypochlorite solution is injected into the reservoir based on the chlorine residual concentration in the outlet line.  In the event of a power failure, the emergency generator provides power.","Beach pavilion, RV Campground, Gulf Ranger Station, Employee Residences, Lifeguard Station, Fee Entrance Station",5853,yes,no,municipal,,None,"human-drinking, human-non-drinking",400000,2,5696,2022,0,NA,NA,TX,PAIS_WS_001_01,municipal,NA,municipal connection,-97.29908842,27.42412747,WGS 84,Google Earth Coordinates for Padre Island National Seashore Visitor Center,,"Corpus Christi, TX",NA,NA,NA,NA,NA,NA,NA,NA,NA,Municipal Source: https://www.corpuschristitx.gov/department-directory/corpus-christi-water/water-supply-dashboard-english/,NA,NA,NA,TX1370002,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content","Murdock, M., & Brenner, J. (2016). Texas Coastal Bend Regional Climate Change Vulnerability Assessment. Link: https://www.cakex.org/sites/default/files/project/documents/Texas%20Coastal%20Bend%20Regional%20Climate%20Change%20Vulnerability%20Assessment%20.pdf",7/24/24,KGE,Complete
Parashant National Monument,Pacific West Region,AZ,PARA,Dellenbaugh Admin Site,PARA_WS_001,NA,Non-Public Water System (NP),NA,17507,NA,NA,U,6870,yes,yes,groundwater,,U,U,U,U,5865,NA,NA,NA,NA,NA,PARA_WS_001_01,unknown groundwater,NA,well,U,U,U,U,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,,,8/29/24,KGE,Missing Coordinates
Pecos National Historical Park,Intermountain Region,NM,PECO,10 Cur Trail Park Housing Water System,PECO_WS_001,"Leota Pierce Well, UP-02255",Non-Public Water System (NP),NA,0,NA,"The park purchased the house at 10 Cur Trail in 2020 for park housing from a private resident.  The water system consists of a well and pressure tank located inside a pumphouse that is mostly below grade.  The water system is not chlorinated.  This housing unit is not currently in use, pending major improvements to the water system.",Housing unit,NA,temporarily inactive,no,groundwater,,None,U,U,U,5294,2020,NA,NA,NA,NM,PECO_WS_001_01,deep groundwater,NA,well,-105.7595,35.57768,WSG 1984,State database from USGWD,,NA,"Sangre de Cristo Formation Sandstone, Limestone","Sangre de Cristo Formation Sandstone, Limestone",U,U,NA,202,U,U,U,"Well information: https://irma.nps.gov/DataStore/DownloadFile/581128,
Key aq Report: https://www.nps.gov/articles/nps-geodiversity-atlas-pecos-national-historical-park.htm#:~:text=Learn%20about%20the%20geologic%20and%20soil",NA,U,U,NA,U,NA,NA,,,10/1/24,KGE,Complete
Pecos National Historical Park,Intermountain Region,NM,PECO,18 Sleeping Dog Road Park Housing Water System,PECO_WS_002,NA,Non-Public Water System (NP),NA,000,NA,The park purchased the house at 18 Sleeping Dog Road in 2020 for park housing from a private resident.  The water system consists of a well and pressure tank located inside a pumphouse that is mostly below grade.  The water system is not chlorinated.  The water system serves the park house and another private residence.  The housing unit will not be occupied until the home is connected to the County's community water system (estimated in 2024).,"Park house, private residence",NA,temporarily inactive,no,groundwater,,None,U,U,U,5295,2020,NA,NA,NA,NM,PECO_WS_002_01,deep groundwater,NA,well,-105.824909,35.54797,WSG 1984,State database from USGWD,,NA,"Santa Rosa Formation Sandstone, Limestone","Santa Rosa Formation Sandstone, Limestone",U,U,NA,150,U,U,U,Key aq Report: https://www.nps.gov/articles/nps-geodiversity-atlas-pecos-national-historical-park.htm#:~:text=Learn%20about%20the%20geologic%20and%20soil,NA,U,U,NA,U,NA,NA,,,10/1/24,KGE,Complete
Pecos National Historical Park,Intermountain Region,NM,PECO,Ranch Complex Water System,PECO_WS_003,NA,Non-Public Water System (NP),NA,70649,NA,"This non-public system serves the ""Big House"" and the Casita.  The well, located in the pumphouse, delivers water directly into a 10,000-gallon, galvanized steel water storage tank also located inside the pumphouse.  The well is powered with a solar array and grid backup.  A Dosmatic Superdose 20 hypochlorinator injects liquid sodium hypochlorite into the storage tank inlet line for disinfection.  The water is pressurized by three each 3 HP variable speed booster pumps and a pressure tank prior to the distribution system. The boiler and irrigation system at the Big House are both equipped with a RPZ backflow assembly.","Big House, Casita",7034,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",10000,1,5292,2022,1,NA,NA,NM,PECO_WS_003_01,deep groundwater,NA,well,-105.670278,35.536389,NAD 83,HarDWR,,NA,U,U,U,U,12/31/50,800,U,U,U,HarDWR,UP-04460,U,UP-04460,NA,U,NA,NA,,,8/13/24,KGE,Missing Source Information
Pecos National Historical Park,Intermountain Region,NM,PECO,Monument Water System,PECO_WS_004,NA,Transient Non-Community Water System (TNC),NM3590125,70667,NA,"This system serves the Headquarters Administration Building and picnic area comfort station.  Water from the well is pumped to the water treatment building where it is chlorinated using a Dosmatic SuperDos 20 hypochlorinator and pressurized in a 120 gallon Wellmate pressure tank.  Contact time is provided by a 120 gallon contact tank.  Water is used primarily for the public restrooms in the comfort station.  Water is also provided to the Administration Building, Maintenance Shop, and 2 RV sites.  The Maintenance Shop has a boiler equipped with a dual check valve backflow preventer with intermediate atmospheric vent..  The well is located on the west side of the picnic area.  An unchlorinated waterline serves 2 yard hydrants for making adobe blocks.","Headquarters Administration Building, maintenance shop, two RV sites, and picnic area comfort station",7033,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",240,2,5329,2022,1,NA,NA,NM,PECO_WS_004_01,deep groundwater,NA,well,-105.689167,35.548611,NAD 83,HarDWR,,NA,Madera Limestone,Madera Limestone,U,U,12/7/41,322,U,U,U,"HarDWR,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/476626",UP-00500,U,UP-00500,NM3590125,U,NA,NA,,,8/7/24,KGE,Complete
Pecos National Historical Park,Intermountain Region,NM,PECO,TP Water System,PECO_WS_005,NA,Non-Public Water System (NP),NA,70653,NA,"The trading post water system was installed in 2019/2020 and consists of a drilled well, 45 gallon steel pressure tank, 120 gallon composite chlorine contact tank, and a Dosatron D14WL3000NIE hydraulically operated chlorinator that injects sodium hypochlorite into the water system for disinfection.  The water system fills a plastic water storage tank located in the basement that is used for the fire suppression system.  This system only serves the Trading Post building, which consists of office space and a conference room for park staff.","Trading Post building, which consists of office space and a conference room for park staff",7035,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",165,2,5401,2022,1,NA,NA,NM,PECO_WS_005_01,deep groundwater,NA,well,-105.683116,35.538312,WGS 84,HarDWR,,NA,Madera Limestone,Madera Limestone,U,U,9/4/19,400,U,U,U,"HarDWR,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/476626",UP-04746,U,UP-04746,NA,U,NA,NA,,,8/7/24,KGE,Complete
Pecos National Historical Park,Intermountain Region,NM,PECO,VC Water System,PECO_WS_006,NA,Transient Non-Community Water System (TNC),NM3595225,70661,NA,This system serves the Visitor Center restrooms and drinking fountain.  Water is pumped from a well located approximately 50-feet east of the building to the mechanical room where it is disinfected by a Dosmatic Superdose 20 hypochlorinator.  A single 120 gallon pressure tank provides pressure and a 120 gallon contact tank provides contact time. The well pump is energized with a pressure switch.,Visitor Center restrooms and drinking fountain,7036,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",240,2,5635,2022,0,NA,NA,NM,PECO_WS_006_01,deep groundwater,NA,well,-105.686111,35.550556,WGS 84,HarDWR,,NA,Madera Limestone,Madera Limestone,U,U,7/21/83,350,U,U,U,"HarDWR,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/476626",UP-04462,U,UP-04462,NM3595225,U,NA,NA,,,8/7/24,KGE,Complete
Petrified Forest National Park,Intermountain Region,AZ,PEFO,Parkwide Water System,PEFO_WS_001,NA,Community Water System (CWS),AZ0401704,78829,NA,"Petrified Forest National Park purchases water from the Navajo Nation Tribal Utility Authority. Water is delivered to the northern boundary of the Park through an 8-inch water main. Water from the NTUA enters the Park through the master meter house and travels to one 500,000-gallon underground concrete potable water storage reservoir serving the Painted Desert area, located at the northern end of the Park. Potable water from this 500,000-gallon underground concrete potable water storage reservoir is pumped through a 6-inch water main to the Rainbow Forest area, located at the southern end of the Park. A pumphouse is located between the Painted Desert area and the Rainbow Forest area to monitor the water pressure and quality through the water main.

Master Meter House: Water from the Navajo Nation Tribal Utility Authority (NTUA) is pumped into the master meter house, located at the northside of the Park. Static water pressure is maintained at 120 PSI. A float inside the underground, 500,000-gallon concrete potable water storage reservoir (Painted Desert) activates a valve, located inside the master meter house, to open and fill this underground, reservoir with potable water.

Painted Desert Area: Once the valve from the master meter house opens, potable water is sent to the 500,000-gallon underground potable water storage reservoir, located on a hill to the north of the Painted Desert Visitor Center. This underground, concrete potable water storage reservoir consists of two, separate 250,000-gallon concrete compartments that can operate independently. Each compartment is filled utilizing float-controlled valves that open the water main to fill each compartment. Potable water is gravity fed to the Painted Desert area on the north side of the Park, serving the visitor center, Painted Desert Inn, Park headquarters, gift shop, Painted Desert Diner, the maintenance shop, and Park housing. This reservoir has a combined drain/overflow line. Additionally, potable water is distributed from this 500,000-gallon underground potable water storage reservoir to the southern end of the Park.

Puerco Pumphouse: Potable water leaves the Painted Desert 500,000-gallon underground potable water storage reservoir and travels to the Puerco Pumphouse (historic name kept by the Park) through a 6-inch water main for distribution to the southern end of the Park. The Puerco Pumphouse was constructed during the early 1990s. After entering the pumphouse, potable water travels through a valve to monitor the pressure and flow. A backup chlorine booster injection system is installed on the line downstream from the valve to increase the chlorine residual in the potable water distributed to the southern section of the Park. Rainbow Forest Area: Potable water is pumped from the Painted Desert 500,000-gallon concrete underground potable water storage reservoir through the Puerco Pumphouse into the 300,000-gallon concrete underground potable water storage reservoir located at the Rainbow Forest area in the south side of the Park. This underground potable water storage reservoir consists of two, separate 150,000-gallon concrete compartments that can operate independently. Each compartment is filled utilizing float-controlled valves that open the water main to fill each compartment. Potable water is gravity fed to the Rainbow Forest area on the south side of the Park serving the visitor center, museum, comfort station, snack bar, gift shop, and Park housing.","visitor center, painted desert inn, park heeadquarters, gift shop, painted desert diner, maintenance shop, park housing",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",500000,1,1851,2023,3,No,NA,AZ,PEFO_WS_001_01,hauled,NA,municipal connection,-109.7818292,35.06586687,WGS 84,Google Earth coordinates for the visitor center used,,Navajo Nation Tribal Utility Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,AZ0401704,NA,NA,NA,,,10/20/25,KEC,Complete
Pea Ridge National Military Park,Midwest Region,AR,PERI,PERI Water System,PERI_WS_001,NA,NA,T0417,77803,PERI Water System,"The park is supplied water by a ~1,600-foot deep well located behind the two administration buildings.  The 10 hp pump is located at approximately 300 feet below the surface. The water is softened and then chlorinated prior to being delivered to a buried 25,000 gallon concrete reservoir located on Pea Ridge about 4,700 feet north of the visitor center.  The water system has approximately 5,360 feet of steel/ cast iron pipe.  From the reservoir, the water distribution lines provide water to the visitor center, picnic area, and two administrative buildings.

PHS report indicates that the park possibly connected to city water in 2017, though that contradicts information about the 1600 ft deep well that is also used for water supply. Need to clarify details about this system.","visitor center, picnic area, two adminstrative buildings",NA,yes,no,groundwater,,"Chlorination, Softener",human-non-drinking,25000,1,5658,2021,0,No,NA,AR,PERI_WS_001_01,deep groundwater,NA,well,-94.02723743,36.44305817,WGS 84,Google Earth coordinates for area behind two administrative buildings,,NA,U,U,U,U,U,1600,U,U,U,WSD Description,NA,U,NA,T0417,U,NA,NA,,,11/7/25,KEC,"Missing source information. PHS report indicates that the park possibly connected to city water in 2017, though that contradicts information about the 1600 ft deep well that is also used for water supply. Need to clarify details about this system."
Petersburg National Battlefield,Northeast Region,VA,PETE,Five Forks Maintenance Shop,PETE_WS_001,NA,Non-Potable (NonPOT),NA,0,NA,"This system consists of an outdoor well with a submersible pump. The well is housed inside a concrete cylinder and the discharge pipe is wrapped in insulation to protect it from freezing (water discharged from casing above the frost line). The well casing extends approximately two feet above ground. The surfacing around the casing is unimproved. The system has a water softener but no continuous disinfection/chlorination. The well is activated by a pressure switch and there is a steel pressure tank located in the treatment/utility room. This was a year-round system that servs the Five Forks Maintenance Shop, which is not continuously staffed with employees.",Five Forks Maintenance Shop,6463,yes,no,groundwater,,Softener,human-non-drinking,U,1,5293,2022,0,NA,NER\PETE\EHSurvey\PETE PHA Report 10-26-2022_Final.pdf,VA,PETE_WS_001_01,unknown groundwater,NA,well,-77.61818338,37.13452151,WGS 84,Google Earth Coordinates for what appears to be maintenance area to southeast of visitor center,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/22/25,CH,"Incomplete, could not find location, could not find well or aquifer information"
Petersburg National Battlefield,Northeast Region,VA,PETE,Five Forks Visitor Contact Station,PETE_WS_002,NA,Transient Non-Community Water System (TNC),VA3053420,86268,NA,This system consists of a well located outdoors with a submersible pump (Goulds 7L515). The well is housed under a fake landscape rock and it is wrapped in insulation to protect it from freezing (water discharged at top of casing above the frost line). The well casing extends about two feet above ground and has a concrete apron. The well cap is a split ring style with a vent installed. Treatment consists of a water softener (CSI Model MS64) but there is no continuous disinfection via chlorination. The well is activated by a pressure switch and there are two steel pressure tanks located in the treatment room. This was a year-round system serving the Five Forks Visitor Contact Station.,Five Forks Visitor Center,6464,no,no,groundwater,,Softener,NA,U,2,1357,2022,NA,NA,NER\PETE\EHSurvey\PETE PHA Report 10-26-2022_Final.pdf,VA,PETE_WS_002_01,unknown groundwater,Five Forks Visitor Center has been closed to the public since 2020.,well,-77.620166,37.135055,WGS 84,USGWD,,NA,Central Piedmont Upland,Central Piedmont Upland,U,USGWD,U,500,U,U,U,NA,NA,VA0037844,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/22/25,CH,System Not in Use
Petersburg National Battlefield,Northeast Region,VA,PETE,Headquarters/City Point,PETE_WS_003,NA,Municipal,VA3670800,NA,NA,"Virginia American Water supplies water to the park's headquarters buildings and maintenance shop, as well as City Point in Hopewell, VA.",Headquarters buildings and maintenance shop,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,7338,2022,0,NA,NER\PETE\EHSurvey\PETE PHA Report 10-26-2022_Final.pdf,VA,PETE_WS_003_01,municipal,NA,municipal connection,-77.279344,37.300677,WGS 84,"Google Earth, Water Co VA Amer Water Co",,Virginia American Water,Appomattox River,NA,NA,NA,NA,NA,NA,NA,NA,https://www.amwater.com/vaaw/About-Us/Virginia-Water-Systems/hopewell-system,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,NA,NA,NA,,,7/22/25,CH,Complete
Petersburg National Battlefield,Northeast Region,VA,PETE,Operations/Resource Mangement,PETE_WS_004,NA,Municipal,NA,NA,NA,"Municipal water from Petersburg (purchased from Appomattox River Water Authority) serves the operations building and resource management building. However, the water has been turned off in the operations building since approximately 2017.",Resource management building,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,7339,2022,0,NA,NER\PETE\EHSurvey\PETE PHA Report 10-26-2022_Final.pdf,VA,PETE_WS_004_01,municipal,NA,municipal connection,-77.517996,37.225758,WGS 84,Google Earth,,Appomattox River Water Authority,Appomattox River,NA,NA,NA,NA,NA,NA,NA,NA,https://arwava.org/,NA,NA,NA,NA,NA,NA,NA,,,7/22/25,CH,Complete
Petersburg National Battlefield,Northeast Region,VA,PETE,Poplar Grove National Cemetery,PETE_WS_005,NA,Non-Potable (NonPOT),NA,NA,NA,"This water system serves a small public restroom and house at the Poplar Grove National Cemetery. The well has a submersible pump and is located outdoors in a cement cylinder near the maintenance building. This system is not equipped with continuous disinfection. The pressure tank and water softener system are located in the maintenance building. The system reportedly has high iron levels and is not used for potable water purposes. A water cooler is provided for staff, who use the building for occasional meetings (it is not continuously occupied) and ""Non-Potable Water"" signs are posted in the public restroom and house bathroom and kitchen sink. ",Public restroom and house,6465,yes,no,groundwater,,Softener,human-non-drinking,U,1,3247,2022,0,NA,NER\PETE\EHSurvey\PETE PHA Report 10-26-2022_Final.pdf,VA,PETE_WS_005_01,unknown groundwater,NA,well,-77.430077,37.159688,WGS 84,VA Wells,,NA,U,U,U,NA,11/16/64,175,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/437156,NA,NA,NA,NA,U,NA,NA,,,7/22/25,CH,"Complete, could not find some well and aquifer information"
Petroglyph National Monument,Intermountain Region,NM,PETR,Water System,PETR_WS_001,NA,Municipal,NA,89989,NA,The park receives water from the City of Albuquerque.,U,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking, irrigation",0,0,733,2016,NA,NA,NA,NM,PETR_WS_001_01,municipal,"Prior to 2020, D/L deficencies weren't measured.",municipal connection,-106.7114136,35.13873403,WGS 84,Google Earth coordinates for Petroglyph national monument visitor center,,"Albuquerque, NM",NA,NA,NA,NA,NA,NA,NA,NA,NA,Municipal Supplier: https://www.abcwua.org/,NA,NA,NA,NA,NA,NA,NA,,,8/7/24,KGE,Complete
Perry's Victory and International Peace Memorial,Midwest Region,OH,PEVI,Put-in-Bay Utility Department,PEVI_WS_001,NA,Municipal,NA,0,NA,"The Village of Put-in-Bay water system receives its drinking water from Lake Erie. The Village has its water intake and treatment plant on the south side of the island.  The Village completed in 2007 an Ohio EPA source water assessment of its intake and surrounding water drainage. Possible sources of contamination have been identified and corrected. In addition, an expanded emphasis on algal control with .231 inch screening of organics improves water quality to the filters.  New intake with air burst for zebra mussel control and expanded filtration with automated control provide the Village with excess capacity and storage for peak periods. Information on your drinking water may be obtained by contacting David R. Deleeuw, Water Superintendent at 419-285-8545. The Ohio EPA Northwest District Office in Bowling Green, Ohio has regulatory over sight of Put-in-Bay's water system. The Ohio EPA number in Bowling Green is 419-352-8461.",Park facilities,NA,yes,no,municipal,,U,human-drinking,U,U,4998,2023,0,No,MWR/PEVI/EHSurvey/PHA - May 2023.pdf,OH,PEVI_WS_001_01,municipal,Put-in-Bay Utilities,municipal connection,-82.811331,41.65419915,WGS84,Google Earth,,Put-in-Bay Utilities,Lake Erie,NA,NA,NA,NA,NA,NA,NA,NA,PHS report,U,NA,U,U,NA,NA,NA,https://elpc.org/wp-content/uploads/2020/04/2019-ELPCPublication-Great-Lakes-Climate-Change-Report.pdf,No,46008,KW,Municipal surface water (lake) supply
