park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Pinnacles National Park,Pacific West Region,CA,PINN,Chaparral Water System,PINN_WS_001,Chaparral Picnic Area,Non-Public Water System (NP),3510500-001,35092,Chaparral Water System,"This system serves a comfort station, drinking fountain,.  It consists of a groundwater well, disinfection equipment, two 120-gallon buried chlorine contact chambers, water distribution piping, and a 20,000-gallon above ground welded steel water storage tank.  A photovoltaic system with emergency propane backup generator provides electric power to all facilities.  Water is pumped by the well pump through a vault housing the disinfection equipment where sodium hypochlorite solution is injected.  The disinfected water then passes through the contact chambers before entering the distribution system piping.  There is no dedicated fill line to the water tank.  The water tank provides storage only, not volume for chlorine contact.","Comfort station, drinking fountain",6793,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",240,2,5602,2017,NA,No,NA,CA,PINN_WS_001_01,shallow groundwater,NA,well,-121.209891,36.492267,NAD 83,Coordinates are for the comfort staion since no well was in our records.,,NA,U,U,U,U,NA,52,U,U,U,Well Information: https://cadwr.app.box.com/v/WellCompletionReports/file/462797219445,NA,U,U,3510500-001,NA,NA,NA,,,10/8/24,KGE,Missing Source Information
Pinnacles National Park,Pacific West Region,CA,PINN,East Water System,PINN_WS_002,Chalone and Bear Gulch,Non-Public Water System (NP),CA3510501,35094,East Water System,"This year-round system serves the park facilities at Bear Gulch and Chalone Creek.  It consists of a drilled well with submersible pump, sodium hypochlorite disinfection system, a 20,000-gallon above-ground welded steel water storage tank serving the Chalone area, and a 60,000-gallon above-ground welded steel water storage tank serving Bear Gulch facilities.  When called by the low water level probe in the Bear Gulch water tank, the Pilar well pump is energized.  Water is pumped from the well through the treatment building where sodium hypochlorite solution is injected before entering the distribution system.  The pump turns off when the high water level probe in the Bear Gulch water tank sends the signal that the tank is full.  There is no dedicated fill line to the Bear Gulch tank.  A float valve at the Chalone water tank controls flow into the tank.  A pressure reducer located in a separate building in the Chalone residential and maintenance area decreases the pressure between the Bear Gulch system and the Chalone water tank.",Bear Gulch and Chalone Creek facilities,6794,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",80000,2,5663,2017,NA,No,NA,CA,PINN_WS_002_01,deep groundwater,NA,well,-121.185498,36.477131,NAD 83,HarDWR,,NA,Chalone Creek Fault,Chalone Creek Fault,U,U,1/1/93,320,U,U,U,Well Information and Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/476632,26129,U,A009083,CA3510501,NA,NA,NA,,,10/8/24,KGE,Complete
Pinnacles National Park,Pacific West Region,CA,PINN,Water System (Pinnacles Campground),PINN_WS_003,PINN Ranch Campground,Non-Public Water System (NP),CA3510502,97816,Water System (Pinnacles Campground),"This year-round system serves the facilities at the Pinnacles Ranch Campground including a convenience store, swimming pool, yard hydrants throughout the campground, four comfort stations, an RV dump station, and a manager fts residence.  It consists of a drilled well with submersible pump, well house, chlorine disinfection equipment, a 50,000-gallon glasslined bolted steel water storage tank, and distribution system piping (4-inch pvc).  A level sensor in the water storage tank controls flow into the tanks.  At low water level, the well pump energizes and pumps water to the tank until the level sensor stops the flow and the pressure switch reaches shutoff pressure.  Water then flows by gravity through the distribution system piping to the campground facilities.  A reduced pressure backflow preventer is installed on the line leading to the old ranch.  A booster pressure system  raises pressure to the pool comfort station during periods of high demand.","convenience store, swimming pool, yard hydrants throughout the campground, four comfort stations, an RV dump station, and a manager fts residence",6795,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",50000,1,5616,2017,NA,No,NA,CA,PINN_WS_003_01,deep groundwater,NA,well,-121.146453,36.493719,NAD 83,Coordinates are for the campground visitor center since no well was in our records.,,NA,Temblor Formation Granite,Temblor Formation Granite,U,U,8/1/08,205,U,U,U,Well Information and Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/476632,NA,U,U,CA3510502,NA,NA,NA,,,10/8/24,KGE,Complete
Pinnacles National Park,Pacific West Region,CA,PINN,West Entrance Water System,PINN_WS_004,West Entrance,Non-Public Water System (NP),CA3510500-003,116806,West Entrance Water System,"The water system serves the facilities at the new visitor center complex including the visitor center building, and residential structures for park staff.  It consists of a drilled well with submersible pump, water treatment building containing equipment for disinfecting the water supply, a potable water tank, a fire suppression/cooling water tank, and separate distribution piping for potable supply and fire suppression.  When called by the water tanks, the well pump is energized.  The water is pumped from the well through the treatment building where sodium hypochlorite is injected.  The treated water is pumped up to the water tanks for storage.  The water in the fire suppression tank will also be used for cooling the buildings on site.","visitor center building, residential structures, fire suppression",6796,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",U,U,5634,2017,NA,No,NA,CA,PINN_WS_004_01,deep groundwater,NA,well,-121.23193,36.48606,WSG 1984,Township Range Section Converter from Martin 2009 Location.,,NA,Pinnacles Fault Granite,Pinnacles Fault Granite,U,U,1/1/01,420,U,U,U,"Martin 2009: https://irma.nps.gov/DataStore/DownloadFile/476632,
Key aq. Report: https://maps.conservation.ca.gov/cgs/gmc/",NA,U,U,CA3510500-003,NA,NA,NA,,,10/8/24,KGE,Complete
Pipestone National Monument,Midwest Region,MN,PIPE,Pipestone NM Water System,PIPE_WS_001,Pipestone Water,Municipal,1590005,62908,Pipestone NM Water System,"The municipal drinking water supply comes from a groundwater source: five wells ranging from 390 to 700 feet deep, that draw water from the Sioux Quartzite aquifer. ",U,NA,yes,no,municipal,,NA,human-drinking,U,U,363,2025,0,no,MWR/PIPE/EHSurvey/PIPE PHA Final Report 2-5-2025 all.pdf,MN,PIPE_WS_001_01,municipal,NA,municipal connection,-96.310643,43.999091,WGS 84,"Google Earth, city of Pipestone",,Pipestone Municipal Water,Sioux Quartzite,Sioux Quartzite,NA,OPH,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.progressivepipestone.com/DocumentCenter/View/667/Drinking-Water-Report?bidId=,NA,NA,NA,,,9/20/25,KEC,Missing Source Information
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,AS AuSable L.S. Water System,PIRO_WS_001,NA,Non-Public Water System (NP),MI0220230,30147,NA,"This system consists of a well, pressure tank, detention tank, and dosatron chemical injector that serves the V.C. at Au Sable Light Station.

This well is 300 feet deep, has a static water level of 8.25 ft. below grade and a pumping water level of 280.00 ft. after 12.00 hrs. at 10 GPM.  The well head elevation: is 625 ft.above sea level and has a latitude of 46.673801 and longitude of -86.142886.",Visitor Center at Au Sable Light Station,6067,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",U,2,2578,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_001_01,deep groundwater,NA,well,-86.142886,46.673801,U,PHA Report,,NA,NA,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/4/25,CH,Could not find well or aquifer information
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,CG Grand Marais Harbor of Refuge Water System,PIRO_WS_002,NA,Municipal,NA,98252,NA,City Water No Longer Used,NA,NA,yes,no,municipal,,NA,NA,NA,NA,836,2022,NA,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,NA,PIRO_WS_002_01,municipal,NA,municipal connection,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/4/25,CH,There is not information about this system and it is not clear if it is in use
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,CG Grand Marais Ranger Quarters Water System,PIRO_WS_003,NA,Municipal,NA,98251,NA,"Connected to city water.  Burt Township Water Department (Grand Marais) gets its water from underground, known as Ground Water, by way of two wells. They are both from the same watershed known as the Betsy-Chocolay Watershed. The U.S.G.S. cataloging unit # is 0402021. Upstream of our watershed is the Dead-Kelsey watershed, while downstream is the Waiska Watershed. The #1 well was abandoned in November of 2006 and is no longer is use. #2 well and our new #3 well are our main production wells. The new #3 well was installed in 2006. Wells #2 and #3 supplied 100 percent of our water for 2020. No chemicals are added to the water for treatment purposes before delivery to Grand Marais customers.",Ranger Quarters,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,1862,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_003_01,municipal,NA,municipal connection,-85.981506,46.669311,WGS 84,"Google Earth, Burt Township Offices",,Burt Township Water Department,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://burtcheboyganmi.gov/,NA,NA,NA,NA,NA,NA,NA,,,8/4/25,CH,Location is the township offices rather than the wells that serve the water system.
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,CG Grand Marais Ranger Station Water System,PIRO_WS_004,NA,Municipal,NA,98250,NA,"Connected to city water.  Burt Township Water Department (Grand Marais) gets its water from underground, known as Ground Water, by way of two wells. They are both from the same watershed known as the Betsy-Chocolay Watershed. The U.S.G.S. cataloging unit # is 0402021. Upstream of our watershed is the Dead-Kelsey watershed, while downstream is the Waiska Watershed. The #1 well was abandoned in November of 2006 and is no longer is use. #2 well and our new #3 well are our main production wells. The new #3 well was installed in 2006. Wells #2 and #3 supplied 100 percent of our water for 2020. No chemicals are added to the water for treatment purposes before delivery to Grand Marais customers.",Ranger Station,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,1009,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_004_01,municipal,NA,municipal connection,-85.981506,46.669311,WGS 84,"Google Earth, Burt Township Offices",,Burt Township Water Department,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/5/25,CH,The municipal source for this system is the same as the previous entry. Location is the township offices rather than the wells that serve the water system.
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,CM Munising Range Light Station Water System,PIRO_WS_005,Munising Water,Non-Public Water System (NP),NA,98248,CM Munising Range Light Station Water System,Munising community water system.,Munsing Range Light Station,NA,yes,no,groundwater,,NA,NA,NA,NA,1769,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_005_01,unknown groundwater,NA,well,-86.66136,46.414945,WGS 84,"Google Earth, Munsing Front Range Lighthouse",,NA,NA,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,8/5/25,CH,"There are two Range Lighthouses, Front and Rear. I used the location of the Front Range Lighthouse from Google Earth. "
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,GM Grand Marais Maint. Area - Water System,PIRO_WS_006,NA,Non-Public Water System (NP),NA,30479,NA,"This system is connected to the same well that serves the quarters, and camp sites in the area.",U,6060,yes,no,groundwater,,NA,U,U,U,247,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_006_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,NA,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,8/5/25,CH,There wasn't enough information in the description to find the location or any additional information about the system. 
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,GS Grand Sable Visitor Center - Water System,PIRO_WS_007,NA,Non-Public Water System (NP),MI0220098,30220,NA,"The Grand Sable water system consists of a well, pressure tank, detention tank, and dosatron for chemical injection.

This well is 55 feet deep, has a static water level of 19 ft. below grade and a pumping water level of 34.00 ft. after 24.0 hrs. at 15 GPM.  The 0.5 HP pump will pump approximately 15 gpm through 48 feet of drop pipe. The well head elevation: is 755 ft. above sea level and has a latitude of 46.6565503993 and longitude of -86.0244714232",Grand Sable Visitor Center,6072,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,2,329,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_007_01,shallow groundwater,NA,well,-86.02447142,46.6565504,U,PHA Report,,NA,NA,U,U,NA,U,55,U,U,U,NA,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/5/25,CH,Could not find most well or aquifer information other than well depth.
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,HR Hurricane Lower Campground Water System,PIRO_WS_008,NA,Non-Public Water System (NP),MI0220096,30107,NA,"The Lower Hurricane Campground 48-volt solar water system consists of a well, pressure tank, detention tank, and dosatron for chemical injection.

This well is 126.5 feet deep, has a static water level of 2.5 ft. below grade and a pumping water level of 47.00 ft. after 2.50 hrs. at 12 GPM.  The 1.25 HP pump will pump approximately 2 gpm through 42 feet of drop pipe. The well head elevation: is 625 ft. above sea level and has a latitude of 46.6655381568 and longitude of -86.1666769109.",Lower Hurricane Campground,6065,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,2,2982,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_008_01,unknown groundwater,NA,well,-86.16667691,46.66553816,U,PHA Report,,NA,NA,U,U,NA,U,126.5,U,U,U,NA,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/5/25,CH,Could not find most well or aquifer information other than well depth.
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,HR Hurricane Upper Campground Water System,PIRO_WS_009,NA,Non-Transient Non-Community Water System (NTNC),MI0220134,30113,NA,"The Upper Hurricane Campground 48-volt solar water system consists of a well, pressure tank, detention tank, and dosatron for chemical injection.

This well is 197 feet deep, has a static water level of 53 ft. below grade and a pumping water level of 100.00 ft. after 4.00 hrs. at 25 GPM.  The well head elevation: is 625 ft. above sea level and has a latitude of 46.677191 and longitude of -86.158978.",Upper Hurricane Campground,6063,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,2,5130,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_009_01,unknown groundwater,NA,well,-86.158978,46.677191,U,PHA Report,,NA,NA,U,U,NA,U,197,U,U,U,NA,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/5/25,CH,Could not find most well or aquifer information other than well depth.
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,LB Little Beaver Campground Water System,PIRO_WS_010,NA,Non-Public Water System (NP),MI0220094,29986,NA,"The Little Beaver solar water system consists of a well, pressure tank, contact tank, and Dosatron for chemical injection.

This well is 53 feet deep, has a static water level of 7 ft. below grade and a pumping water level of 30.00 ft. after 1.0 hrs. at 20 GPM. The pump supplies 3 GPM through 30 ft of drop pipe. The well head elevation: is 650 ft. above sea level and has a latitude of 46.55803 and longitude of -86.3627. Since last survey an RO unit has been installed due to radionuclide contaminant levels.",Little Beaver Campground,6071,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,2,3281,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_010_01,shallow groundwater,NA,well,-86.3627,46.55803,U,PHA Report,,NA,NA,U,U,NA,U,53,U,U,U,NA,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/5/25,CH,Could not find most well or aquifer information other than well depth.
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,LS Log Slide Solar Water System,PIRO_WS_011,NA,Non-Public Water System (NP),NA,54327,NA,"The Log Slide 24-volt solar water system consists of a well, pressure tank, detention tank, and dosatron for chemical injection.

This well is 303 feet deep, has a static water level of 253 ft. below grade and a pumping water level of 276.00 ft. after 2.0 hrs. at 6 GPM. The well head elevation: is 892 ft. above sea level and has a latitude of 46.65088 and longitude of -86.11027.",Log Slide area,6062,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,2,1753,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_011_01,deep groundwater,NA,well,-86.11027,46.65088,U,PHA Report,,NA,NA,U,U,NA,U,303,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,8/5/25,CH,The discription doesn't state which specific buildings are served by this water system. Could not find most well or aquifer information other than well depth. 
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,MA Miners Castle Water System (Untreated),PIRO_WS_012,NA,Non-Public Water System (NP),MI0220093,29907,NA,"The Miners Castle water system consists of a well, 4 pressure tanks, detention tank, and 11 gpm dosatron for chemical injection. An RO system was installed Fall 2016 and provides water for the drinking fountain. Miner's Castle water is two systems - one untreated water system for the toilets and sinks and then an RO system for the drinking fountain. The RO system is to treat the high radium level.

This well is 282 feet deep, has a static water level of 171.50 ft. below grade and a pumping water level of 230.00 ft. at 6 GPM and pumping level of 270 ft. at 16 gpm.  The well head elevation: is 653 ft. above sea level and has a latitude of 46.494015 and longitude of -86.550382.",Miners Castle toilets and sinks,6073,yes,no,groundwater,,Chlorination,human-non-drinking,U,5,137,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_012_01,deep groundwater,NA,well,-86.550382,46.494015,U,PHA Report,,NA,U,U,U,NA,NA,282,U,U,U,NA,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/5/25,CH,The Miners Castle treated and untreated systems use the same well. Could not find well or aquifer information other than well depth. 
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,MA Miners Castle Water System (Treated),PIRO_WS_013,NA,Non-Public Water System (NP),MI0220093,29907,NA,"The Miners Castle water system consists of a well, 4 pressure tanks, detention tank, and 11 gpm dosatron for chemical injection. An RO system was installed Fall 2016 and provides water for the drinking fountain. Miner's Castle water is two systems - one untreated water system for the toilets and sinks and then an RO system for the drinking fountain. The RO system is to treat the high radium level.

This well is 282 feet deep, has a static water level of 171.50 ft. below grade and a pumping water level of 230.00 ft. at 6 GPM and pumping level of 270 ft. at 16 gpm.  The well head elevation: is 653 ft. above sea level and has a latitude of 46.494015 and longitude of -86.550382.",Miners Castle drinking fountain,6073,yes,no,groundwater,,"Reverse Osmosis, Chlorination",human-drinking,U,5,137,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_013_01,deep groundwater,NA,well,-86.550382,46.494015,U,PHA Report,,NA,U,U,U,NA,NA,282,U,U,U,NA,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/5/25,CH,The Miners Castle treated and untreated systems use the same well. Could not find well or aquifer information other than well depth. 
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,MF Munising Falls Comfort Station Water System,PIRO_WS_014,NA,Municipal,NA,98249,NA,The City of Munsing operates and maintains all drinking water production wells and reservoirs.  There are also 35 miles plus of water line. They monitor drinking water quality including fluoride on a daily basis. They sample and analyze entire city and industrial park water systems for bacterial contamination. They operate and maintain a state-licensed laboratory for analysis of water including a complete quality control and quality assurance program.,Munising Falls Comfort Station,NA,yes,no,municipal,,NA,human-non-drinking,NA,NA,3734,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_014_01,municipal,NA,well,-86.655081,46.411836,WGS 84,"Google Earth, City of Munising Water Department",,City of Munising,NA,NA,NA,NA,NA,NA,NA,NA,NA,http://www.cityofmunising.org/publicworks-utilities.html,NA,NA,NA,NA,NA,NA,NA,,,8/5/25,CH,"The PHA discription didn't state specifically how or where the water is used. Human-non-drinking was chosen as the primary use due to the name of the system including ""comfort station"", but it is possible the system is also used for drinking water. "
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,MM Munising Maintenance Water System,PIRO_WS_015,NA,Non-Transient Non-Community Water System (NTNC),NA,29862,NA,"This system consists of two wells that provide water for domestic and fire suppression.  A backflow preventer has been installed and should be tested annually.  This system needs a chemical injection pump as of 2011.  The water meter should be installed or if it is not needed, the park should cap the piping.",Domestic and fire suppression,6074,yes,no,groundwater,,NA,"fire, human-drinking, human-non-drinking",U,U,2148,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_015_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,8/6/25,CH,I could not locate the two wells. There isn't even enough information to identify a general location. I didn't create another row for the second well due to current lack of information. I could not find aquifer information. 
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,SA Sullivans Quarters Water System,PIRO_WS_016,NA,Non-Public Water System (NP),NA,30069,NA,"The Sullivans Quaters solar water system consists of a well, pressure tank, detention tank, and dosatron for chemical injection.",Sullivans Quarters,6068,yes,no,groundwater,,Chlorination,U,U,2,773,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_016_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,8/6/25,CH,I could not locate the the well or find a general location. I could not find aquifer information. 
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,SF Sable Falls Water System,PIRO_WS_017,NA,Non-Public Water System (NP),MI0220116,30339,NA,"Since the last assessment a new well has been drilled. This system consists of a well, two pressure tanks, one detention tank, one Dosatron chemical injector that serve a comfort station.",Sable Falls area,6061,yes,no,groundwater,,Chlorination,U,U,3,1554,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_017_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/6/25,CH,I could not locate the the well or find a general location. I could not find aquifer information. 
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,SP Sand Point Park HQ & Qtr. #64 Water System,PIRO_WS_018,NA,Non-Public Water System (NP),NA,29620,NA,"The sand point water system consists of two wells, pressure tanks, detention tanks, and dosatrons for chemical injection, etc. 

This well is 265 feet deep, has a static water level of 18.0 ft. below grade and a pumping water level of 20.00 ft. at after 24 hrs. at 20 GPM .  The pump is connected to 50 ft. of drop pipe and flows at about 10 GPM.  The well head elevation: is 593.83 ft. above sea level and has a latitude of 46.452480978 and longitude of -86.6071414977.",Sand Point area,6075,yes,no,groundwater,,Chlorination,U,U,U,5152,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_018_01,deep groundwater,NA,well,-86.6071415,46.45248098,U,PHA Report,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,8/6/2025`,CH,Could not find most well or aquifer information other than well depth.
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,SP Sand Point Park HQ & Qtr. #64 Water System,PIRO_WS_018,NA,Non-Public Water System (NP),NA,29620,NA,"The sand point water system consists of two wells, pressure tanks, detention tanks, and dosatrons for chemical injection, etc. 

A new well was drilled in 2022; however, it is not in use at the moment.  ",Sand Point area,6075,no,no,groundwater,,Chlorination,U,U,U,5152,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_018_02,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,1/1/22,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,8/6/25,CH,I don't know the location of this second well of the water system. It is not currently in use. 
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,TM 12 Mile Campground (east) Water System,PIRO_WS_019,NA,Non-Public Water System (NP),MI0220095,30059,NA,"The 12-mile East Campground 48-volt solar water system consists of a well, pressure tank, detention tank, and 11 gpm dosatron for chemical injection.  As of 2011 this well is out of operation because of too much sand.  

This old well with problems is 90 feet deep, has a static water level of 35.5 ft. below grade and a pumping water level of 80.00 ft. after 2.00 hrs. at 40 GPM and pumping level of 42 ft. after 3 hrs. at 5 gpm.  The well head elevation: is 625 ft. above sea level and has a latitude of 46.6427632597and longitude of -86.2101011152.",NA,6070,no,no,groundwater,,NA,NA,U,2,4259,2022,NA,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_019_01,shallow groundwater,NA,well,-86.21010112,46.64276326,U,PHA Report,,NA,U,U,U,NA,U,90,U,U,U,NA,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/6/25,CH,This well is not in use because of too much sand. 
Pictured Rocks National Lakeshore,Midwest Region,MI,PIRO,TM 12 Mile Campground (west) Water System,PIRO_WS_020,NA,Non-Public Water System (NP),MI0220124,30060,NA,"The 12-mile west 48-volt solar water system consists of a well, pressure tank, detention tank, and dosatron for chemical injection.

This well is 105 ft deep and has a static water level of 33.50 ft. below grade, the well yield test resulted in a pumping level of 40.00 ft. after 1.00 hrs. at 20 GPM.

Pump capacity is 2 GPM is attached to 53 ft. of drop pipe.

The drain below the spigot at this location is plugged.",12-mile Campground (west),6069,yes,no,groundwater,,Chlorination,U,U,2,4141,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,PIRO_WS_020_01,shallow groundwater,NA,well,-86.215694,46.639797,WGS 84,"Google Earth, Twelvemile Beach Campground",,NA,U,U,U,NA,U,105,U,U,U,NA,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/6/25,CH,The coordinates are for the general location of Twelvemile Beach Campground. I couldn't find separate locations for east and west. I could not find aquifer information.
Pipe Spring National Monument,Intermountain Region,AZ,PISP,Culinary Water System,PISP_WS_001,NA,Transient Non-Community Water System (TNC),90400276,75868,NA,"The NPS operates the Transient Non-Community Water System on tribal lands.  Water system PWSID# is for a Tribal System (Kaibab Band of Paiute Tribe has primacy).  The well is located approximately 2 miles north of the visitor center.  The well is a 230 foot deep drilled well with a submersible pump.  The water after being pumped goes through a well house where it is injected with liquid sodium hypochlorite then transferred to a 500,000 gallon buried concrete storage tank through HDPE lines.  The storage tank has custom made tamper proof lids.  The water line does have connections to the tribal water system that are fitted with RPZ backflow preventers to prevent backflow into the NPS lines.

Backflow preventers are tested annually by a contractor that checks the fire sprinkler system.",Pipe spring facilities and tribal water system,7037,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",500000,1,5417,2021,0,No,NA,AZ,PISP_WS_001_01,deep groundwater,NA,well,-112.747783,36.890721,NAD 83,ADWR,,NA,Navajo Sandstone,Navajo Sandstone,U,U,5/24/05,230,U,U,U,"PHS Report,
Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/520060",611159,U,55-611159,90400276,NA,NA,NA,,,7/30/24,KGE,Complete
Point Reyes National Seashore,Pacific West Region,CA,PORE,Bear Valley Water System(FM),PORE_WS_001,Bear Valley,Municipal,NA,94504,Bear Valley Water System(FM),"The Bear Valley Visitor Center, comfort station, conference building, and several park administration buildings are served by a metered connection to the North Marin Water District water system.  The system consists of a metered connection to the NMWD, a reduced pressure backflow preventer at the service connection, a booster pump, 70,000-gallon bolted steel above ground water storage tank, and distribution system piping.  No additional treatment is provided.  The booster pump at the water service connection increases pressure to the park distribution system.  The water flows directly into the park distribution where it is utilized by water demand.  The water not consumed discharges into the water storage tank, which floats on the system.  The water tank provides storage for domestic potable use and fire flow.","Bear Valley Visitor Center, comfort station, conference building, and several park administration buildings",NA,yes,no,groundwater,,None,"fire, human-drinking, human-non-drinking",70000,1,1584,2024,3,No,NA,CA,PORE_WS_001_01,municipal,NA,municipal connection,-122.800272,38.04119236,WGS 84,Google Earth coordinates for Bear Valley Visitor Center,,North Marin Water District water system,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://nmwd.com/,NA,NA,NA,NA,NA,NA,NA,,,10/21/25,KEC,NA
Point Reyes National Seashore,Pacific West Region,CA,PORE,Five Brooks Water System(FM),PORE_WS_002,Five Brooks,Non-Transient Non-Community Water System (NTNC),CA2110010,10731,Five Brooks Water System(FM),"The water system serves five homes, horse stables, and the Stewart Horse Camp.  The facilities consist of an artesian well with submersible well pump, a 1¬Ω-inch dedicated fill line from the well to the water tank, a 9,200-gallon polyethylene water storage tank, a 5,000-gallon polyethylene water storage tank, and three 2,500-gallon polyethylene water storage tanks, three hypochlorinator, five 1¬Ω-horsepower booster pumps each equipped with a pressure tank, and PVC distribution piping.  A float switch in the water tank controls the well pump.  The source is a 194-foot, 6-inch drilled well installed in 1997 that periodically flows at about 10 gpm artesian.  The well is screened from 80 feet to 194 feet below the top of the casing.  It is located within 20 feet of surface water and has not been tested for surface water influence.  However, the Primacy Agency considers this a groundwater source.  The submersible well pump, when called by the float switch in the 9,200-gallon tank, pumps water from the well through the pumphouse where the hypochlorinator injects sodium hypochlorite solution.  The disinfected water enters the 9,200-gallon tank, which provides storage and chlorine contact time.  Two pressurization systems with booster pumps and hydropneumatic tanks are used to deliver water to two areas.  One pressure system provides water to the Stewart Horse Camp.  The other delivers water to the remaining facilities.  The booster pump for the second pressure system pumps water to two 2,500-gallon tanks and one 5,000-gallon tank.  Individual pressure systems to four of the residences are fed off of these tanks.  Another booster pump pumps water to a 2,500-gallon tank which in turn provides water by gravity to the fifth residence.","five homes, horse stables, and the Stewart Horse Camp",6797,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",16700,3,5498,2024,1,No,NA,CA,PORE_WS_002_01,deep groundwater,well is indicated as artesian,well,-122.7588761,38.0005769,WGS 84,NPS Buildings Layer - Five Brooks Pumphouse,,NA,U,U,confined,U,1/1/97,195,80,194,114,NA,NA,U,U,CA2110010,NA,NA,NA,,,10/8/24,KGE,Missing Coordinates
Point Reyes National Seashore,Pacific West Region,CA,PORE,Historic Teixeira Ranch Water Tank(FM),PORE_WS_004,TEIXEIRA RANCH,Non-Public Water System (NP),NA,90276,Historic Teixeira Ranch Water Tank(FM),"The water system serves three residences.  It consists of a surface water intake, 200-gallon polyethylene sedimentation tank, 1 ¬Ω inch hdpe water line, a 3,000-gallon polyethylene raw water storage tank, a booster pump, a 5,000-gallon polyethylene treated water storage tank, and distribution piping.  Water collected at an unprotected wooden intake structure flows by gravity first through the sedimentation tank to remove large particles, then to the 3,000-gallon tank.  A booster pump the water to the 5,000-gallon tank located on top of a hill overlooking the property.  Liquid sodium hypochlorite is injected into the water as it is pumped up to the 5,000-gallon tank.  Flow into the 5,000-gallon tank is controlled by a float switch in the tank that energizes the booster pump at low water level and de-energizes it at high water level.",three residences,6798,yes,no,surface water,,"Sedimentation, Chlorination","human-drinking, human-non-drinking",8200,3,2162,2014,NA,No,NA,CA,PORE_WS_004_01,river/stream,NA,surface intake,-122.716067,37.952728,NAD 83,Coordinates of the Water Treatment Building used.,,NA,Pine Gulch Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,10/21/25,KEC,Complete
Point Reyes National Seashore,Pacific West Region,CA,PORE,Sacramento Landing Water System(FM),PORE_WS_005,Sacramento Landing,Non-Public Water System (NP),NA,81419,Sacramento Landing Water System(FM),"The water system serves the Spengler house and one other residence at Sacramento Landing.  It consists a drilled well, treatment building containing 3 water softeners in parallel, a booster pump with hydropneumatic tank, a proportional flow activated hypochlorinator, 2 x 5,000-gallon polyethylene water storage tanks, 1 x 500-gallon poly tank, 2-inch pvc distribution system piping.",Spengler house and another residence at Sacramento Landing,6799,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",5500,3,5288,2024,NA,No,NA,CA,PORE_WS_005_01,deep groundwater,NA,well,-122.905841,38.149389,NAD 83,Coordinates for the landing center used.,,NA,Inverness Ridge Granite,Inverness Ridge Granite,U,U,10/20/93,235,U,U,U,"Well Information: https://cadwr.app.box.com/v/WellCompletionReports/file/462181811635,
Key aq. Report: https://pubs.usgs.gov/of/1997/of97-456/pr-map.pdf",NA,U,U,NA,NA,NA,NA,,,10/8/24,KGE,Complete
Point Reyes National Seashore,Pacific West Region,CA,PORE,Truttman Water System(FM),PORE_WS_006,Truttman,Non-Public Water System (NP),NA,63781,Truttman Water System(FM),"The water system serves a single family residence.  It consists of a spring water source, a 5,000-gallon concrete water storage tank, a booster pump and pressure tank, and hypochlorinator.  Water flows by gravity from the unsealed spring box to the water storage tank.  The booster pump pressurizes the water for use in the house.  Chlorine is injected into the water for disinfection before entering the house.",Single family residence,6800,yes,no,"spring, surface water",,Chlorination,"human-drinking, human-non-drinking",5000,1,4226,2014,NA,No,NA,CA,PORE_WS_006_01,spring,NA,spring box,-122.777516,38.024632,NAD 83,Coordinates for the Ranch used.,,NA,NA,NA,U,U,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,10/21/25,KEC,Missing Source Information
Point Reyes National Seashore,Pacific West Region,CA,PORE,Water Hagmaier(FM),PORE_WS_007,"PCLC/PRBO, Hagmaier - PCLC",Non-Public Water System (NP),NA,2600,Water Hagmaier(FM),"This system serves the Pacific Coast Learning Center and fire management office building.  It consists of a drilled well, hypochlorinator for disinfection, an 8,000-gallon redwood water storage tank, a booster pump and pressure tank for fire suppression, and a separate booster pump and pressure tank for the fire management offices.  Water from the well is injected with sodium hypochlorite solution before it is discharged into the water storage tank.  The storage tank provides volume for contact time and water storage.  The booster pump and pressure tank pressurize water for use in the fire management office.  A separate pump and pressure tank provide fire protection.",Pacific coast learning center and fire management office building,6801,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",8000,1,3847,2015,NA,No,NA,CA,PORE_WS_007_01,unknown groundwater,NA,well,-122.731219,37.970957,NAD 83,Coordinates of the Barn House used.,,NA,U,U,U,U,U,U,U,U,U,Key aq. Report: https://pubs.usgs.gov/of/1997/of97-456/pr-map.pdf (Bedrock is Franciscan Complex Shale),NA,U,U,NA,NA,NA,NA,,,10/8/24,KGE,Missing Well Information
Point Reyes National Seashore,Pacific West Region,CA,PORE,Water System -  Beaches(FM),PORE_WS_008,Beaches,Non-Transient Non-Community Water System (NTNC),CA2110502,2516,Water System -  Beaches(FM),"The system provides water for Drakes Beach, North Beach, South Beach, and several ranches.  It consists of two shallow 45-foot 6-inch diameter drilled wells with capacities of 70 gpm each located at Gallagher Ranch, a treatment building with hypochlorinator, a 20,000-gallon buried concrete water storage tank, a 50,000-gallon buried concrete water tank, and distribution piping.  The system is controlled using a timer.  When called the well pump is energized and pumps water from the wells to the treatment building where a flow switch energizes the hypochlorinator to inject sodium hypochloride.  The treated water is diverted to two separate underground concrete reservoirs.  The water distribution system consists of various diameters of galvanized pipe and PVC.
","Drakes Beach, North Beach, South Beach, and several ranches",6802,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",70000,2,5303,2024,2,No,NA,CA,PORE_WS_008_01,shallow groundwater,NA,well,-122.9705,38.0585,NAD 83,HarDWR,,NA,Schooner Alluvium,Schooner Alluvium,U,U,U,45,U,U,U,Key aq. Report: https://pubs.usgs.gov/of/1997/of97-456/pr-map.pdf,60371,U,S022941,CA2110502,NA,NA,NA,,,10/8/24,KGE,Complete
Point Reyes National Seashore,Pacific West Region,CA,PORE,Water System -  Beaches(FM),PORE_WS_008,Beaches,Non-Transient Non-Community Water System (NTNC),CA2110502,2516,Water System -  Beaches(FM),"The system provides water for Drakes Beach, North Beach, South Beach, and several ranches.  It consists of two shallow 45-foot 6-inch diameter drilled wells with capacities of 70 gpm each located at Gallagher Ranch, a treatment building with hypochlorinator, a 20,000-gallon buried concrete water storage tank, a 50,000-gallon buried concrete water tank, and distribution piping.  The system is controlled using a timer.  When called the well pump is energized and pumps water from the wells to the treatment building where a flow switch energizes the hypochlorinator to inject sodium hypochloride.  The treated water is diverted to two separate underground concrete reservoirs.  The water distribution system consists of various diameters of galvanized pipe and PVC.","Drakes Beach, North Beach, South Beach, and several ranches",6802,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",70000,2,5303,2024,2,No,NA,CA,PORE_WS_008_02,shallow groundwater,NA,well,-122.973,38.0289,NAD 83,HarDWR,,NA,Schooner Alluvium,Schooner Alluvium,U,U,U,45,U,U,U,Key aq. Report: https://pubs.usgs.gov/of/1997/of97-456/pr-map.pdf,56779,U,S022941,CA2110502,NA,NA,NA,,,10/8/24,KGE,Complete
Point Reyes National Seashore,Pacific West Region,CA,PORE,Water System - Chimney Rock Area(FM),PORE_WS_009,Chimney Rock,Non-Public Water System (NP),NA,2502,Water System - Chimney Rock Area(FM),"The water system serves to a home, a commercial wharf, and the lifeboat station.  The source of this water is a 94-foot, 8-inch diameter drilled well with a capacity of 3 gpm.  The wellhead is enclosed in a pumphouse.  The water is treated for iron and manganese removal, and chlorinated before being pumped to a 25,000-gallon redwood storage tank via a dedicated fill line.  The older redwood tank has a plastic liner.  The water is fed by gravity to the facilities.","home, a commercial wharf, and the lifeboat station",6803,yes,no,groundwater,,"Chlorination, Iron & Manganese Removal","human-drinking, human-non-drinking",25000,1,5619,2024,1,No,NA,CA,PORE_WS_009_01,shallow groundwater,NA,well,-122.997971,37.999231,NAD 83,HarDWR,,NA,Inverness Ridge Granite,Inverness Ridge Granite,U,U,U,94,U,U,U,Key aq. Report: https://pubs.usgs.gov/of/1997/of97-456/pr-map.pdf,35492,U,A021954,NA,NA,NA,NA,,,10/8/24,KGE,Complete
Point Reyes National Seashore,Pacific West Region,CA,PORE,Water System  RCA/NDOC- (FM),PORE_WS_010,NDOC,Non-Public Water System (NP),NA,29150,Water System  RCA/NDOC- (FM),"This system serves the North District Operations Center.  It consists of a 200-foot 8-inch diameter well with submersible pump, disinfection equipment, a 6,000-gallon redwood water storage tank, a pressure system consisting of a booster pump and pressure tank, and distribution piping.  Water is pumped at a rate of about 13 gpm from the well through the treatment building where sodium hypochlorite solution is injection and discharges into the water storage tank.  A float switch in the tank controls the well pump.  A booster pump and pressure tank pressurize the water for use in the building.",North District Operations Center,6804,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",6000,1,5422,2024,NA,No,NA,CA,PORE_WS_010_01,deep groundwater,NA,well,-122.9371,38.094,NAD 83,HarDWR,,NA,Point Reyes Granite,Point Reyes Granite,U,U,U,200,U,U,U,Key aq. Report: https://pubs.usgs.gov/of/1997/of97-456/pr-map.pdf,56754,U,UN000297,NA,NA,NA,NA,,,10/8/24,KGE,Complete
Point Reyes National Seashore,Pacific West Region,CA,PORE,Water System 168,PORE_WS_011,Residence 168,Non-Public Water System (NP),NA,100250,Water System 168,"This water system serves Residence 168.  It consists of a connection to the Stewart Horse Camp water system, a 500-gallon polyethylene water storage tank, a booster pump and hydropneumatic tank, and a hypochlorinator.  Water flows from the Stewart Horse Camp water storage tank to the 500-gallon tank at the residence.  Flow is controlled by a float valve in the 500-gallon tank.  The hypochlorinator injects sodium hypochlorite into the water as it flows into the 500-gallon tank.  The booster pump, controlled by a pressure switch, pressurizes water for use in the residence.  Since this water is unfiltered surface water, the residents use bottled water for potable purposes.",Residence 168,6805,yes,no,surface water,,Chlorination,human-non-drinking,500,1,2462,2024,1,No,NA,CA,PORE_WS_011_01,deep groundwater,NA,nps connection,-122.7702837,38.01607914,WGS 84,NPS Buildings Layer - Residence 168,,Five Brooks Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/21/25,KEC,Need to fix - nps connection
Point Reyes National Seashore,Pacific West Region,CA,PORE,Water System at Glen Campground,PORE_WS_012,Glen Camp,Non-Public Water System (NP),CA2110503,97334,Water System at Glen Campground,"This system provides water to both Glen Camp and Wildcat Camp.  It consists of a drilled well located at Glen Camp, chlorine disinfection equipment, 2-inch hdpe water transmission main, an upflow filter, a 3,000-gallon polyethylene water storage tank, and distribution piping to spigots serving each campground.  Water is pumped from the well through the upflow filter into the storage tank via a dedicated fill line.  The tank provides storage and chlorine contact time.  Liquid sodium hypochlorite is injected in the line near the wellhead.  Treated water then gravity flows to each campground via distribution piping.  All power for this remote system is from solar panels.  A float switch in the water tank automatically controls the operation of the well pump.",Glen Camp and Wildcat Camp,6806,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",3000,1,5435,2024,NA,No,NA,CA,PORE_WS_012_01,shallow groundwater,Depth of the well is unknown but Water Resource Management Plan (1995) reports a horizontal well.,well,-122.788466,37.989318,NAD 83,Coordinates for the campground used.,,NA,Santa Cruz Mudstone,Santa Cruz Mudstone,U,U,U,U,U,U,U,"Well information: https://irma.nps.gov/DataStore/DownloadFile/460986,
Key aq. Report: https://pubs.usgs.gov/of/1997/of97-456/pr-map.pdf",U,U,U,CA2110503,NA,NA,NA,,,10/8/24,KGE,Complete
Point Reyes National Seashore,Pacific West Region,CA,PORE,Water System Residence 535,PORE_WS_013,Res 535,Non-Public Water System (NP),NA,100265,Water System Residence 535,"The water system serves a single family residence.  It consists of an unprotected spring, a 4,000-gallon polyethylene water storage tank, 2 booster pumps, a cartridge filtration system containing a 5 micron and 1 micron absolute filter, flow switch, disinfection equipment, a 500-gallon polyethylene water tank, and a pressure tank.  The first booster pump delivers water from the wooden spring box to the large water storage tank.  The untreated water flows by gravity to the treatment building where a booster pump pumps it through the two filters.  The flow switch energizes the hypochlorinator which injects sodium hypochlorite solution before discharging into the smaller tank.  The small tank provide volume for contact time.  A second booster pump then pressurizes the water for use in the distribution piping.",Single family residence,6807,yes,no,"spring, surface water",,Chlorination,"human-drinking, human-non-drinking",4500,2,5609,2015,NA,No,NA,CA,PORE_WS_013_01,spring,NA,spring box,-122.880044,38.100957,NAD 83,Coordinates for the residence used.,,NA,Inverness Ridge Granite,Inverness Ridge Granite,U,U,NA,NA,NA,NA,NA,Key aq. Report: https://pubs.usgs.gov/of/1997/of97-456/pr-map.pdf,NA,NA,U,NA,NA,NA,NA,,,10/21/25,KEC,Complete
