park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Point Reyes National Seashore,Pacific West Region,CA,PORE,Water System Sky Campground,PORE_WS_014,Sky Camp,Non-Public Water System (NP),CA2110503,97333,Water System Sky Campground,"This system was installed in the late 1990's and consists of a 4-inch drilled well cased with 4-inch PVC, a 1,000-gallon polyethylene water storage tank, distribution piping to a single spigot that serves a small campground.  Water is pumped from the well to the storage tank.  The system is batch chlorinated in the storage tank as needed to maintain the required chlorine residual.  All power for this remote system is from solar panels.  A float switch in the water tank automatically controls the operation of the well pump.

This system is currently not in operation.  Water is hauled to the existing water tank and batch chlorinated to maintain minimum free chlorine residual.",campground,6808,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1000,1,1344,2024,NA,No,NA,CA,PORE_WS_014_01,shallow groundwater,Depth of the well is unknown but Water Resource Management Plan (1995) reports a horizontal well.,well,-122.828801,38.039937,NAD 83,Coordinates for the campground used.,,NA,Laird Sandstone,Laird Sandstone,U,U,U,U,U,U,U,"Well information: https://irma.nps.gov/DataStore/DownloadFile/460986,
Key aq. Report: https://pubs.usgs.gov/of/1997/of97-456/pr-map.pdf",NA,U,U,CA2110503,NA,NA,NA,,,10/8/24,KGE,Complete
Point Reyes National Seashore,Pacific West Region,CA,PORE,Water System-Lighthouse Area(FM),PORE_WS_015,Lighthouse,Non-Transient Non-Community Water System (NTNC),CA2110500,10730,Water System-Lighthouse Area(FM),"This system provides water to the light house apartments, offices, drinking fountain, and public restroom.  It consists of a drilled well (about 315 ft), chlorine injection (operated by a flow switch), a 25,000 gallon holding tank (located on top of a hill), and distribution piping.","light house apartments, offices, drinking fountain, and public restroom",6809,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",25000,1,462,2024,1,No,NA,CA,PORE_WS_015_01,deep groundwater,NA,well,-123.02364,37.996625,NAD 83,Coordinates of the well house used.,,NA,Point Reyes Granite,Point Reyes Granite,U,U,U,315,U,U,U,Key aq. Report: https://pubs.usgs.gov/of/1997/of97-456/pr-map.pdf,NA,U,U,CA2110500,NA,NA,NA,,,10/8/24,KGE,Complete
Point Reyes National Seashore,Pacific West Region,CA,PORE,Water System-Limantour/Laguna/Muddy Hollow Area(FM),PORE_WS_016,Laguna,Non-Transient Non-Community Water System (NTNC),CA2110501,2555,Water System-Limantour/Laguna/Muddy Hollow Area(FM),"This system serves the Hostel, Education Center, Limantour Beach, Coast Camp, and five park homes.  It consists of an 8-inch drilled well with a submersible pump that produces about 22 gpm, a hypochlorinator, an iron and manganese filtration system, a 55,000-gallon buried concrete water storage tank, and 6-inch PVC distribution piping.  Water is pumped from the well into the treatment building where it is chlorinated.  It then passes through the green sand filters to remove the iron and manganese.  The filter backwash effluent is discharged to a septic tank/drainfield system.  Filtered water is pumped to the water tank for storage and contact time before it is gravity fed to the distribution system.","Hostel, Education Center, Limantour Beach, Coast Camp, and five park homes",6810,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",55000,1,5334,2024,NA,No,NA,CA,PORE_WS_016_01,unknown groundwater,NA,well,-122.8813,38.054,NAD 83,HarDWR,,NA,U,U,U,U,U,U,U,U,U,NA,60381,U,S022951,CA2110501,NA,NA,NA,,,10/8/24,KGE,Missing Well Information
Point Reyes National Seashore,Pacific West Region,CA,PORE,Water System-Pierce Ranch (FM),PORE_WS_017,Pierce Point Ranch/Res 180,Non-Public Water System (NP),NA,2486,Water System-Pierce Ranch (FM),"This Non-public water system serves a single residence.  It consists of a drilled well, hydropneumatic tank, hypochlorinator and distribution piping.  When called at low pressure by the pressure switch, the well pump pumps water into the distribution piping.  A hypochlorinator, activated by a flow switch, injects sodium hypochlorite for disinfection.",residence  ,6811,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,U,2742,2014,NA,No,NA,CA,PORE_WS_017_01,unknown groundwater,NA,well,-122.952954,38.190403,NAD 83,Coordinates of the well house used.,,NA,Tomales Point Tonalite,Tomales Point Tonalite,U,U,U,U,U,U,U,Key aq. Report: https://pubs.usgs.gov/of/1997/of97-456/pr-map.pdf,NA,U,U,NA,NA,NA,NA,,,10/8/24,KGE,Missing Well Information
Point Reyes National Seashore,Pacific West Region,CA,PORE,Water System-Res 164 Mt. Vision(FM),PORE_WS_018,Res 164,Non-Public Water System (NP),NA,2539,Water System-Res 164 Mt. Vision(FM),"This water system serves Residence 164.  It consists of a horizontal well, a 1500-gallon polyethylene raw water storage tank, a booster pump and hydropneumatic tank, and a hypochlorinator.  Water flows from the horizontal well to the 1500-gallon tank.  Flow is controlled by a float valve in the 1500-gallon tank.  The booster pump, controlled by a pressure switch, pressurizes water for use in the residence.  Sodium hypochlorite is injected immediately before entering the house piping.",residence,6812,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1500,1,4779,2024,NA,No,NA,CA,PORE_WS_018_01,unknown groundwater,NA,horizontal well,-122.8954578,38.10568668,WGS 84,NPS Buildings Layer - Residence 164,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,U,NA,U,NA,NA,,,NA,NA,NA
Point Reyes National Seashore,Pacific West Region,CA,PORE,Water system-Res. 170  OLD NDOC(FM),PORE_WS_019,Res 170,Non-Public Water System (NP),NA,63763,Water system-Res. 170  OLD NDOC(FM),"The system consists of a well, pressure tank, chlorine injector and a 500 gallon storage tank.",U,6813,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",500,1,5214,2024,NA,No,NA,CA,PORE_WS_019_01,deep groundwater,NA,well,-122.908467,38.122106,NAD 83,Coordinates for the residence used.,,NA,Inverness Ridge Granite,Inverness Ridge Granite,U,U,NA,250,U,U,U,"Well information: https://irma.nps.gov/DataStore/DownloadFile/460986,
Key aq. Report: https://pubs.usgs.gov/of/1997/of97-456/pr-map.pdf",U,U,U,NA,NA,NA,NA,,,10/8/24,KGE,Complete
Point Reyes National Seashore,Pacific West Region,CA,PORE,Water system-Res.161,PORE_WS_020,Res 161,Non-Public Water System (NP),NA,63164,Water system-Res.161,"This Non-Public water system serves a single residence.  It consists of a drilled well, 5,000 gallon polyethylene water storage tank, hypochlorinator, booster pump with hydropneumatic tank, and distribution piping.  When the water level in the water storage tank reaches pump-on, the well pump energizes and fills the tank until the float switch reaches pump-off.  The untreated water flows by gravity to the 500 gallon tank located beneath the deck.  As it flows into this tank sodium hypochlorite is injected.  The tank provides volume for chlorine contact.  A booster pump and hydropneumatic tank pressurize the treated water for use in the residence. ",Residence,6814,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",5500,2,1950,2014,NA,No,NA,CA,PORE_WS_020_01,unknown groundwater,NA,well,-122.884025,38.100088,NAD 83,Coordinates for the residence used.,,NA,Laird Sandstone,Laird Sandstone,U,U,U,U,U,U,U,Key aq. Report: https://pubs.usgs.gov/of/1997/of97-456/pr-map.pdf,U,U,U,NA,NA,NA,NA,,,10/8/24,KGE,Missing Well Information
Point Reyes National Seashore,Pacific West Region,CA,PORE,Wilkins Ranch Water System(FM),PORE_WS_021,WILKINS RANCH,Non-Public Water System (NP),NA,81704,Wilkins Ranch Water System(FM),"The Wilkins Ranch includes the ranch house which is divided into two residential duplexes, two guest houses, a small cabin, and a barn.  The water system serves the two duplex residences.  It consists of a 10,000-gallon polyethylene water storage tank, a booster pump with hydropneumatic tank, and piping.  Water is periodically hauled by the park from the Bear Valley system.",two duplexes at Wilkins Ranch,6815,yes,no,nps connection,,U,"human-drinking, human-non-drinking",12000,1,2690,2024,1,No,NA,CA,PORE_WS_021_01,hauled,NA,nps connection,-122.700169,37.935869,WGS 84,Google Earth Coordinates for Wilkins Ranch,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/21/25,KEC,NA
Prince William Forest Park,National Capital Region,VA,PRWI,Quarters 5 (Barnes House),PRWI_WS_001,NA,NA,NA,NA,NA,System added from preliminary data provided by ERG.,U,7196,yes,no,U,,U,U,U,U,7175,2014,NA,NA,NCR\PRWI\EHSurvey\,VA,PRWI_WS_001_01,U,NA,U,NA,NA,WGS 84,NA,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,,,12/17/25,KEC,"Missing coordinates, unknown source type, not in NPS Buildings Layer"
Prince William Forest Park,National Capital Region,VA,PRWI,Shah House (partner use),PRWI_WS_002,NA,NA,NA,NA,NA,System added from preliminary data provided by ERG.,U,7197,yes,no,U,,U,U,U,U,7176,2014,NA,NA,NCR\PRWI\EHSurvey\,VA,PRWI_WS_002_01,U,NA,U,NA,NA,WGS 84,NA,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,NA,,,12/17/25,KEC,"Missing coordinates, unknown source type, not in NPS Buildings Layer"
Prince William Forest Park,National Capital Region,VA,PRWI,WATER SYSTEMS PINE GROVE (Excess),PRWI_WS_003,NA,Non-Transient Non-Community Water System (NTNC),NA,17278,WATER SYSTEMS PINE GROVE (Excess),"The Barnes House has been acquired by the park for seasonal housing.  The water system consists of a well, submersible pump and pressure tank system.",Seasonal Housing,NA,yes,yes,groundwater,,None,U,U,U,862,2014,NA,NA,NCR\PRWI\EHSurvey\,VA,PRWI_WS_003_01,unknown groundwater,NA,well,-77.34788503,38.56085796,WGS 84,NPS Buildings Layer - Pine Grove Pump House,,NA,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,,,12/17/25,KEC,Missing Source Information
Pu'ukohola Heiau National Historic Site,Pacific West Region,HI,PUHE,Util  Water Distribution System,PUHE_WS_001,NA,Municipal,NA,51135,NA,The park receives its potable water from the Hawaii County Department of Water.  No treatment or storage of potable water occurs within the park.  The County maintains/inspects the main backflow at the water service connection that feeds PUHE and Spencer Beach Park. NPS maintains/inspects backflow at the maintenance facility and all sub backflows for irrigation throughout Park.  This service connection for the park also provides water to the adjacent Samuel M. Spencer Park.  The park does not monitor free chlorine residuals.  The municipal water is chlorinated and residuals monitored by the County.,historic site and park,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,1486,2023,NA,NA,NA,HI,PUHE_WS_001_01,municipal,NA,municipal connection,-155.8217867,20.02556311,WGS 84,Google Earth coordinates for Pu'ukohola Heiau National Historic Site,,"Hawaii County Department of Water, HI",NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.hawaiidws.org/,NA,NA,NA,NA,NA,NA,NA,,,10/29/24,KGE,Mostly complete
Pu'uhonua o Honaunau National Historical Park,Pacific West Region,HI,PUHO,Water Distribution System  (Honaunau),PUHO_WS_001,Honaunau,Municipal,NA,50244,Water Distribution System  (Honaunau),"The HCDWS provides water to the park.  There are no water storage or treatment facilities in the park.  Water is distributed through 1¬Ω-inch HDPE plastic pipe within the park and serves the visitor center, administration building, and maintenance area.  The County collects monthly bacteriological samples from the potable water system at the preschool building immediately adjacent to and upstream from the park.  There are several reduced pressure backflow preventers (RP's) in the park.  One RP is on the water line to the septic tank / leachfield area.  Another is on the line to the irrigation system.",U,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,3039,2023,NA,NA,NA,HI,PUHO_WS_001_01,municipal,NA,municipal connection,-155.9047044,19.40710438,WGS 84,Google Earth Coordinates for one of the toilets at the park,,"Hawaii County Department of Water, HI",NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.hawaiidws.org/,NA,,NA,NA,NA,NA,NA,,,10/29/24,KGE,Origin of the haul is not specified
Pu'uhonua o Honaunau National Historical Park,Pacific West Region,HI,PUHO,Water Distribution System  (Upland Garden),PUHO_WS_002,Hale Na Opio Oka Aina,Municipal,NA,50225,Water Distribution System  (Upland Garden),Water is provided to the dorm at Hale Na Opio Oka Aina through a service connection to the HCDWS system.  No additional treatment or storage is provided.  The service connection consists of a water meter and 1-inch black polyethylene (PE) service line.,U,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,1602,2021,NA,NA,NA,HI,PUHO_WS_002_01,municipal,NA,municipal connection,-155.9047044,19.40710438,WGS 84,Google Earth Coordinates for one of the toilets at the park,,"Hawaii County Department of Water, HI",NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.hawaiidws.org/,NA,,NA,NA,NA,NA,NA,,,10/29/24,KGE,Origin of the haul is not specified
Pullman National Monument,Midwest Region,IL,PULL,City Water,PULL_WS_001,NA,Municipal,NA,0,NA,This system is connected to the city of Chicago water system.  It has an RPZ outside in a large box that requires annual testing.,All park facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3309,2024,0,NA,MWR\PULL\PULL PHA - 2023.pdf,IL,PULL_WS_001_01,municipal,NA,municipal connection,-87.683194,41.803588,WGS 84,"Google Earth, City of Chicago Water Department",,City of Chicago,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.chicago.gov/city/en/depts/water/supp_info/water_quality_resultsandreports.html,NA,NA,NA,NA,NA,NA,NA,,,8/20/25,CH,NA
Redwood National Park,Pacific West Region,CA,REDW,Cedar Guest House,REDW_WS_001,Cedar Guest House,Non-Public Water System (NP),NA,0,NA,"This non-public water system serves the Cedar Guest House and the Bailey House that is now used as a ranger station. The system consists of a drilled well, hypochlorinator, hydropneumatic tank, and water service line. The well, hypochlorinator, and hydropneumatic tank are contained in a small pumphouse. A submersible pump pumps water through the pumphouse where it is disinfected with sodium hypochlorite solution and pressurized using a bladder-type hydropneumatic tank. The water is delivered to the houses via a 1-inch service line. The source for this system is a drilled well with a depth of 100 feet, 6-inch diameter casing, a well yield of 42 gpm, and a static water level of 29 feet.",Cedar Guest House and the Bailey House that is now used as a ranger station,NA,no,no,groundwater,,Chlorination,human-drinking,U,U,3909,NA,NA,NA,NA,CA,REDW_WS_001_01,shallow groundwater,static water level is 29 ft.,well,U,U,U,U,,NA,U,U,U,U,U,100,U,U,U,NA,U,U,U,NA,NA,NA,NA,,,10/11/24,KGE,Missing Coordinates - not in buildings database or google
Redwood National Park,Pacific West Region,CA,REDW,NOC Water System,REDW_WS_002,North Opperations Center,Municipal,NA,15125,NA,This is a state ran system that feeds the NOC complex. The park is responsible for distribution.,NOC complex,6816,yes,no,U,,U,U,70000,U,5803,NA,NA,NA,NA,CA,REDW_WS_002_01,municipal,NA,municipal connection,-124.145333,41.769864,NAD 83,Coordinates of the NOC used.,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/21/25,KEC,State run supplier is not indicated.
Redwood National Park,Pacific West Region,CA,REDW,Tracy House,REDW_WS_003,Tracy House,Non-Public Water System (NP),NA,0,NA,"This system consists of a spring box, a sand filter, a 70 gallon storage tank, a 1500 gallon storage tank, a filter and UV light treatment.  The water is used by a shared housing unit.",housing unit,6817,yes,no,"spring, surface water",,"Filtration, UV Disinfection","human-drinking, human-non-drinking",1570,1,120,2023,1,No,NA,CA,REDW_WS_003_01,spring,NA,spring box,U,U,U,U,,NA,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,U,,,10/21/25,KEC,"Missing Coordinates, can't find Tracy house on Google or buildings database"
Redwood National Park,Pacific West Region,CA,REDW,"Water System, Crescent Beach, 08-501",REDW_WS_004,Crescent Beach,Non-Public Water System (NP),NA,13254,"Water System, Crescent Beach, 08-501","A non-public water system consisting of a drilled well, submersible pump, an underground concrete settling tank, a high service pump, continuous chlorination, and a 2500 gallon storage tank.  This system provides water to a Park Administrative Educational Center, and previously provided water to a park residence.

Four old wells have been abandoned and destroyed  following State regulations. The current well is located approximately 1 mile down the road from the Education Center. The water is filtered using a Rosedale Bag system.",Park Administrative Educational Center,6818,yes,no,GWUDI,,Chlorination,"human-drinking, human-non-drinking",2500,1,2324,2023,NA,No,NA,CA,REDW_WS_004_01,shallow groundwater,NA,well,-124.146547,41.732745,NAD 83,HarDWR,,NA,Battery Formation Gravel,Battery Formation Gravel,U,U,U,50,U,U,U,Well information and Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/460929,25752,U,A019175,NA,NA,NA,NA,,,10/8/24,KGE,Complete
Redwood National Park,Pacific West Region,CA,REDW,"Water System, Davison / Elk Meadow, 12-501",REDW_WS_005,NA,Transient Non-Community Water System (TNC),CA0800526,22675,NA,"A public noncommunity system that consists of a 80 foot drilled well, 1 ¬Ω HP submersible pump, a hydropneumatic pressure system, and chlorination that provides water to a comfort station with flush toilets at the B-Mill site.",Comfort Station,6819,yes,no,groundwater,,Chlorination,human-non-drinking,200,1,5483,2023,NA,No,NA,CA,REDW_WS_005_01,shallow groundwater,NA,well,-124.049911,41.31968,NAD 83,HarDWR,,NA,Prairie Creek Alluvium,Prairie Creek Alluvium,unconfined,U,U,80,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/666393,21471,U,S013253,CA0800526,NA,NA,NA,,,10/8/24,KGE,Complete
Redwood National Park,Pacific West Region,CA,REDW,"Water System, Demartin Hostel, 05-511",REDW_WS_006,AYH,Non-Public Water System (NP),CA0810503,22629,"Water System, Demartin Hostel, 05-511","It was reported that the State considers this a nonpublic system; however the Hostel has a 30-bed capacity.   The system consists of a 60-foot deep well, submersible pump, continuous chlorination, and three 5,000-gallon polyethylene water storage tanks.  The water is gravity fed from the tanks to the hostel and a residence.",Hostel with 30 beds,NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",5000,1,5363,2009,NA,No,NA,CA,REDW_WS_006_01,shallow groundwater,NA,well,-124.098855,41.600324,NAD 83,Coordinates of the pump house were used.,,NA,Landslide Deposits,Landslide Deposits,unconfined,U,U,60,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/666393,U,U,U,CA0810503,NA,NA,NA,,,10/11/24,KGE,Complete
Redwood National Park,Pacific West Region,CA,REDW,"Water System, Howland Hill Outdoor School, 08-505",REDW_WS_007,Howland Hills,Non-Public Water System (NP),NA,13186,"Water System, Howland Hill Outdoor School, 08-505","This non-public system has a low yield 125 ft drilled well equipped with a submersible pump, chlorine injection, and a filter.  In the absence of grid power, a generator is utilized.  Treated water is pumped into two 2,500-gallon polyethylene reservoirs, and flows by gravity to the kitchen, and to the comfort station.","Kitchen, comfort station",6820,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",5000,2,2523,2023,NA,No,NA,CA,REDW_WS_007_01,shallow groundwater,NA,well,-124.130908,41.755862,NAD 83,Coordinates of the pump house were used.,,NA,Redwood Creek Schist,Redwood Creek Schist,U,U,U,125,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/666393,U,U,U,NA,NA,NA,NA,,,10/8/24,KGE,Complete
Redwood National Park,Pacific West Region,CA,REDW,"Water System, Lagoon Creek, 08-500",REDW_WS_008,Lagoon Creek,Non-Public Water System (NP),CA0810500,22630,"Water System, Lagoon Creek, 08-500","A public non-community water system that consists of a 70-foot well, submersible pump, continuous disinfection, a 75 gallon chlorine contact tank, and three 25 gallon hydropneumatic pressure systems.  The system provides water to a comfort station with a drinking fountain located on Highway 101.",Comfort station,6821,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",150,4,5569,2023,NA,No,NA,CA,REDW_WS_008_01,shallow groundwater,NA,well,-124.099193,41.594005,NAD 83,Coordinates of the Restroom used.,,NA,Lagoon Creek Alluvium,Lagoon Creek Alluvium,unconfined,U,U,70,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/666393,U,U,U,CA0810500,NA,NA,NA,,,10/11/24,KGE,Complete
Redwood National Park,Pacific West Region,CA,REDW,"Water System, Lane Ranch / Elk Camp, 12-502",REDW_WS_009,Lane Ranch,Non-Potable (NonPOT),NA,23833,"Water System, Lane Ranch / Elk Camp, 12-502",This system is no longer served by a potable water system.,U,NA,no,no,spring,,U,U,350,U,1768,2007,NA,No,NA,CA,REDW_WS_009_01,spring,NA,spring box,-123.95818,41.222158,NAD 83,Coordinates of the pump house were used.,,NA,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,U,,,11/5/24,KGE,Missing Source Information
Redwood National Park,Pacific West Region,CA,REDW,"Water System, Requa, 08-502",REDW_WS_010,Requa,Non-Transient Non-Community Water System (NTNC),CA0810502,13255,"Water System, Requa, 08-502","A public community water system that consists of a 110 ft foot deep well (near hunter creek) with submersible pump that delivers water to two 75,000-gallon steel water storage reservoirs on top of the hill.  This system provides water to the NPS maintenance compound buildings, NPS residences, dormitories, kitchen and administrative building, and four private homes on the hill.  The pressure pumps provide water to fire loop.","NPS maintenance compound buildings, NPS residences, dormitories, kitchen and administrative building, and four private homes",NA,no,no,groundwater,,NA,"fire, human-drinking, human-non-drinking",150000,2,5496,2009,NA,No,NA,CA,REDW_WS_010_01,shallow groundwater,NA,well,-124.061604,41.554334,NAD 83,HarDWR,,NA,Salt Creek Alluvium,Salt Creek Alluvium,unconfined,U,U,110,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/666393,40870,U,A013842,CA0810502,NA,NA,NA,,,10/11/24,KGE,Complete
Redwood National Park,Pacific West Region,CA,REDW,"Water System, Schoolhouse Lookout",REDW_WS_011,School House,Non-Potable (NonPOT),NA,107834,"Water System, Schoolhouse Lookout",A non-public system that utilizes bottled water for drinking and hauled water from an approved source that is stored in a 500-gallon tank and provides water commode and shower at this fire lookout tower.  The facility is currently vacant and only used during fires.,fire lookout tower,NA,yes,yes,hauled,,None,fire,500,1,5518,2016,NA,No,NA,CA,REDW_WS_011_01,hauled,NA,hauled,-123.882977,41.15144,WGS 84,Google Earth coordinates of the Fire Tower used,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/21/25,KEC,Origin of the haul is not specified
Redwood National Park,Pacific West Region,CA,REDW,"Water System, Wolf Creek, 12-500",REDW_WS_012,NA,Transient Non-Community Water System (TNC),CA1210322,13256,NA,"Prairie Creek Redwoods State Park supplies chlorinated water and is a state inspected facility.  The water enters the treatment building via a 4"" line is reduced to a 2"" line and is reduced to a 1"" line, flows through an atmospheric valve and into a 4"" line before filling 2  17,652 gallon AO Smith glass fused storage tanks.",U,6822,yes,no,"purchased, groundwater",,None,"human-drinking, human-non-drinking",35304,2,5687,2023,NA,No,NA,CA,REDW_WS_012_01,purchased/concessioner,NA,purchased connection,-124.018934,41.363717,NAD 83,Coordinates of the pump house were used.,,Prairie Creek Redwoods State Park ,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,CA1210322,NA,NA,NA,,,10/21/25,KEC,Revisit - supplied from state park via connection but has PWS info -- need to decide how to handle this.
Redwood National Park,Pacific West Region,CA,REDW,Williams House,REDW_WS_013,Williams House,Non-Public Water System (NP),NA,0,NA,"This system consists of a well, pressure tank, chlorine injector and a filter.  The house is currently in the process of being turned over to the park and will be used for shared housing.",Williams House,6823,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,U,1173,2023,NA,No,NA,CA,REDW_WS_013_01,unknown groundwater,NA,well,-124.0819985,41.79685961,WGS 84,NPS Buildings Layer - Williams House,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,NA,NA,NA,NA,,,10/11/24,KGE,Missing Coordinates
Reconstruction Era National Historical Park,Southeast Region,SC,REER,Beaufort-Jasper Water & Sewer Authority,REER_WS_001,Municipal,Municipal,NA,NA,NA,"The Beaufort-Jasper Water & Sewer Authority is a municipal system that provides potable water to the main visitor center in Beaufort, SC and to Darrah Hall at the Penn Center on St. Helena Island.  Neither location is believed to be at the end of the municipality's water line.","Main visitor center in Beaufort, SC and to Darrah Hall at the Penn Center on St. Helena Island",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,5848,2022,0,NA,"""C:\Users\Colleen Hoskins\Colostate\WCNR NPS-CSU-DRI - Documents\Water for People (WFP)\supply_rights_database\SER\REER\PHA\REER PHA 2023\REER PHA FY 2023.pdf""",SC,REER_WS_001_01,municipal,NA,municipal connection,-80.868396,32.365019,WGS 84,"Google Earth, Beaufort-Jasper Water & Sewer Authority",,Beaufort-Jasper Water & Sewer Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.bjwsa.org/,NA,NA,NA,NA,NA,NA,NA,,,5/6/25,CH,"Complete, could not find PWS ID"
Richmond National Battlefield Park,Northeast Region,VA,RICH,Cold Harbor Visitor Center,RICH_WS_001,Cold Harbor Visitor Center,Municipal,NA,NA,NA,The Cold Harbor Visitor Center is connected to the Hanover County municipal water system.,Cold Harbor Visitor Center,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,4628,2023,0,NA,NER\RICH\EHSurvey\RICH PHA Report 7-27-2023.pdf,VA,RICH_WS_001_01,municipal,NA,municipal connection,-77.365541,37.764489,WGS 84,"Google Earth, Hanover County Public Utility",,Hanover County,U,NA,NA,NA,NA,NA,NA,NA,NA,https://www.hanovercounty.gov/413/Public-Utilities,NA,NA,NA,NA,NA,NA,NA,,,7/22/25,CH,Complete
Richmond National Battlefield Park,Northeast Region,VA,RICH,Fort Harrison Maintenance Shop,RICH_WS_002,NA,Non-Public Water System (NP),NA,NA,NA,"This system provides water to the Fort Harrison Maintenance Shop.  The system consists of a well with a submersible pump, chemical feed equipment (Pulsafeeder XP030LAHXU03 30 GPD) for injection of a calcium hypochlorite and soda ash mixture, 100-gallon contact tank, flow switch to activate chemical feed equipment, filter or conditioner or neutralizer unit (media unknow), softener, three cartridge filters, and two pressure tanks. The well and a pressure tank are located outdoors under the cover of a small shed. The well has a sanitary well cap and the casing is raised 12 inches above the ground.",Fort Harrison Maintenance Shop,6466,yes,no,groundwater,,"Chlorination, Softener","human-drinking, human-non-drinking",U,2,4614,2023,0,NA,NER\RICH\EHSurvey\RICH PHA Report 7-27-2023.pdf,VA,RICH_WS_002_01,unknown groundwater,NA,well,-77.37436,37.42946,WGS 84,"Buildings, FH - Maintenance Shop",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/22/25,CH,"Complete, could not find well or aquifer information"
Richmond National Battlefield Park,Northeast Region,VA,RICH,Fort Harrison Ranger Office,RICH_WS_003,NA,Non-Public Water System (NP),NA,NA,NA,"This system serves the Fort Harrison Ranger Office and Seasonal Quarters (Q13) and provides water to a water tank used for fire suppression. The system consists of a well with a submersible pump, pressure tank, chemical feed equipment (Pulsafeeder XP030LAHXU03 30 GPD) for injection of a calcium hypochlorite and soda ash mixture, 100-gallon contact tank, and a filter or conditioner or neutralizer unit (media unknown). The well has a sanitary well cap and is located indoors with the treatment equipment. The casing is raised 12 inches above the ground.","Fort Harrison Ranger Office, Seasonal Quarters Q13, and a water tank used for fire suppression",6467,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",U,1,4795,2023,1,NA,NER\RICH\EHSurvey\RICH PHA Report 7-27-2023.pdf,VA,RICH_WS_003_01,unknown groundwater,Potential health hazard with no backflow device in place (DL 4),well,-77.37732,37.42873,WGS 84,"Buildings, FH - Ranger Office",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/22/25,CH,"Complete, could not find well or aquifer information"
Richmond National Battlefield Park,Northeast Region,VA,RICH,Fort Harrison Visitor Center,RICH_WS_004,NA,Non-Public Water System (NP),NA,NA,NA,"This system serves the Fort Harrison Visitor Center and public restrooms. The system consists of a well with a submersible pump, chemical feed equipment (Pulsafeeder feed pump) for injection of a calcium hypochlorite and soda ash mixture, contact tank, flow switch to activate chemical feed equipment, filter or neutralizer or conditioner (filter ag plus media seen onsite), poly-guard corrosion control filter, and a water softener. The well was located indoors with the treatment equipment. It had a split well cap, and the casing was raised a minimum of 12 inches above the ground.",Fort Harrison Visitor Center and public restrooms,6468,yes,no,groundwater,,"Chlorination, Corrosion Control, Softener","human-drinking, human-non-drinking",0,0,407,2023,0,NA,NER\RICH\EHSurvey\RICH PHA Report 7-27-2023.pdf,VA,RICH_WS_004_01,unknown groundwater,NA,well,-77.372278,37.428165,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/22/25,CH,"Complete, could not find well or aquifer information"
Richmond National Battlefield Park,Northeast Region,VA,RICH,Garthright House,RICH_WS_005,Garthwright House,Municipal,0,0,NA,The Garthright House is used for employee housing and is connected to the Hanover County municipal water system.,Garthright House employee housing,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,5167,2023,0,NA,NER\RICH\EHSurvey\RICH PHA Report 7-27-2023.pdf,VA,RICH_WS_005_01,municipal,NA,municipal connection,-77.365541,37.764489,WGS 84,"Google Earth, Hanover County Public Utility",,Hanover County,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.hanovercounty.gov/413/Public-Utilities,NA,NA,NA,0,NA,NA,NA,,,7/22/25,CH,Complete
Richmond National Battlefield Park,Northeast Region,VA,RICH,Glen Dale/VA Cemetery,RICH_WS_006,Glen Dale/VA Cemetery,Non-Public Water System (NP),NA,0,NA,"As of 2023, the park no longer operates this water system. It has been returned to the county.",NA,NA,no,no,groundwater,,NA,NA,NA,NA,4380,2017,NA,NA,"NER\RICH\EHSurvey\RICH, EHS, 9-20-17.pdf",NA,RICH_WS_006_01,unknown groundwater,NA,well,-77.3923102,37.51451433,WGS 84,Google Earth coordinates for the cemetary,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,7/22/25,CH,System Not in Use
Richmond National Battlefield Park,Northeast Region,VA,RICH,Watt House,RICH_WS_007,NA,Non-Public Water System (NP),NA,0,NA,"This water system serves the Watt House, which is used for employee housing (two bedrooms and 1.5 bathrooms). The system consists of a well with a submersible pump, pressure tank, chemical feed equipment for injection of a calcium hypochlorite, and a 100-gallon contact tank. The well head is located outdoors on a concrete apron and has a sanitary well cap.",Watt House employee housing,6469,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,1,3168,2023,1,NA,NER\RICH\EHSurvey\RICH PHA Report 7-27-2023.pdf,VA,RICH_WS_007_01,deep groundwater,NA,well,-77.290883,37.573437,WGS 84,USGWD,,NA,North Carolina and Virginia Coastal Plain,North Carolina and Virginia Coastal Plain,U,USGWD,12/7/61,199,180,190,10,https://irma.nps.gov/DataStore/DownloadFile/437221,NA,VA0048636,NA,NA,U,NA,NA,,,7/22/25,CH,Complete
River Raisin National Battlefield Park,Midwest Region,MI,RIRA,City of Monroe Water Department,RIRA_WS_001,NA,Municipal,NA,0,NA,"The function of the Water Distribution Division is to transmit a supply of potable water through approximately 270-miles of various types and sizes of mains, valves, and hydrants to consumers at an economical rate.  The Distribution System dates back to the 1800's and the Water Distribution Division is constantly updating and replacing mains, valves, and hydrants to help ensure an uninterrupted flow of water to customers.  Main breaks, service leaks, and hydrant damage occurs from various causes and requires constant attention and repairs.  The Water Distribution Division installs all new service to areas within the system (i.e. new hook ups when a new house or commercial building is built).",All park facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,4489,2023,0,NA,MWR\RIRA\EH Survey\PHA - 2023.pdf,MI,RIRA_WS_001_01,municipal,NA,municipal connection,-83.396281,41.914414,WGS 84,"Google Earth, Monroe Water Department",,City of Monroe,Lake Erie,NA,NA,NA,NA,NA,NA,NA,NA,https://cdnsm5-hosted.civiclive.com/UserFiles/Servers/Server_10126506/File/City%20Hall/Departments/Water%20Wastwater/Water%20Quality%20Reports/2024%20Water%20Quality%20Report%2003.10.2025.pdf,NA,NA,NA,NA,NA,NA,NA,,,8/6/25,CH,"Location is of the water department building rather than the source of the water, which is Lake Erie"
Rocky Mountain National Park,Intermountain Region,CO,ROMO,325323 Water System Green Mountain Onahu CRD,ROMO_WS_001,NA,Non-Public Water System (NP),CO0325323,14765,NA,"System went inactive in 2016.  The Green Mountain Water System services: 8 seasonal cabins; 3 RV sites with hookups; and a trail crew dorm.  Water is obtained from a drilled well located adjacent to the treatment building.  Water flows from the well through a pitless adapter to the treatment building where liquid sodium hypochlorite is injected.  Water is then pumped to a 5,000 gallon glass lined bolted steel tank.  From the storage tank water flows through gravity to the upper housing area and back down to the treatment building where it enters the rest of the distribution system.  Major upgrades to the system occurred in 2010 including removal of the well house, a new storage tank, and reconfiguring the distribution system.",8 seasonal cabins; 3 RV sites with hookups; and a trail crew dorm,NA,no,no,groundwater,,Chlorination,U,5000,1,5454,2016,NA,No,NA,CO,ROMO_WS_001_01,unknown groundwater,Well was deconstructed prior to the well data being collected.,well,NA,NA,NA,NA,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,CO0325323,NA,NA,NA,,,7/30/24,KGE,Complete
Rocky Mountain National Park,Intermountain Region,CO,ROMO,335485 Water System Longs Peak Campground,ROMO_WS_002,NA,Transient Non-Community Water System (TNC),CO0335485,38672,NA,"This system has been abandoned since 2019. The Longs Peak campground system services: a campground with 26 sites without hookups; 4 hose bibs in the campground; 1 comfort station in the campground (only used during summer); 1 host RV site with full hookups; a seasonal residence; a ranger station; and a comfort station in the upper area. This is a surface water system from Alpine Brook. Water is collected from a foot valve in the brook that flows through a check valve to an AO Smith 1/2 HP pump to an H2Pro (WH8) Expansion Tank to a water meter then through a 20 micron cartridge prefilter to a GE Homespring (UF211) ultrafilter, then through a backpressure valve with liquid sodium hypochlorite being injected to a 8,736 gallon glass lined bolted steel water tank. From the water tank water is distributed to both the upper and lower areas. There is an abandoned well located near the office but the treatment equipment has been removed.",Campground with 26 sites without hookups; 4 hose bibs in the campground; 1 comfort station in the campground (only used during summer); 1 host RV site with full hookups; a seasonal residence; a ranger station; and a comfort station in the upper area,NA,no,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",8736,1,5515,2022,0,No,NA,CO,ROMO_WS_002_01,river/stream,NA,surface intake,-105.560376,40.286849,NAD 83,HarDWR,,NA,Alpine Brook,NA,NA,NA,U,NA,NA,NA,NA,NA,500853,NA,U,CO0335485,NA,NA,NA,,,8/13/24,KGE,Complete
Rocky Mountain National Park,Intermountain Region,CO,ROMO,325351 Water System Homestead Ranch NSR CRD,ROMO_WS_003,NA,Non-Public Water System (NP),NA,21830,NA,"The Holzwarth (Never Summer Ranch) system services: two residences; a lunch room; and interpretive buildings.  Water is obtained from a drilled well that flows through a check valve to a Well-X-Trol hydropneumatic tank and then has liquid sodium hypochlorite injected into the water, prior to flowing into a galvanized welded steel chlorine contact tank with an air relief valve.  After the contact tank water flows through a meter to the distribution system.

In 2009 the classification of the system was changed from a Transient Non-Community Water System (CO0325351) to a Non-Public System and many of the service connections were turned off.",two residences; a lunch room; and interpretive buildings,7042,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",90,1,5375,2022,0,No,NA,CO,ROMO_WS_003_01,shallow groundwater,NA,well,-105.859046,40.371515,NAD 83,HarDWR,,NA,U,U,U,U,NA,77,U,U,U,NA,5101191,U,"W-467, W-469",NA,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Rocky Mountain National Park,Intermountain Region,CO,ROMO,307205 Water System Deerhaven Ranger Station,ROMO_WS_004,NA,Non-Public Water System (NP),NA,38661,NA,"The Deerhaven Ranger Station system supplies three residences.  Water is obtained from a drilled well with the pump placed at 120 feet.  Water flows from the well through a check valve and meter to a 20 micron cartridge prefilter and then has liquid sodium hypochlorite injected.  Water then flows into a fiberglass Wellmate WM-12 pressure tank and a fiberglass Wellmate WM-UT450 chlorine contact tank before going into distribution.  The water system used to be classified as a public water system (CO0307205), but was reclassified as a non-public water system in 1991.",3 residences,7041,yes,yes,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",160,1,5398,2022,0,No,NA,CO,ROMO_WS_004_01,shallow groundwater,NA,well,-105.553094,40.211556,NAD 83,HarDWR,,NA,U,U,U,U,5/3/97,150,U,U,U,"HarDWR,
Well Information: https://irma.nps.gov/DataStore/DownloadFile/476676",505534,U,U,NA,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Rocky Mountain National Park,Intermountain Region,CO,ROMO,125685 Grand Lake Water System CRD,ROMO_WS_005,NA,Transient Non-Community Water System (TNC),CO0125685,14767,NA,"The Headquarters West system services a housing area, maintenance area, corral, and Kawuneechee Visitor Center. Water is provided from a drilled well that flows through a check valve then through an Adedge Filter system for manganese and Rockwell Meter before it has liquid sodium hypochlorite injected. After chlorination, water flows to either the distribution system or to a 100,000 gallon in ground concrete storage tank that floats on the system.","housing area, maintenance area, corral, visitor center",7039,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",100000,1,5410,2022,0,No,NA,CO,ROMO_WS_005_01,shallow groundwater,NA,well,-105.821207,40.265929,NAD 83,HarDWR,,NA,U,U,U,U,1/1/85,114,U,U,U,HarDWR,5101361,U,"W-467, W-469",CO0125685,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Rocky Mountain National Park,Intermountain Region,CO,ROMO,135685 Water System Headquarters East,ROMO_WS_006,NA,Community Water System (CWS),CO0135685,38667,NA,"Water for the Headquarters East system is obtained from one of two wells located in Moraine Park adjacent to the Big Thompson River. Each well has a submersible pump and the lines from each well meet in a common vault that then transfers the water to a treatment building located in the Moraine Park Campground. In the treatment building water flows through a check valve and has lime injected and then flows into a mixing tank with an air relief valve. It then has liquid sodium hypochlorite added as it progresses to a second mixing tank with an air relief valve. The water then progresses to an ion exchange tank with MTM (manganese dioxide filtering media) and garnet media. The line then splits with one line running to Tank A and the other to Tank B. The line proceeding to Tank A flows through a meter then to a 50,000 gallon tank. Tank A services the campground and the Moraine Park Livery. The Tank A portion of the system is a seasonal operation. The line heading to Tank B, branches off and feeds three residences and a museum building. The line continues onto Tank B which is a 10,000 gallon in ground concrete tank. Tank B then flows to the High Drive area which services 7 residences and fills a 3,000 gallon water storage tank from the bottom. Tank B also flows to a 100,000 and 150,000 gallon underground concrete tanks that are operated in series but can be isolated. These tanks service the headquarters, housing, maintenance, and livery operations in the headquarters area."," headquarters, housing, maintenance, and livery operations in the headquarters area.",7038,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",313000,5,5412,2022,0,No,NA,CO,ROMO_WS_006_01,shallow groundwater,NA,well,-105.583903,40.352184,NAD 83,HarDWR,,NA,U,U,U,U,7/1/59,40,U,U,U,"HarDWR,
Depth Information: https://dnrweblink.state.co.us/dwr/DocView.aspx?id=1565534&cr=1",405598,U,"924-RN, 4019",CO0135685,NA,NA,NA,,,8/20/24,KGE,Missing Source Information
Rocky Mountain National Park,Intermountain Region,CO,ROMO,135685 Water System Headquarters East,ROMO_WS_006,NA,Community Water System (CWS),CO0135685,38667,NA,"Water for the Headquarters East system is obtained from one of two wells located in Moraine Park adjacent to the Big Thompson River. Each well has a submersible pump and the lines from each well meet in a common vault that then transfers the water to a treatment building located in the Moraine Park Campground. In the treatment building water flows through a check valve and has lime injected and then flows into a mixing tank with an air relief valve. It then has liquid sodium hypochlorite added as it progresses to a second mixing tank with an air relief valve. The water then progresses to an ion exchange tank with MTM (manganese dioxide filtering media) and garnet media. The line then splits with one line running to Tank A and the other to Tank B. The line proceeding to Tank A flows through a meter then to a 50,000 gallon tank. Tank A services the campground and the Moraine Park Livery. The Tank A portion of the system is a seasonal operation. The line heading to Tank B, branches off and feeds three residences and a museum building. The line continues onto Tank B which is a 10,000 gallon in ground concrete tank. Tank B then flows to the High Drive area which services 7 residences and fills a 3,000 gallon water storage tank from the bottom. Tank B also flows to a 100,000 and 150,000 gallon underground concrete tanks that are operated in series but can be isolated. These tanks service the headquarters, housing, maintenance, and livery operations in the headquarters area."," headquarters, housing, maintenance, and livery operations in the headquarters area.",7038,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",313000,5,5412,2022,0,No,NA,CO,ROMO_WS_006_02,shallow groundwater,NA,well,-105.58617,40.354173,NAD 83,HarDWR,,NA,U,U,U,U,9/28/93,105,U,U,U,"HarDWR,
Depth Information: https://dwr.state.co.us/Tools/WellPermits/3651704",405184,U,"924-RN, 4019",CO0135685,NA,NA,NA,,,8/20/24,KGE,Missing Source Information
Rocky Mountain National Park,Intermountain Region,CO,ROMO,335324 Water System Green Pipeline,ROMO_WS_007,NA,Non-Public Water System (NP),NA,38666,NA,"The Green Pipeline system services six seasonal NPS residences and seven inholding residences.  The system consists of a drilled well, water is received from the well and flows through a Master meter and check valve to an air relief valve.  After the valve, liquid sodium hypochlorite is injected into the water and the water flows to a 5,000 gallon fiberglass storage tank.  From the storage tank water flows to the distribution system.  The water system used to be classified as a public water system (CO0335324), but was reclassified as a non-public water system in 2006.","6 Seasonal NPS residences, 7 inholding residences",7049,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",5000,1,5421,2022,0,No,NA,CO,ROMO_WS_007_01,shallow groundwater,NA,well,-105.589449,40.350633,NAD 83,HarDWR,,NA,Big Thompson River Alluvium,Big Thompson River Alluvium,unconfined,U,5/20/23,60,U,U,U,Well information and key aq report: https://irma.nps.gov/DataStore/DownloadFile/550867,400909,U,"30411-F, 251666, 251666-A",NA,NA,NA,NA,,,7/31/24,KGE,Complete
Rocky Mountain National Park,Intermountain Region,CO,ROMO,325743  Water System Timber Creek Campground CRD,ROMO_WS_008,NA,Transient Non-Community Water System (TNC),CO0325743,14830,NA,"The Timbercreek Campground system services: a 97 unit campground without hookups but having hose bibs spread throughout; a duplex residence; four comfort stations; and a RV dump station.  Water is obtained from a drilled well located in a wellhouse that flows through a check valve to a Hersey Meter and has liquid sodium hypochlorite injected.  After chlorination water flows through a ductile iron and HDPE line to the storage tank and distribution system.  The storage tank is a 42,000 gallon glass lined bolted steel tank that floats on the system.  There is a SCADA system installed between the tank and the well controlling when water is produced.",a 97 unit campground without hookups but having hose bibs spread throughout; a duplex residence; four comfort stations; and a RV dump station,7043,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",42000,1,5451,2022,0,No,NA,CO,ROMO_WS_008_01,shallow groundwater,NA,well,-105.852184,40.378596,NAD 83,HarDWR,,NA,Timber Creek Alluvium,Timber Creek Alluvium,unconfined,U,7/24/39,75,U,U,U,Well information and key aq report: https://irma.nps.gov/DataStore/DownloadFile/437243,5105681,U,"W-467, W-469",CO0325743,NA,NA,NA,,,7/31/24,KGE,Complete
Rocky Mountain National Park,Intermountain Region,CO,ROMO,Water Distribution System Tuxedo Park - Purchased Water East,ROMO_WS_009,NA,Municipal,NA,108601,NA,Water is received from the Town of Estes Park and is directly piped to 4 residences.,4 residences,NA,yes,no,"municipal, surface water",,None,"human-drinking, human-non-drinking",0,0,2295,2019,NA,No,NA,CO,ROMO_WS_009_01,municipal,NA,municipal connection,-105.583458,40.343576,WGS 84,Google Earth coordinates for houses near Tuxedo Park,,"Estes Park, CO",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/21/25,KEC,Complete
