park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Rocky Mountain National Park,Intermountain Region,CO,ROMO,335845 Water System Wild Basin Entrance East,ROMO_WS_010,NA,Transient Non-Community Water System (TNC),CO0335845,38679,NA,"The Wild Basin Entrance Station system services a Ranger station a water spigot at the trailhead. For the NPS system, water is obtained from a drilled well that flows through a Badger meter, a check valve, has liquid sodium hypochlorite injected, then flows into a Well-X-Trol WX251 pressure tank. From the pressure tank it flows to two galvanized steel chlorine contact tanks operated in series and then to the distribution system which is composed of galvanized lines. ","Ranger Station, water spigot at trailhead",7053,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",45,1,5531,2022,0,No,NA,CO,ROMO_WS_010_01,shallow groundwater,NA,well,-105.565013,40.206084,NAD 83,HarDWR,,NA,U,U,U,U,NA,80,U,U,U,Well Information: https://irma.nps.gov/DataStore/DownloadFile/476676,500854,U,U,CO0335845,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Rocky Mountain National Park,Intermountain Region,CO,ROMO,325471 Water System Leiffer Cabin,ROMO_WS_011,NA,Non-Public Water System (NP),NA,38670,NA,"The Leifer cabin had been previously serviced by both a hand dug well and a drilled well. This water system (CO0325471) went inactive in 1991. It now receives hauled water from Estes Park delivered by an independent hauler. Water is received in a 1,000 gallon plastic tank that flows through a check valve to a Best (Model 94L105) pump to the residence. ",Leifer cabin,NA,yes,no,hauled,,None,"human-drinking, human-non-drinking",1000,1,5540,2022,NA,No,NA,CO,ROMO_WS_011_01,hauled,Haul is handled by an independent source and no longer monitored by NPS,hauled,U,U,U,U,,"Estes Park, CO",NA,NA,NA,NA,NA,NA,NA,NA,NA,PHS Report,NA,NA,NA,NA,NA,NA,NA,,,7/30/24,KGE,Complete
Rocky Mountain National Park,Intermountain Region,CO,ROMO,335123 Water System Aspenglen Campground,ROMO_WS_012,NA,Transient Non-Community Water System (TNC),CO0335123,38654,NA,"The water system at Aspenglen campground services a campground (4 comfort stations, 50 campsites without hookups, and 2 seasonal residences) and the Smith Sisters area (2 seasonal residences).  Water is obtained from a drilled well and flows through a pitless adaptor to the treatment building.  In the building water flows through a meter and has liquid sodium hypochlorite injected into the water.  The water can then flow through valves to either the campground, which continues to the campground storage tank (34,000 gallon glass lined bolted steel tank) feeding the campground facilities or to the Smith Sisters line.  The Smith Sisters line flows through a check valve, is pressurized by a hydropneumatic tank and then flows through 2 - Wellmate SP-50 (264 gallon capacity) tanks operated in series to aid in chlorine contact time.  The water then flows through a separate meter and to the Smith Sisters residences."," Aspenglen campground services a campground (4 comfort stations, 50 campsites without hookups, and 2 seasonal residences) and the Smith Sisters area (2 seasonal residences)",7044,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",34000,1,5566,2022,0,No,NA,CO,ROMO_WS_012_01,shallow groundwater,NA,well,-105.592372,40.403439,NAD 83,HarDWR,,NA,Fall River Alluvium,Fall River Alluvium,unconfined,U,1/1/91,78,U,U,U,"HarDWR,
Well information and key aq report: https://irma.nps.gov/DataStore/DownloadFile/437234",405134,U,"23820, 36651-F, 42624-F",CO0335123,NA,NA,NA,,,7/31/24,KGE,Complete
Rocky Mountain National Park,Intermountain Region,CO,ROMO,235384 Water System McGraw Ranch,ROMO_WS_013,NA,Non-Public Water System (NP),NA,45518,NA,"The McGraw Ranch Area consists of a research center, 1 permanent house, and 9 seasonal housing units, and a lab used by researchers.  Water is obtained from a drilled well that flows through a meter and has liquid sodium hypochlorite injected as it goes to  an in ground concrete 60,000 gallon storage reservoir.  From the storage tank the water flows back to the distribution system in an 8 inch HDPE line.  The water system used to be classified as a public water system (CO0235384), but was reclassified as a non-public water system in 1988.","Research center, 1 permanent house, and 9 seasonal housing units, and a lab used by researchers",7040,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",60000,1,5570,2022,0,No,NA,CO,ROMO_WS_013_01,deep groundwater,NA,well,-105.502951,40.431692,NAD 83,HarDWR,,NA,U,U,U,U,6/30/66,280,U,U,U,"HarDWR,
Well information: https://irma.nps.gov/DataStore/DownloadFile/550871",405362,U,27530-,NA,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Rocky Mountain National Park,Intermountain Region,CO,ROMO,335144 Water System Bighorn Ranger Station,ROMO_WS_014,NA,Non-Public Water System (NP),NA,38656,NA,"The Bighorn Ranger Station is supplied by a drilled well that transfers water through an HDPE line to a check valve then to a meter. Water then flows through a prefilter has liquid sodium hypochlorite injected and into a Wellmate WM-12 hydropneumatic tank. It also flows into a Wellmate UT-120 chlorine contact tank.  Water then flows through one of three galvanized lines to the Ranger Station, Trailer, or Entrance Gate. The water system used to be classified as a public water system (CO0335144) but was reclassified as a non-public water system in 2005. ",Bighorn Ranger Station,7046,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",200,1,5579,2022,0,No,NA,CO,ROMO_WS_014_01,shallow groundwater,NA,well,-105.591444,40.406264,NAD 83,HarDWR,,NA,Bighorn Creek Alluvium,Bighorn Creek Alluvium,unconfined,U,5/31/82,101,U,U,U,"HarDWR, 
https://irma.nps.gov/DataStore/DownloadFile/437234",405611,U,U,NA,NA,NA,NA,,,8/13/24,KGE,Complete
Rocky Mountain National Park,Intermountain Region,CO,ROMO,335761 Water System Twin Owls,ROMO_WS_015,NA,Non-Public Water System (NP),NA,38676,NA,"The Twin Owls system services a NPS residence.  The system consists of a drilled well that flows to a meter and check valve, then has liquid sodium hypochlorite injected into the the water and into a Wellmate SP50 fiberglass chlorine contact tank.  From the chlorine contact tank water flows to an Aire-E-Tainer Model 244 hydropneumatic tank then through copper lines in the house.  The water system used to be classified as a public water system (CO0335761), but was reclassified as a non-public water system in 2016.",NPS residence,7052,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",641,2,5604,2022,0,No,NA,CO,ROMO_WS_015_01,deep groundwater,NA,well,-105.520633,40.403207,NAD 83,CODNR DWR - Transactions,,NA,U,U,U,U,NA,171,U,U,U,Well information: https://irma.nps.gov/DataStore/DownloadFile/437232,405243,U,U,NA,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Rocky Mountain National Park,Intermountain Region,CO,ROMO,335138 Water System Bear Lake,ROMO_WS_016,NA,Transient Non-Community Water System (TNC),CO0335138,38655,NA,"The Bear Lake Area is serviced by a 92 foot drilled well that is located approximately 50 feet from surface water.  Water comes from the well and flows through a check valve to a meter.  After the meter, liquid sodium hypochlorite is injected into the water.  Water is then transferred to a 5,000 gallon fiberglass storage tank through an HDPE line.  As water is needed it flows back from the tank to the treatment building to a drinking fountain.",Bear Lake area,7045,yes,yes,groundwater,,Chlorination,human-drinking,5000,1,5613,2022,0,No,NA,CO,ROMO_WS_016_01,deep groundwater,"Drilling log reports that the aquifer is allvium, but the well was drilled from 205-265 ft in an unknown conglomerate, possibly the Troublesome Formation",well,-105.645904,40.311914,NAD 83,Coordinates for the Ranger Kiosk used since no well data was available.,,NA,U,U,U,U,5/23/92,265,U,U,U,"Well information: https://irma.nps.gov/DataStore/DownloadFile/437235
Possible aq report: https://home.nps.gov/romo/learn/management/upload/romo_geo_overview.pdf",NA,U,U,CO0335138,NA,NA,NA,,,9/10/24,KGE,Complete
Rocky Mountain National Park,Intermountain Region,CO,ROMO,335315 Water System Glacier Basin Campground,ROMO_WS_017,NA,Transient Non-Community Water System (TNC),CO0335315,38664,NA,"The water system at Glacier Basin Campground services a 149 site and 14 group site campground without hookups, and a couple of host sites with hookups, an RV dump station, 11 comfort stations, hose bibs throughout the campground, a ranger station, two seasonal residences, the livery and bunkhouses at Glacier Creek, and a picnic area and comfort station at Sprague Lake.

Water is obtained through a drilled well and passes through a filter housing (used to contain a strainrite bag filter (HPM99-CC-2SR)) to a UV system (Sanitron Model #S2400B) to a meter and a check valve and has liquid sodium hypochlorite injected into the water.  The water line then splits with one lateral running to the Glacier Basin Campground, where the water flows through an automatic valve, a check valve, a meter, and then to a 57,000 gallon glass lined bolted steel water tank that then flows back to the distribution system.

The other lateral first flows past the livery to Sprague Lake.  The water passes through an automatic valve and a meter at the treatment building then progresses downstream.  At the livery the water is teed off of the main line and flows through a 50 micron cartridge filter to a variable feed drive pump to two Air-E-Tainer (Model 566) hydropneumatic tanks and then splits to the men's bunkhouse and through a pressure reducing valve to the women's bunkhouse.

The line continues further downstream to Sprague lake.  As the water enters the Sprague Lake area it flows through a check valve, a meter, and then to a 5,000 gallon above ground fiberglass tank that floats on the system.","Glacier Bay Campground, ranger station, two seasonal residences, livery, bunkhouses, picnic area, comfort station",7048,yes,yes,groundwater,,"Chlorination, UV","human-drinking, human-non-drinking",62000,2,5614,2022,0,No,NA,CO,ROMO_WS_017_01,shallow groundwater,NA,well,-105.596067,40.326838,NAD 83,HarDWR,,NA,U,U,U,U,8/1/82,103,U,U,U,Well Information: https://irma.nps.gov/DataStore/DownloadFile/476676,405713,U,U,CO0335315,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Rocky Mountain National Park,Intermountain Region,CO,ROMO,335343 Water System Hidden Valley Area,ROMO_WS_018,NA,Transient Non-Community Water System (TNC),CO0335343,38668,NA,"The Hidden Valley area is serviced by water from a drilled well that flows through a meter to a check valve and has liquid sodium hypochlorite injected to a buried 26,000 gallon fiberglass tank.  Water then flows back down by gravity to either the distribution or fire systems.  The system services a comfort station.",Comfort Station,7050,yes,no,groundwater,,Chlorination,"fire, human-non-drinking",26000,1,5640,2022,0,No,NA,CO,ROMO_WS_018_01,shallow groundwater,NA,well,-105.652687,40.388151,NAD 83,CODNR DWR - Transactions,,NA,Hidden Valley Creek Alluvium,Hidden Valley Creek Alluvium,unconfined,U,6/1/04,70,U,U,U,Well information and key aq report: https://irma.nps.gov/DataStore/DownloadFile/437374,405231,U,U,CO0335343,NA,NA,NA,,,7/31/24,KGE,Complete
Rocky Mountain National Park,Intermountain Region,CO,ROMO,335510 Water System Mill Creek Ranger Station,ROMO_WS_019,NA,Non-Public Water System (NP),NA,38674,NA,"The Mill Creek Ranger Station is serviced by a drilled well that produces water at 1.8 GPM.  Water flows from the well through a check valve to a water meter.  After the meter liquid sodium hypochlorite is injected into the water.  Water then flows into a Mark IV CM202 hydropneumatic tank then to a welded steel tank with an air relief valve.  From the first tank it can flow to a second welded steel tank with air relief valve or into a 1/2 horsepower motor to a Well-X-Trol WX251 hydropneumatic tank or to the distribution system.

The system serves a year-round ranger station and a seasonal residence.  The water system used to be classified as a public water system (CO0335510), but was reclassified as a non-public water system in 1989.",Ranger Station,7051,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",250,1,5642,2022,0,No,NA,CO,ROMO_WS_019_01,shallow groundwater,NA,well,-105.592337,40.344421,NAD 83,Coordinates for the Ranger Station used since no well data was available.,,NA,U,U,U,U,NA,75,U,U,U,Well Information: https://irma.nps.gov/DataStore/DownloadFile/476676,NA,U,U,NA,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Rocky Mountain National Park,Intermountain Region,CO,ROMO,335266 Water System Fall River Pass - AVC,ROMO_WS_020,NA,Transient Non-Community Water System (TNC),CO0335266,38663,NA,"The Alpine Visitor Center and Trail Ridge Store are currently serviced by a groundwater source. The 600 foot well (8 GPM) is located near the power building. The water is pumped to the treatment area in the power building and the water flows through a meter and has liquid sodium hypochlorite injected and then flows to the 60,000 gallon tank. From the 60,000 gallon concrete in ground tank water is pumped to both the distribution system and a 20,000 gallon concrete in ground storage reservoir that floats on the system.  ","Visitor Center, Trail Ridge Store",7047,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",80000,2,5691,2022,0,No,NA,CO,ROMO_WS_020_01,deep groundwater,NA,well,-105.747396,40.436627,NAD 83,HarDWR,,NA,U,U,U,U,1/1/07,660,U,U,U,HarDWR,400868,U,U,CO0335266,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Russell Cave National Monument,Southeast Region,AL,RUCA,Bridgeport Utilities Water System,RUCA_WS_001,Bridgeport Utilities Water System,Municipal,NA,0,NA,"The entirety of Russell Cave National Monument receives potable water from the Bridgeport Utilities Water System.  This municipal water system serves one staff quarters, the Park's Learning Center, and Visitor Center, which includes the Park's Headquarters.","One staff quarters, the Park's Learning Center, and Visitor Center, which includes the Park's Headquarters",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",NA,NA,1716,2023,0,No,SER\RUCA\PHA\RUCA PHA 2023\RUCA PHA Report 3-1-2023.pdf,AL,RUCA_WS_001_01,municipal,NA,municipal connection,-85.715579,34.947868,WGS 84,Google Earth,,Brideport Utilities,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://bridgeport-utilities.nexbillpayonline.com/,NA,NA,NA,NA,NA,NA,NA,,,5/19/25,CH,Complete
San Antonio Missions National Historical Park,Intermountain Region,TX,SAAN,Public Water Connections,SAAN_WS_001,NA,Municipal,NA,NA,NA,"SAAN does not operate any water systems.  All of the missions are connected to municipal water system for the City of San Antonio.  The park has the following 11 testable backflow prevention devices that require annual testing:
‚Ä¢	1.5"" Double Check Valve (DCV) for irrigation at Concepcion viewshed
‚Ä¢	1.5"" DCV for irrigation at Concepcion site
‚Ä¢	2"" Reduced Pressure Principal (RPBA) for domestic water by old well at San Jose
‚Ä¢	1"" DCV for irrigation at Harris House Terrace area
‚Ä¢	4"" DCV for irrigation at San Jose
‚Ä¢	2"" DCV for domestic water for San Juan Visitor Center
‚Ä¢	1"" RPBA for irrigation at San Juan
‚Ä¢	1"" RPBA for domestic water at San Juan
‚Ä¢	1"" DCV for irrigation at Espada
‚Ä¢	4  DCV for fire suppression system at San Jose
‚Ä¢	4  DCV for fire suppression system at San Juan Harris House","Irrigation, fire suppression",NA,yes,no,municipal,,None,"fire, human-drinking, human-non-drinking, irrigation",U,U,2176,2022,1,NA,NA,TX,SAAN_WS_001_01,municipal,NA,municipal connection,-98.49694,29.39035,NAD 83,PWS Database,,"San Antonio, TX",Edwards Limestone,Edwards Limestone,NA,NA,NA,NA,NA,NA,NA,PWS Report,6837701,NA,NA,NA,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",https://www.fws.gov/project/climate-projections-drought-assessment,7/24/24,KGE,Complete
Saint Croix National Scenic Riverway,Midwest Region,MN,SACN,UT-LD Magney Water System (Quarters),SACN_WS_001,Magney Qtrs,Non-Public Water System (NP),NA,24260,UT-LD Magney Water System (Quarters),This ground water well pressurizes a 15 gallon pressure tank.  The system is disinfected by an electronic chemical injection pump supplied by a 2 gallon chlorine solution tank and is controlled by a flow switch.,Residence for employees,6268,yes,no,groundwater,,Chlorination,"human-drinking, staff housing",15,1,4315,2024,0,no,MWR/SACN/EHSurvey/SACN - PHA.2024.pdf,MN,SACN_WS_001_01,unknown groundwater,NA,well,-92.77037872,45.2626384,WGS 84,General Location from google earth - low certainty,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Saint Croix National Scenic Riverway,Midwest Region,MN,SACN,UW MD Marshland Maintence Bldg Water System,SACN_WS_002,Marshland Maint,Non-Public Water System (NP),NA,97491,UW MD Marshland Maintence Bldg Water System,"This a ground water system and is NOT chlorinated.  Due to the high cost of maintaining this water system due to high sediment content, the park provides bottle water for drinking at this site.",Maintenance building,6303,yes,no,groundwater,,None,human-non-drinking,U,U,2701,2024,0,no,MWR/SACN/EHSurvey/SACN - PHA.2024.pdf,WI,SACN_WS_002_01,unknown groundwater,NA,well,-92.77873,45.7737,WGS 84,General Location from google earth - low certainty,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Saint Croix National Scenic Riverway,Midwest Region,MN,SACN,UW-LD Eagles Nest Water System,SACN_WS_003,Eagles Nest - Spigot,Non-Public Water System (NP),NA,24170,UW-LD Eagles Nest Water System,This ground water well pressurizes a 15 gallon pressure tank and 30 gallon contact tank.  The system is disinfected by an electronic chemical injection pump supplied by a 2 gallon chlorine solution tank and is controlled by a flow switch. The system serves one water spigot that is available for public use.,Public use spigot,6304,yes,no,groundwater,,Chlorination,human-drinking,15,1,3305,2024,0,no,MWR/SACN/EHSurvey/SACN - PHA.2024.pdf,MN,SACN_WS_003_01,unknown groundwater,NA,well,-92.702952,45.3601031,WGS 84,General Location from google earth - low certainty,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Saint Croix National Scenic Riverway,Midwest Region,MN,SACN,UW-LD Maintenance Shop Water System,SACN_WS_004,Oscoelo Maint,Non-Potable (NonPOT),NA,23937,UW-LD Maintenance Shop Water System,This system provides ground water to the maintenance building and is not potable/not chlorinated.,Maintenance building,6269,yes,no,groundwater,,None,human-non-drinking,U,U,2298,2022,0,no,MWR/SACN/EHSurvey/SACN - PHA.2024.pdf,U,SACN_WS_004_01,unknown groundwater,Can't determine location because the name is generic and building data are not available for this park.,well,U,U,NA,NA,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Saint Croix National Scenic Riverway,Midwest Region,MN,SACN,UW-LD Osceola Water System,SACN_WS_005,Osceola Comfort Stn,Non-Public Water System (NP),NA,24203,UW-LD Osceola Water System,This flowing artesian ground water well pressurizes two 30-gallon pressure tanks.  The system is disinfected by an electronic chemical injection pump supplied by a 2 gallon chlorine solution tank and is controlled by a flow switch.,Comfort station,6270,yes,no,groundwater,,Chlorination,human-drinking,60,2,668,2024,0,no,MWR/SACN/EHSurvey/SACN - PHA.2024.pdf,MN,SACN_WS_005_01,deep groundwater,artesian groundwater,well,-92.7119265,45.32156091,WGS 84,General Location from google earth - low certainty,,NA,U,U,confined,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Saint Croix National Scenic Riverway,Midwest Region,MN,SACN,UW-LD Ranger Station Water System (Inactive),SACN_WS_006,SACN Osceola Resources House,Non-Potable (NonPOT),NA,23935,UW-LD Ranger Station Water System (Inactive),This system is in the house just east of Osceola maintenance. PHS indicates that it is inactive and scheduled to be demolished.,Ranger Station,NA,no,no,groundwater,,Chlorination,human-non-drinking,U,U,610,2024,0,no,MWR/SACN/EHSurvey/SACN - PHA.2024.pdf,MN,SACN_WS_006_01,unknown groundwater,NA,well,-92.7119265,45.32156091,WGS 84,General Location from google earth - low certainty,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Saint Croix National Scenic Riverway,Midwest Region,MN,SACN,UW-MD Marshland Comfort Station Water System,SACN_WS_007,Marshland - HWY70 VC,"Non-Public Water System (NP), Non-Potable(NonPOT)",NA,24083,UW-MD Marshland Comfort Station Water System,"This ground water well pressurizes a 60 gallon bladderless pressure tank.  The system is disinfected by an LMI pump supplied by a 30 gallon chlorine solution tank and is controlled by a pressure switch.  The well has a 4-inch casing and is 120 feet deep.

This system verified abandoned in 2021.",Comfort station,NA,no,no,groundwater,,Chlorination,human-non-drinking,60,1,2343,2024,0,no,MWR/SACN/EHSurvey/SACN - PHA.2024.pdf,U,SACN_WS_007_01,unknown groundwater,"high sediment, Can't determine location because ""Marshland"" includes the full stretch of river between ""Riverside Landing"" and I70 and it is unclear where any comfort stations exist within that stretch.",well,U,U,NA,NA,,NA,U,U,U,U,U,160,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Saint Croix National Scenic Riverway,Midwest Region,MN,SACN,UW-MD Riverside Landing Water System,SACN_WS_008,Riverside,Non-Public Water System (NP),NA,54645,UW-MD Riverside Landing Water System,"This system has a well that utilizes a mechanical Dosatron chlorinator to pull water from a 3 gallon chlorine solution reservoir.  The pressure tank is approximately 3 gallons.  All of these are positioned inside a square dog house type structure that is approximately 3ft by 3ft by 3ft.

This system is verifed close by 2021 PHA. The system will be properly abandoned in 2022.",U,NA,no,no,groundwater,,Chlorination,human-drinking,3,1,5009,2015,0,no,MWR/SACN/EHSurvey/SACN - PHA.2024.pdf,WI,SACN_WS_008_01,unknown groundwater,NA,well,-92.24632665,46.07694234,WGS 84,General Location from google earth - low certainty,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Saint Croix National Scenic Riverway,Midwest Region,MN,SACN,UW-ND Earl Park Landing Water System,SACN_WS_009,Earl Park,Non-Public Water System (NP),NA,24806,UW-ND Earl Park Landing Water System,Earl: This system has a well that utilizes a spin down filter and UV light for disinfection. The well services a drinking fountain and can connect directly to a camper for a site host.  The pressure tank is approximately 25 gallons and a 6-inch diameter pipe about 2.5-ft tall to increase detention time before use.,Drinking fountain and campground hookup,6305,yes,no,groundwater,,"Filtration, UV Disinfection",human-drinking,25,1,88,2024,0,no,MWR/SACN/EHSurvey/SACN - PHA.2024.pdf,WI,SACN_WS_009_01,unknown groundwater,NA,well,-91.76545967,45.91652905,WGS 84,General Location from google earth - low certainty,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Saint Croix National Scenic Riverway,Midwest Region,MN,SACN,UW-ND Howell Landing Water System (East),SACN_WS_010,Howell,Non-Public Water System (NP),NA,86212,UW-ND Howell Landing Water System (East),Howell: This system has a well that utilizes a spin down filter and UV light for disinfection. The well services a drinking fountain.  The pressure tank is approximately 25 gallons and a 6-inch diameter pipe about 2.5-ft tall to increase detention time before use.,Drinking fountain  ,6271,yes,no,groundwater,,"Filtration, UV Disinfection",human-drinking,25,1,3112,2024,0,no,MWR/SACN/EHSurvey/SACN - PHA.2024.pdf,WI,SACN_WS_010_01,unknown groundwater,NA,well,-92.0130532,46.02745305,WGS 84,General Location from google earth - low certainty,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Saint Croix National Scenic Riverway,Midwest Region,MN,SACN,UW-ND McDowell Landing Water System,SACN_WS_011,McDowell Landing,Non-Public Water System (NP),NA,86214,UW-ND McDowell Landing Water System,"This system has a flowring artesian well that utilizes a mechanical Dosatron chlorinator to pull water from a 3 gallon chlorine solution reservoir.  The pressure tank is approximately 3 gallons.  All of these are positioned inside a square dog house type structure that is approximately 3ft by 3ft by 3ft.

This system is verifed close by 2021 PHA. The system will be properly abandoned in 2022.",U,NA,no,no,groundwater,,Chlorination,human-drinking,3,1,959,2024,0,no,MWR/SACN/EHSurvey/SACN - PHA.2024.pdf,WI,SACN_WS_011_01,deep groundwater,artesian groundwater,well,-92.06493289,46.05800181,WGS 84,General Location from google earth - low certainty,,NA,U,U,confined,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Saint Croix National Scenic Riverway,Midwest Region,MN,SACN,UW-ND Namekagon  Maintenance  Shop Water System,SACN_WS_012,Namekagon Maintenance,Non-Public Water System (NP),NA,24824,UW-ND Namekagon  Maintenance  Shop Water System,This ground water well pressurizes a 50 gallon pressure tank.  The system is disinfected by an LMI pump supplied by a 30 gallon chlorine solution tank and is controlled by a pressure switch.,Maintenance Shop,6272,yes,no,groundwater,,Chlorination,U,50,1,1214,2024,0,no,MWR/SACN/EHSurvey/SACN - PHA.2024.pdf,WI,SACN_WS_012_01,unknown groundwater,NA,well,-91.81718861,45.903596,WGS 84,General Location from google earth - low certainty,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Saint Croix National Scenic Riverway,Midwest Region,MN,SACN,UW-ND Namekagon Quarters Water System,SACN_WS_013,Namekagon Qtrs,Non-Public Water System (NP),NA,24828,UW-ND Namekagon Quarters Water System,This ground water well pressurizes a 50 gallon pressure tank.  The system is disinfected by an LMI pump supplied by a 30 gallon chlorine solution tank and is controlled by a pressure switch.,Staff quarters,6273,yes,no,groundwater,,Chlorination,U,50,1,1309,2024,0,no,MWR/SACN/EHSurvey/SACN - PHA.2024.pdf,WI,SACN_WS_013_01,unknown groundwater,NA,well,-91.816029,45.904033,WGS 84,General Location from google earth - low certainty,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Saint Croix National Scenic Riverway,Midwest Region,MN,SACN,UW-ND Namekagon Visitor Center Water System,SACN_WS_014,Namekagon V.C.,Non-Public Water System (NP),NA,24814,UW-ND Namekagon Visitor Center Water System,"This ground water 4"" casing well uses a spin down filter and pressurizes a 50 gallon pressure tank.  The system is disinfected by an LMI pump supplied by a 30 gallon chlorine solution tank and is controlled by a pressure switch.",Visitor Center,6274,yes,no,groundwater,,Chlorination,human-drinking,50,1,1412,2024,0,no,MWR/SACN/EHSurvey/SACN - PHA.2024.pdf,WI,SACN_WS_014_01,unknown groundwater,NA,well,-91.81581709,45.90493786,WGS 84,"Buildings, Namekagon Visitor Center",,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Saint Croix National Scenic Riverway,Midwest Region,MN,SACN,VC & Ranger Station,SACN_WS_015,VC & Ranger Station,Transient Non-Community Water System (TNC),NA,0,NA,"This site is served by a well, with pressure tank and chlorination system.",Visitor Center,6275,U,no,groundwater,,Chlorination,U,U,U,4938,U,U,U,MWR/SACN/EHSurvey/SACN - PHA.2024.pdf,U,SACN_WS_015_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,U,U,U,U,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Saint Croix Island International Historic Site,Northeast Region,ME,SACR,VC & Ranger Station,SACR_WS_001,VC & Ranger Station,Transient Non-Community Water System (TNC),ME0094999,0,NA,"The Visitor Center water supply is from a well that was drilled in 2010 with a total depth of 360 feet.The well pump is activated by a pressure tank switch. There is a chemical feed system for disinfection with sodium hypochlorite and a 120 gallon contact tank. The staff kitchen skin has a reverse osmosis unit and sediment filter. The upstairs is a living quarters unit with 2 bedrooms, a bathroom, and kitchenette. The water at this location has had an exceedance of uranium above the EPA SDWA maximun contaminant limit (MCL) of 30Œºg/L and radon above the 4,000 pCi/L (note: generally, radon is more of an inhalation concern than ingestion concern). Past water sample results can be located on the ACAD 2018 report conducted by the Office of Public Health. Signs have been posted indicating the water is non-potable since it was discovered that uranium and radon exceed the MCL and the park is currently exploring treatment options.The water is used year-round by the staff that live on site.",Visitor Center and Ranger Station,7073,yes,no,groundwater,,"Chlorination, Reverse Osmosis, Filtration",human-non-drinking,0,0,3501,2023,2,NA,NER\SACR\EHSurvey\SACR PHA Final Report 6-2023 ALLs.pdf,ME,SACR_WS_001_01,deep groundwater,"Direct connection to health hazard with no/improper backfow protection in place (DL 5)
Inadequate Chlorine Contact Time (CT) (DL 4)",well,-67.1475,45.12418,WGS 84,"Buildings, Visitor Center",,NA,U,U,U,NA,U,360,U,U,U,NA,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search#water_id,NA,NA,NA,,,6/13/25,CH,"Complete, could not locate this system on usgwd or the state well database, could not find well or aquifer information on IRMA"
Saint-Gaudens National Historic Site,Northeast Region,NH,SAGA,Blow Me Down Farm (BMDF) Casino House,SAGA_WS_001,BMDF Casino House,Non-Public Water System (NP),NA,0,NA,The well was located outdoors. It was raised above ground about 6 inches. The well was operated by a pressure switch for the pressure tank. There was no continuous disinfection treatment for this water system.,NA,6473,no,no,groundwater,,NA,NA,NA,NA,1913,NA,NA,NA,NA,NA,SAGA_WS_001_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,6/24/25,CH,System Not in Use
Saint-Gaudens National Historic Site,Northeast Region,NH,SAGA,Blow Me Down Farm (BMDF) Chauncey Cottage,SAGA_WS_001,BMDF Chauncey Cottage,Non-Public Water System (NP),NA,0,NA,"The well was located outdoors. It was raised above ground a minimum of 12 inches with a sanitary well cap. There was no continuous disinfection treatment for this water system. According to staff, this building has not been in use since 2012.",NA,6474,no,no,groundwater,,NA,NA,NA,NA,3679,NA,NA,NA,NA,NA,SAGA_WS_001_02,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,6/24/25,CH,System Not in Use
Saint-Gaudens National Historic Site,Northeast Region,NH,SAGA,Residence & RV hookup,SAGA_WS_002,Quarters & RV hookup,Non-Public Water System (NP),0,0,NA,This property is a single-family home used for seasonal employee housing. The property has the ability to host one (employee) RV in the driveway. The well was located outdoors. It had a sanitary well cap and the casing was raised above ground a minimum of 12 inches. The well was operated by a pressure switch for the pressure tank. There was no continuous disinfection treatment for this water system.,One seasonal emplyee house and RV hookup,6472,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",0,0,4253,2022,2,NA,NER\SAGA\EHSurvey\SAGA PHA Report 4-26-2022_Final.pdf,NH,SAGA_WS_002_01,unknown groundwater,"Direct connection to health hazard with no/improper backflow protection in place (DL 5)
No Disinfection installed or disinfection system is not operable (DL 4)",well,"	
-72.36575",43.50039,WGS 84,"Buildings, Quarters",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,6/24/25,CH,"Complete, could not find well and aquifer information"
Saint-Gaudens National Historic Site,Northeast Region,NH,SAGA,Visitor Center and Administration Buildings,SAGA_WS_003,NA,Transient Non-Community Water System (TNC),NH0527020,27109,NA,"This transient non-community water system serves the visitor center, administration building, curatorial building, and maintenance building. The source was a well with a submersible pump and a sanitary well cap; reported as a bedrock well 200 feet deep. Water was pumped from the well into the pump-house, was disinfected with sodium hypochlorite, flowed from the pump-house to three 15,000 gallon buried storage tanks, flowed back into the pump-house from the tanks and then to the distribution system via two booster pumps and a pressure tank. There were system drawings in Etic from 1978 for this system.","Visitor center, administration building, curatorial building, and maintenance building",6475,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",45000,3,5001,2022,2,NA,NER\SAGA\EHSurvey\SAGA PHA Report 4-26-2022_Final.pdf,NH,SAGA_WS_003_01,unknown groundwater,"Overflow on tank is not properly covered (#24 mesh or better) and thus increases pest and rodent risk issues.  (DL 4)
Vent on tank is not properly covered (#24 mesh or better) and thus increases pest and rodent risk issues.  (DL 4",well,-72.36661,43.49982,WGS 84,"Buildings, Pump House",,NA,U,U,U,NA,U,200,U,U,U,NA,NA,NA,NA,"https://ordspub.epa.gov/ords/sfdw_rest/f?p=108:34:12784420225156::NO:34:P34_FISCAL_YEAR,P34_QUARTER,P34_REGION,P34_PRIMACY_AGENCY:2022,1",U,NA,NA,,,6/24/25,CH,"Complete, could not find well and aquifer information, couldn't find state pws portal and linked to the general epa portal"
Saguaro National Park,Intermountain Region,AZ,SAGU,Rincon Mountain District Fire Facility Water System,SAGU_WS_001,NA,Municipal,NA,80376,NA,"The Rincon Mountain Fire Facility, located to the north of the Visitor Center, is supplied by potable water from the Tucson Community Water System. Potable water enters along the north side of the fire facility base through a 6-inch cast iron water main. Potable water passes through a meter then a 6-inch Febco LF860 reduced pressure zone (RPZ) assembly backflow prevention device prior to entering the fire facility. Potable water supplies one men's restroom with two toilets, one urinal, one shower, and one sink; one women's restroom with two toilets, one shower, and two sinks; one eye wash; one utility sink; one water fountain and bottle fill; and a fire suppression system.",Rincon mountain fire facility restroom,NA,yes,no,municipal,,None,"fire, human-drinking, human-non-drinking",0,0,375,2023,0,No,NA,AZ,SAGU_WS_001_01,municipal,NA,municipal connection,-110.7362863,32.18091606,WGS 84,Google Earth coordinates north of visitor center used,,Tucson Community Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/20/25,KEC,Complete
Saguaro National Park,Intermountain Region,AZ,SAGU,Rincon Mountain District Air Operations Base Water System,SAGU_WS_002,NA,Municipal,NA,80375,NA,"The Rincon Mountain Air Operations Base (helipad), located to the south of the Visitor Center, is supplied by potable water from the Tucson Community Water System. Potable water enters along the east side of the air operations base through a 6-inch cast iron water main. Potable water passes through a meter then a 6-inch Febco LF860 reduced pressure zone (RPZ) assembly backflow prevention device prior to entering the air operations area. Potable water inside this area supplies one restroom with one toilet and one sink, one eye wash, and a fire suppression system.",rincon mountain air operations base,NA,yes,no,municipal,,None,"fire, human-non-drinking",0,0,2345,2023,1,No,NA,AZ,SAGU_WS_002_01,municipal,NA,municipal connection,-110.7362581,32.17729972,WGS 84,Coordinates of building south of the visitor center used.,,Tucson Community Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/20/25,KEC,Complete
Saguaro National Park,Intermountain Region,AZ,SAGU,Tucson Mountain District Water System,SAGU_WS_003,NA,Transient Non-Community Water System (TNC),AZ0410703,64486,NA,"This transient, non-community water system serves the Tucson Mountain District (West District) of the Park. The well providing water for the Tucson Mountain District water system is a 660-feet drilled well. The submersible pump, Goulds model no. 10GS50 is located approximately 600 feet below this surface, and pumps at a rate of approximately 16 gallons per minute. The wellhead is located in an enclosed locking structure to the northeast of the water treatment room. A four foot by four foot concrete apron surrounds the well. The enclosed metal structure housing the wellhead is secured with two locks. Water from the drilled well enters through a meter, passes through a check valve, undergoes treatment using liquid sodium hypochlorite, and then is sent to distribution through a 6-inch main line which decreases to 3 inches at the inlet of the 50,000-gallon underground potable water reservoir. Water is then distributed throughout the Park using a 3-inch PVC line. This water system serves the Red Mountain Visitor Center, comfort station at the Visitor Center, Operations Building, Education Building, living quarters 31, and living quarters 32.","Red Mountain Visitor Center, comfort station at the Visitor Center, Operations Building, Education Building, living quarters 31, and living quarters 32",7054,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",50000,1,5462,2022,1,No,NA,AZ,SAGU_WS_003_01,deep groundwater,NA,well,-111.178624,32.256407,NAD 83,ADWR,,NA,Avra Valley Volcanics,Avra Valley Volcanics,U,U,3/1/64,660,U,U,U,Key aq report: https://irma.nps.gov/DataStore/DownloadFile/476700,629095,U,55-629107,AZ0410703,U,NA,NA,,,7/30/24,KGE,Complete
Saguaro National Park,Intermountain Region,AZ,SAGU,Rincon Mountain District Water System,SAGU_WS_004,NA,Municipal,NA,107945,NA,"All water for the Rincon Mountain District (RMD) of Saguaro National Park (SAGU) is provided by the Tucson Water municipal source. Water is delivered by the municipal source through an 8-inch HDPE water main. Water then passes through an 8-inch reduced pressure zone (RPZ) backflow prevention device and then branches to various service connections in the developed area of the Park. One branch of the water main supplies the maintenance building, while the other 6-inch water main branch supplies the headquarters and Visitor Center buildings. ",Visitor center and headquarters,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",U,U,3712,2023,2,No,NA,AZ,SAGU_WS_004_01,municipal,NA,municipal connection,-110.7362824,32.18019826,WGS 84,Google Earth coordinates of visitor center used,,Tucson Community Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/20/25,KEC,Complete
Saguaro National Park,Intermountain Region,AZ,SAGU,Manning Camp Water System,SAGU_WS_005,NA,Non-Public Water System (NP),NA,80372,NA,"The Manning Camp Water System is a non-public water system that serves the cabin at Manning Camp, located on Mica Mountain at approximately 8,000 feet of elevation. No potable water serves this cabin and water is only provided when there is a demand for water (e.g., firefighting or trail work). Use of Manning Camp is seasonal, with an operation period typically from late March to mid-November. The water source a Manning Camp is a natural spring. There is a 15-foot-deep hole that is a reliable source of water during the drier months. Water is pumped from the source into a small concrete box with percolation holes to trap organic matter. After passing through the percolation holes, spring water enters the pumphouse where it first passes through a 50-micron filter, then a 5 micron filter, and finally through a 1-micron absolute filter in series. Following filtration, filtered spring water is pumped to an above-ground 2,600-gallon plastic potable water storage tank. There is a spigot next to this non-potable water storage tank that will drain the contents inside this storage reservoir. Non-potable water is then gravity fed to a cabin for staff use only. A spigot is provided next to the cabin for staff use. Additionally, a rain catchment cistern is provided adjacent to the cabin spigot to collect non-potable rainwater for additional water supply. Staff stated this water is not used for culinary, drinking, or hygienic purposes. This rainwater catchment cistern is not connected to the spring water source.",Manning camp,NA,yes,yes,surface water,,Filtration,"fire, irrigation",2600,1,4582,2023,1,No,NA,AZ,SAGU_WS_005_01,spring,NA,spring box,-110.5554,32.20625,NAD 83,Coordinates of Campground used.,,NA,Amole Formation Arkose,Amole Formation Arkose,U,U,NA,NA,NA,NA,NA,"Spring Information: https://irma.nps.gov/DataStore/DownloadFile/550876,
Key Aq. Information: https://www.nps.gov/subjects/geology/nps-stratotype-inventory.htm",U,NA,U,NA,NA,U,NA,,,10/20/25,KEC,Complete
Sagamore Hill National Historic Site,Northeast Region,NY,SAHI,Park-wide Municipal Water System,SAHI_WS_001,NA,Municipal,NY2902844,0,NA,The park is served by the municipal water system (Oyster Bay Water District).,All park facilities  ,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,428,2023,2,NA,NER\SAHI\EHSurvey\SAHI PHA Report 5-3-2023_Final.pdf,NY,SAHI_WS_001_01,municipal,"Direct connection to health hazard with no/improper backflow protection in place (DL 5)
Backflow device for direct connection to health hazard not checked annually by certified backflow tester (DL 4)",municipal connection,-73.531684,40.872953,WGS 84,"Google Earth, Oyster Bay Water District",,Oyster Bay Water District,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://oysterbaywaterdistrict.org/,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search,NA,NA,NA,,,7/4/25,CH,"Complete, could not find state PWS portal"
San Juan Island National Historical Park,Pacific West Region,WA,SAJH,American Camp Water System,SAJH_WS_001,American Camp,Non-Public Water System (NP),np020X,45915,UTIL AC Water Sytem,"This system consists of a drilled well (ID 34N/3W-2P2), submersible pump, meter, continuous chlorination, chem. Pro-OX Commercial Iron Filter System. The static water level was 53 ft.   This system provides service to two VIP trailer pads, a comfort station at the Visitor Center, and two new drinking fountains and a water filling station at the Visitor Center.  There are future plans to add six RV camp sites with water/sewer hookup. 
A new Visitor Center was built in 2020/2021 with a grand opening in May 2021.  Staff have installed a new pressure tank two years ago. Staff were adding additional straps to make the tank more secure.  Staff upgraded the iron filter (Pro-OX Commercial Iron Filter System) two weeks before our site visit.  The last filter has exceeded its lifespan.","two VIP trailer pads, a comfort station at the Visitor Center, and two new drinking fountains and a water filling station at the Visitor Center.  There are future plans to add six RV camp sites with water/sewer hookup. ",6824,yes,no,groundwater,,"Chlorination, Iron filtration","human-drinking, human-non-drinking",2619,U,557,2024,NA,NA,NA,WA,SAJH_WS_001_01,shallow groundwater,Static water level 53 ft.,well,-123.02034,48.46179,NAD 83,WSDOE Wells Database,,NA,Vashon Stade Glacial Till,Vashon Stade Glacial Till,U,U,7/1/78,192,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/598120,NA,U,1686111,np020X,U,NA,NA,,,11/19/24,KGE,Complete
San Juan Island National Historical Park,Pacific West Region,WA,SAJH,English Camp Water System,SAJH_WS_002,English Camp,Non-Public Water System (NP),np760V,45917,UTIL EC Water System,"This system is served by a low-yield drilled well (ID #8) 202 ft deep well with a 6"" casing, a hypochlorinator, meter, pump, chlorinator, an above ground 2,500 gallon storage tank.  Water from the storage tank goes to a hydropneumatic system for distribution.  Currently this system provides water to two VIP trailer pads, a summer youth group camp (OMSI), and a drinking fountain in English Camp","2 VIP trailer pads, youth summer group camp, drinking fountain",6825,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",2500,1,2846,2024,NA,NA,NA,WA,SAJH_WS_002_01,deep groundwater,NA,well,-123.14561,48.58516,NAD 83,WSDOE Wells Database,,NA,Vashon Stade Till,Vashon Stade Till,U,U,12/15/75,180,U,U,U,Key aq. Report: https://www.dnr.wa.gov/Publications/ger_ofr2003-17_geol_map_rocheharbor_100k.pdf,NA,U,68735,np760V,U,NA,NA,,,11/19/24,KGE,Complete
San Juan Island National Historical Park,Pacific West Region,WA,SAJH,Maintenance Building,SAJH_WS_003,NA,Non-Potable (NonPOT),ID AFA789,NA,NA,This building was served by a 258' deep drilled well (ID AFA789) developed in May 2001.  The staff does not use the tap water for drinking.  The staff purchases bottled water for drinking. Signs were posted showing the water is non potable.,Maintenance Building,NA,yes,no,groundwater,,U,human-non-drinking,U,U,2252,2024,NA,NA,NA,WA,SAJH_WS_003_01,deep groundwater,NA,well,-123.14565,48.58881,NAD 83,WSDOE Wells Database,,NA,Vashon Stade Till,Vashon Stade Till,U,U,5/1/01,258,U,U,U,Key aq. Report: https://www.dnr.wa.gov/Publications/ger_ofr2003-17_geol_map_rocheharbor_100k.pdf,NA,U,1046642,ID AFA789,U,NA,NA,,,11/19/24,KGE,Complete
San Juan National Historic Site,Southeast Region,PR,SAJU,El Morro Emergency Water Pump System,SAJU_WS_001,NA,Non-Public Water System (NP),NA,77772,El Morro Emergency Water Pump System,NA,U,NA,no,no,U,,U,U,U,U,5606,NA,NA,NA,NA,NA,SAJU_WS_001_01,U,NA,U,-66.12418089,18.47098186,WGS 84,NPS Buildings Layer - El Morro Officer's Quarters,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/6/25,CH,System Not in Use
San Juan National Historic Site,Southeast Region,PR,SAJU,El Morro Rainwater System,SAJU_WS_002,El Morro Rainwater System,Non-Potable (NonPOT),NA,0,NA,"The El Morro Rainwater System collects rainwater from a catchment system integrated within the Castillo San Felipe del Morro.  The catchment system includes the historic cistern system original to the fort.  Water is stored in three cisterns with unknown volume.  Rainwater is pumped out of the cisterns through a 5-micron cartridge filter, carbon filter, UV disinfection system, two 453 gallon hydropneumatic tanks, and into the distribution system that is dedicated to flushing toilets and urinals within Castillo San Felipe del Morro.  The water delivered by this system is labeled as non-potable.",Flushing toilets and urinals within Castillo San Felipe del Morro,NA,yes,no,rainwater,,"Filtration, UV Disinfection",human-non-drinking,906,2,531,2021,0,NA,SER\SAJU\PHA\SAJU PHA 2021,PR,SAJU_WS_002_01,rainwater,NA,rainwater catchment,-66.12416,18.47082,WGS 84,"Buildings, Castillo San Felipe del Morro",,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/5/25,CH,Complete
San Juan National Historic Site,Southeast Region,PR,SAJU,San Cristobal Emergency Water Pump System,SAJU_WS_003,NA,Municipal,NA,67940,San Cristobal Emergency Water Pump System,NA,U,NA,no,no,U,,U,U,U,U,746,NA,NA,NA,NA,NA,SAJU_WS_003_01,U,NA,municipal connection,-66.11136554,18.46737844,WGS 84,NPS Buildings Layer - San Cristobal Well House,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/6/25,CH,System Not in Use
