park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
San Juan National Historic Site,Southeast Region,PR,SAJU,San Cristobal Rainwater System,SAJU_WS_004,San Cristobal Rainwater System,Non-Potable (NonPOT),NA,0,NA,"The San Cristobal Rainwater System collects rainwater from a catchment system integrated within the Castillo San Cristobal.  The catchment system includes the historic cistern system original to the fort.  Water is stored in a series of four cisterns, each with a capacity of 145,000 gallons.  Rainwater first enters the first two cisterns, which operates jointly, and then is pumped to the final two cisterns.  From the final set of cisterns, water is pumped through a 5-micron cartridge filter, carbon filter, UV disinfection system, two hydropneumatic tanks (120 and 150 gallons) and into the distribution system that is dedicated to flushing toilets and urinals within Castillo San Cristobal.  The water delivered by this system is labeled as non-potable.",Flushing toilets and urinals within Castillo San Cristobal,NA,yes,no,rainwater,,"Filtration, UV Disinfection",human-non-drinking,580000,4,4901,2021,0,NA,SER\SAJU\PHA\SAJU PHA 2021,PR,SAJU_WS_004_01,rainwater,NA,rainwater catchment,-66.11088,18.46754,WGS 84,"Buildings, Castillo de San Cristobal",,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/5/25,CH,Complete
San Juan National Historic Site,Southeast Region,PR,SAJU,San Juan Water System,SAJU_WS_005,San Juan Water System,Municipal,NA,0,NA,"The San Juan National Historic Site receives water from the San Juan Water System, which is administered by the Autoridad de Acueductos y Alcantarillados.  This municipal water system serves all potable water sources within the Park, which includes five staff quarters, Park Headquarters, water fountains, comfort stations, and visitor centers at both the Castillo San Felipe del Morro and Castillo San Cristobal locations.  At three locations, the Park has additional systems to store and treat the municipal water supply to ensure that water is available during periods of service disruption.  (1) At Castillo San Felipe del Morro, municipal water is used to fill a cistern.  Water is drawn from the cistern and pumped through two 80 gallon hydropneumatic tanks, a 5-micron cartridge filter, and four 200 gallon hydropneumatic tanks.  This system has a chlorine injection system after the 5-micron filter, but its use has been discontinued.  (2) The municipal water used at the Castillo San Cristobal Visitor Center flows into four 600 gallon plastic tanks, pumped (dual pumps) through two 120 gallon hydropneumatic tanks, a 5-micron cartridge filter, and into the Visitor Center distribution piping.  This system has a chlorine injection system after the 5-micron filter, but its use has been discontinued.  (3) The municipal water used for the remainder of services at Castillo San Cristobal municipal directly serves faucets and is also used to fill a 145,000 gallon cistern.  From the cistern, water is pumped through two hydropneumatic tanks (85 and 120 gallons), two 5-mircron cartridge filters, and a 125 gallon hydropneumatic tank before returning to the San Cristobal potable water distribution system.  This system has a chlorine injection system after the 5-micron cartridge filters, but its use has been discontinued.","all potable water sources within the Park, which includes five staff quarters, Park Headquarters, water fountains, comfort stations, and visitor centers at both the Castillo San Felipe del Morro and Castillo San Cristobal locations",NA,yes,no,municipal,,"Chlorination, Filtration","human-drinking, human-non-drinking",146290,10,2465,2021,1,NA,SER\SAJU\PHA\SAJU PHA 2021,PR,SAJU_WS_005_01,municipal,"Filters are not 1 micron absolute or smaller or doesn't remove cryptosporidium (DL 5). Municipal water that is stored in large cisterns is filtered through 5-mircon cartridges filters prior to use. The cisterns have the potential for slow turnover, chorine dissipation, and entry of vectors (i.e. insects, rodents, etc.). In addition, the initial water quality as delivered from the San Juan Water System is questionable.",municipal connection,-66.043535,18.413856,WGS 84,Google Earth,,Autoridad de Acueductos y Alcantarillados,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.acueductos.pr.gov/,NA,NA,NA,NA,NA,NA,NA,,,6/5/25,CH,Complete
San Juan National Historic Site,Southeast Region,PR,SAJU,Tent DELETE - Building 213 Emergency Water Pump System,SAJU_WS_006,NA,Municipal,NA,77786,Building 213 Emergency Water Pump System,NA,U,NA,no,no,U,,U,U,U,U,899,NA,NA,NA,NA,NA,SAJU_WS_006_01,U,NA,municipal connection,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/6/25,CH,System Not in Use
Santa Monica Mountains National Recreation Area,Pacific West Region,CA,SAMO,"Utility - Water System, Arroyo Sequite",SAMO_WS_001,Arroyo Sequite,Non-Public Water System (NP),NA,12746,"Utility - Water System, Arroyo Sequite","The water system serves a ranger residence.  It consists of a groundwater well, treatment building containing a hypochlorinator, a 10,000-gallon bolted steel water storage tank, and distribution piping.  Water is pumped from the well through the treatment building where it is disinfected with sodium hypochlorite solution before it discharges into the water storage tank via a dedicated fill line.  The tank provides storage and chlorine contact for the water before it enters the distribution system.  The well pump is controlled by a float valve located in the water storage tank.  The hypochlorinator is energized when the well pump is called.",U,6826,temporarily inactive,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",10000,1,4407,2024,NA,No,NA,CA,SAMO_WS_001_01,deep groundwater,"Depth of the well is not known, however in Levy and Korkosz (1997) It is reported that due to limited rainfall, all water comes from consolidated bedrock.",well,-118.935208,34.05421,NAD 83,HarDWR,,NA,"Topanga Canyon Formation Sandstone, Big Sycamore Member Sandstone","Topanga Canyon Formation Sandstone, Big Sycamore Member Sandstone",U,U,NA,NA,U,U,U,"Well Information and Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/554560,
More aq. Information, https://irma.nps.gov/DataStore/DownloadFile/598122",244,U,A015966,NA,NA,NA,NA,,,10/11/24,KGE,Complete
Santa Monica Mountains National Recreation Area,Pacific West Region,CA,SAMO,"Utility - Water System, Circle X",SAMO_WS_003,"Campground, Circle X",Transient Non-Community Water System (TNC),CA5602301,12745,NA,"This system serves the contact station, two park employee residences, a maintenance shop, a basketball court, the Ranch House, the pool house, and a group campground.  It consists of a 6-inch diameter, 200-foot deep well, a hypochlorinator for disinfection, a 100,000-gallon bolted steel water storage tank, a 10,000-gallon bolted steel water storage tank, two booster pumps, and distribution piping.  Water is pumped from the well by the submersible pump, through the treatment building where it is disinfected with sodium hypochlorite solution, and discharges via a dedicated fill line into the 100,000-gallon water storage tank.  Water then flows by gravity to serve the contact station, two park employee residences, the maintenance shop, basketball court, Ranch House, pool house, and the group campground.  A booster pump pumps water from the distribution piping into the 10,000-gallon water storage tank, which provides storage for one residence.  This pump is controlled with a high/low water level valve.  A small booster pump pressurizes the water for this residence.  This pump is energized by a pressure switch on the discharge side of the pump.","contact station, two park employee residences, a maintenance shop, a basketball court, the Ranch House, the pool house, and a group campground",6828,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",110000,2,5369,2024,1,No,NA,CA,SAMO_WS_003_01,deep groundwater,NA,well,-118.699749,34.098965,NAD 83,Coordinates are of the main resident.,,NA,Conejo Volcanics Basalt,Conejo Volcanics Basalt,U,U,NA,200,U,U,U,"Key aq. Reports: https://irma.nps.gov/DataStore/DownloadFile/554560, https://irma.nps.gov/DataStore/DownloadFile/598122",NA,U,U,CA5602301,NA,NA,NA,,,10/11/24,KGE,Complete
Santa Monica Mountains National Recreation Area,Pacific West Region,CA,SAMO,"Utility - Water System, Paramount Ranch",SAMO_WS_004,NA,Municipal,NA,16015,NA,"Paramount Ranch, has four rest-rooms servicing trail-heads, western town and a picnic area, an office building with two rest-rooms and two residences with one rest-room each, all are on public sewer and water. The trail-head gets heavy usage.","8 restrooms associated with trail-head, western town, picnic area, office building,two residences ",6829,temporarily inactive,no,municipal,,None,"human-drinking, human-non-drinking",0,0,4027,2024,NA,No,NA,CA,SAMO_WS_004_01,municipal,NA,municipal connection,-118.4174,34.0699,NAD 83,HarDWR,,"Los Angeles, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/21/25,KEC,Complete
Santa Monica Mountains National Recreation Area,Pacific West Region,CA,SAMO,"Utility - Water System, Peter Strauss Ranch",SAMO_WS_005,NA,Municipal,NA,16017,NA,"Peter Strauss Ranch, has two rest-rooms that service a trail-head and picnic area. It also hosts weddings, small concerts and privet parties. It is on public water and sewer.",two restrooms servicing a trail head and picnic area,6830,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,5245,2024,NA,No,NA,CA,SAMO_WS_005_01,municipal,NA,municipal connection,-118.4174,34.0699,NAD 83,HarDWR,,"Los Angeles, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/21/25,KEC,Complete
Santa Monica Mountains National Recreation Area,Pacific West Region,CA,SAMO,"Utility - Water System, Rancho Sierra Vista",SAMO_WS_006,RSV,Municipal,NA,16018,"Utility - Water System, Rancho Sierra Vista","RSV, has seven public rest-rooms divided into three locations servicing trail-heads, three rest-rooms located in office buildings and two residences, all are on public sewer and water. The trail-head gets heavy usage.","10 restrooms servicing trailheads, office buildings, and two residences",6831,yes,no,"municipal, surface water",,None,human-non-drinking,0,0,2468,2024,NA,No,NA,CA,SAMO_WS_006_01,municipal,NA,municipal connection,-118.4174,34.0699,NAD 83,HarDWR,,"Los Angeles, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/21/25,KEC,Complete
Santa Monica Mountains National Recreation Area,Pacific West Region,CA,SAMO,"Utility - Water System, Rocky Oaks",SAMO_WS_007,Rocky Oaks,Municipal,NA,16014,"Utility - Water System, Rocky Oaks","Rocky Oaks trail-head, has one composting vault and services a trail-head. Public water service. Rocky Oaks dorm (Cooper/Brown house), has two rest-rooms on separate septic systems. It service about 6 tenants. Public water service. Rocky Oaks residence and museum, has three rest-rooms on one septic system. It services two tenants and two office workers. Public water service.","five restrooms servicing Rocky Oaks dorm, residence, museum",6832,temporarily inactive,no,"municipal, surface water",,None,"human-drinking, human-non-drinking",0,0,3370,2024,NA,No,NA,CA,SAMO_WS_007_01,municipal,NA,municipal connection,-118.4174,34.0699,NAD 83,HarDWR,,"Los Angeles, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/21/25,KEC,Complete
Santa Monica Mountains National Recreation Area,Pacific West Region,CA,SAMO,"Utility - Water System, Solstise Canyon",SAMO_WS_008,NA,Municipal,NA,16013,NA,"Solstice Canyon, has four vaults and services a trail-head, picnic area and an amphitheater. This trail-head gets heavy usage. Public water service.","four vault toilets servicing a trailhead, picnic area, and amphitheater",6833,yes,no,"municipal, surface water",,None,"human-drinking, human-non-drinking",0,0,2733,2024,NA,No,NA,CA,SAMO_WS_008_01,municipal,NA,municipal connection,-118.4174,34.0699,NAD 83,HarDWR,,"Los Angeles, CA",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,10/21/25,KEC,Complete
Sand Creek Massacre National Historic Site,Intermountain Region,CO,SAND,SAND Water System,SAND_WS_001,NA,Transient Non-Community Water System (TNC),CO0231421,0,NA,This system consists of a well that feeds into a pressure tank and then into distribution at the maintenance area and the Visitor Center.  There is a Culligan Reverse Osmosis filter under the kichen sink that filters the drinking water at the sink and drinking fountain in the VC.  The RO filter is used to remove iron.,"Visitor center, maintenance area",7058,yes,no,groundwater,,Reverse Osmosis ,"human-drinking, human-non-drinking",30,1,4469,2017,NA,No,NA,CO,SAND_WS_001_01,shallow groundwater,NA,well,-102.506299,38.545078,NAD 83,HarDWR,,NA,Big Sandy Creek Alluvium,Big Sandy Creek Alluvium,unconfined,U,3/11/07,36,U,U,U,Well information and key aq report: https://irma.nps.gov/DataStore/DownloadFile/545790,6706142,UY,"13260-R, 13260-R-R, 82373-F",CO0231421,NA,NA,NA,,,7/31/24,KGE,Complete
Salinas Pueblo Missions National Monument,Intermountain Region,NM,SAPU,ABO Water System (Potable) #NM35-010-30,SAPU_WS_001,NA,Transient Non-Community Water System (TNC),NM3501030,71884,ABO Water System (Potable) #NM35-010-30,"This system provides water only for employee hand washing at the visitor contact station.  A water system consists of a well (drilled 2006), 80 gallon pressure tank, and service line to the visitor contact station.  A 50 micron and 1 micron absolute water filter were installed in the pumphouse in 2017 due to concerns that well may be influenced by surface water from the 2010 microscopic particulate analysis (MPA).  The MPA test indicated a low risk per the EPA Consensus Method and the State did not require filtration.  The well pump is controlled by a pressure switch, which operates the pump between 40 and 60 psi.  The 210 foot, 4-inch diameter drilled well is installed adjacent to the pumphouse in the picnic area.  The distribution system consists of a 1¬Ω-inch polyethylene water service line to the visitor contact station.",Visitor contact station,7055,yes,no,groundwater,,Filtration,human-non-drinking,80,1,2404,2022,0,NA,NA,NM,SAPU_WS_001_01,deep groundwater,NA,well,-106.373923,34.453362,WGS 84,HarDWR,,NA,Alamitos Formation Limestone,Alamitos Formation Limestone,U,U,10/23/06,210,U,U,U,"PHS Report, HarDWR,
Aq extrapolated from: https://irma.nps.gov/DataStore/DownloadFile/550898, https://irma.nps.gov/DataStore/DownloadFile/437237, https://www.nps.gov/articles/000/the-intersecting-crossroads-of-paleontology-and-archeology-when-are-fossils-considered-artifacts.htm",RG-88237,U,RG-88237,NM3501030,U,NA,NA,,,8/7/24,KGE,Complete
Salinas Pueblo Missions National Monument,Intermountain Region,NM,SAPU,QU Water System (Potable) #NM3590430,SAPU_WS_002,NA,Transient Non-Community Water System (TNC),NM3590430,72642,NA,"The Quarai water system is a Public Non-Community Transient system that serves the visitor center and adjacent comfort station.  The system consists of a well, water treatment system, a 1,050-gallon polyethylene water storage tank, pressurization system, and a water service line.  A booster pump and pressure tank pressurizes the distribution system.  The water is disinfected using sodium hypochlorite solution.  Electrodes located in the water storage tank are hard wired to a control panel to initiate well pump cycles. There are three electrodes for pump-on, pump-off, and low water level alarm.  

 The pressure system consists of a 1 horsepower booster pump and a 45-gallon bladder-type hydropneumatic tank.  A pressure switch that is set to operate the pump between 40 and 60 psi controls the booster pump.",visitor center and adjacent comfort station,7057,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1050,1,5608,2022,1,NA,NA,NM,SAPU_WS_002_01,shallow groundwater,NA,well,-106.297431,34.595093,NAD 83,Coordinates of the visitor center were used.,,NA,Hard Iron Sandstone,Hard Iron Sandstone,U,U,11/5/59,90,U,U,U,"PHS Report,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/437237",NA,U,E-1648,NM3590430,U,NA,NA,,,8/7/24,KGE,Complete
Salinas Pueblo Missions National Monument,Intermountain Region,NM,SAPU,GQ Water System (Potable) #NM3590130,SAPU_WS_003,NA,Transient Non-Community Water System (TNC),NM3590130,72046,NA,"The Gran Quivira water system is a Public Non-Community Transient water system that provides water to the visitor center, adjacent comfort station, residential area, and 2 RV sites.  The system consists of a well, pumphouse, water storage tank, and water distribution system.  A submersible well pump pumps water through the pumphouse (constructed in 1999) where it is disinfected with sodium hypochlorite.  It then passes through a dedicated 2-inch PVC water line to fill a 50,000-gallon welded steel water storage tank.  The tank was renovated in 2020.  Water flows by gravity from the tank into the water distribution system, which consists of 6-inch asbestos cement (AC) pipe that is reduced to a 2-inch PVC pipe from the old visitor center to the new visitor center.  System controls consist of electrodes located in the water storage tank that are hard wired to a control panel located in the pumphouse.  Three electrodes control pump-on, pump-off, low water level alarm, and high water level alarm.

A below grade double-check valve assembly provides backflow protection for the visitor center interior fire suppression system.","visitor center, adjacent comfort station, residential area, and 2 RV sites",7056,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",50000,1,5026,2022,2,NA,NA,NM,SAPU_WS_003_01,deep groundwater,NA,well,-106.093304,34.259579,NAD 83,"Coordniates for the visitor center were used since data set is from 2020, before this well was built.",,NA,U,U,U,U,1/1/21,712,U,U,U,PHS Report,NA,U,U,NM3590130,U,NA,NA,,,8/13/24,KGE,Missing Source Information
Saratoga National Historical Park,Northeast Region,NY,SARA,Saratoga Water System,SARA_WS_001,NA,Transient Non-Community Water System (TNC),NY4511944,NA,NA,"The majority of this park was served by this well which includes the visitor center, maintenance shop, the administrative building/ranger station, and the cultural resources site. The well was located outdoor. The well head stood 22 inches above ground and was equipped with a well cap cover that was of a sanitary design. The well had a submersible pump and water flowed into the pump house where it flowed into a sediment filter, into a sulfur removal system which included 2 tanks, and to a pressure tank. Water then entered the lower level of the visitor center where a chlorine solution was directly injected into the line. The water was stored in 6- 600 gallon storage tanks. There was a notice on the taps and fountains that stated: "" Water Contains Sodium In Excess of 20 mg/L And Should Not Be Consumed By People On Severely Restricted Sodium Diets.""","The majority of the park, including the Visitor Center, maintenance shop, administrative building/ranger station, and the cultural resources site. ",NA,yes,no,groundwater,,"Filtration, Sulfur Removal, Chlorination","human-drinking, human-non-drinking",360,6,5866,2025,0,NA,NER\SARA\EHSurvey\SARA PHA Report 3-25-2025.pdf,NY,SARA_WS_001_01,unknown groundwater,NA,well,-73.648839,43.012116,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NY4511944,U,NA,NA,,,7/4/25,CH,"Complete, the PWS number provided in this database does not match any water system in the EPA PWS portal"
Saratoga National Historical Park,Northeast Region,NY,SARA,Schuylerville-Victory Board of Water Management,SARA_WS_002,NA,Municipal,NA,NA,NA,"Municipal system that supplies water to the quarters unit, 2 public restrooms, and the Schuylerville unit.","A quarters unit, 2 public restrooms, and the Schuylerville unit",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,5871,2025,0,NA,NER\SARA\EHSurvey\SARA PHA Report 3-25-2025.pdf,NY,SARA_WS_002_01,municipal,NA,municipal connection,-73.583249,43.104249,WGS 84,Google Earth,,Villiage of Schuylerville,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://villageofschuylerville.org/water/,NA,NA,NA,NA,NA,NA,NA,,,7/4/25,CH,Complete
Saratoga National Historical Park,Northeast Region,NY,SARA,Stop 18,SARA_WS_003,NA,Non-Potable (NonPOT),NA,NA,NA,Well water only used to supply water for fire suppression system.,Fire suppression system,NA,yes,no,groundwater,,NA,fire,0,0,5872,2025,0,NA,NER\SARA\EHSurvey\SARA PHA Report 3-25-2025.pdf,NY,SARA_WS_003_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/4/25,CH,"Incomplete, the description wasn't sufficient to locate the water system, could not find well or aquifer information"
Scotts Bluff National Monument,Midwest Region,NE,SCBL,Water System,SCBL_WS_001,NA,Municipal,NE3115717,30437,NA,"This system connects to the city of Gering, NE public drinking water systems. The park has a chlorinator set up on this system but is NOT chlorinating the water that comes from the city (2022).",All park facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3882,2022,0,NA,MWR\SCBL\EHSurvey\2022 SCBL PHA_Final.pdf,NE,SCBL_WS_001_01,municipal,NA,municipal connection,-103.660879,41.824559,WGS 84,"Google Earth, Gering City Utility Office",,City of Gering,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.gering.org/water-department,NA,NA,NA,https://drinkingwater.ne.gov/,NA,NA,NA,,,8/18/25,CH,Location if of the City of Gering utility office an not of the water source. 
Selma to Montgomery National Historic Trail,Southeast Region,AL,SEMO,Hayneville Water System,SEMO_WS_001,municipal water utilities,Municipal,AL0000847,111219,L- Water System,Hayneville Water System provides water to the Lowndes site of the Selma to Montgomery National Historic Trail.  The Hayneville Water System is managed and operated by the Lowndes County Water Authority.  This system serves the Lowndes Interpretative Center and the Maintenance Building.,Lowndes Interpretative Center and the Maintenance Building,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",NA,NA,708,2021,0,No,SER\SEMO\PHA\SEMO PHA 2021\SEMO PHA 2021.pdf,AL,SEMO_WS_001_01,municipal,NA,municipal connection,-86.590851,32.176239,WGS 84,Google Earth,,Lowndes County Water Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.lowndes-al.gov/our_community/local_utilities/lowndes_county_water_authority.php,NA,NA,NA,AL0000847,NA,NA,NA,,,5/19/25,CH,Complete
Sequoia National Park,Pacific West Region,CA,SEQU,AM Ash Mountain Water System,SEQU_WS_001,Ash Mountain,Community Water System (CWS),CA5410513,66904,AM Ash Mountain Water System,"This public community system uses surface water from Alder Creek springs and ground water from Alder Creek Well to provide water to the Ash Mountain Developed area.  The well water is disinfected with sodium hypochloride prior to entering the aboveground 3 50,000 concrete tanks.  The spring water has a polymer added and then flows through mixed media pressure filters and is disinfected with sodium hypochloride prior to entering the aboveground concrete reservoir. An additional 100,000 gallon reservoir at the housing area receives water from the concrete reservoir.  Backwash water from the pressure filters is collected in an 8000-gallon steel tank and gradually emptied into the sewer system. Average daily water use for the system is 25,000 gallons per day (gpd) with peak summer use typically 60,000 to 70,000 gpd. This system has a turbidity limit of 0.14 NTU and collects 5 bacteriological samples per month of operation.",Ash Mountain developed area,6834,yes,no,"groundwater, spring, surface water",,Chlorination,"fire, human-drinking, human-non-drinking",250000,5,5668,2022,NA,No,NA,CA,SEQU_WS_001_01,unknown groundwater,NA,well,-118.830361,36.490256,WGS 84,Google Earth water tank,,NA,Kaweah Basin,Kaweah Basin,U,USGWD,U,U,U,U,U,NA,U,U,S024923,CA5410513,U,NA,U,,,10/7/25,KEC,"There are 2 nearby wells in USGWD but unclear which, if either, is the source. Used nearby wells for likely aquifer reference thoiugh."
Sequoia National Park,Pacific West Region,CA,SEQU,AM Ash Mountain Water System,SEQU_WS_001,Ash Mountain,Community Water System (CWS),CA5410513,66904,AM Ash Mountain Water System,"This public community system uses surface water from Alder Creek springs and ground water from Alder Creek Well to provide water to the Ash Mountain Developed area.  The well water is disinfected with sodium hypochloride prior to entering the aboveground 3 50,000 concrete tanks.  The spring water has a polymer added and then flows through mixed media pressure filters and is disinfected with sodium hypochloride prior to entering the aboveground concrete reservoir. An additional 100,000 gallon reservoir at the housing area receives water from the concrete reservoir.  Backwash water from the pressure filters is collected in an 8000-gallon steel tank and gradually emptied into the sewer system. Average daily water use for the system is 25,000 gallons per day (gpd) with peak summer use typically 60,000 to 70,000 gpd. This system has a turbidity limit of 0.14 NTU and collects 5 bacteriological samples per month of operation.",Ash Mountain developed area,6834,yes,no,"groundwater, spring, surface water",,"Chlorination, Filtration","fire, human-drinking, human-non-drinking",250000,5,5668,2022,NA,No,NA,CA,SEQU_WS_001_02,spring,NA,surface intake,U,U,U,U,,NA,Alder Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,S024923,CA5410513,NA,U,U,,,10/7/25,KEC,Can't find alder creek on a map
Sequoia National Park,Pacific West Region,CA,SEQU,AM Buckeye Flat Water System,SEQU_WS_002,Buckeye Flat CG,Non-Public Water System (NP),CA5410510,67590,AM Buckeye Flat Water System,"This public transient non-community seasonal system uses ground water from a well to provide water to Buckeye Flat Campground. Treatment consists of sodium hypochloride for disinfection via a proportional flow injector. This system collects 2 bacteriological samples per month of operation. Water is stored in a 10,000 gallon plastic water storage tank.",campground,6835,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",10000,1,5320,2022,NA,No,NA,CA,SEQU_WS_002_01,deep groundwater,NA,well,-118.76318,36.52096,WGS 84,USGWD,,NA,Kaweah Basin,Kaweah Basin,U,USGWD,1/1/82,350,U,U,250,USGWD,WCR0260971,CA0998959,UN000297,CA5410510,U,NA,U,,,10/7/25,KEC,"Nearest well in USGWD used, same as hospital rock but unclear which well this belongs to"
Sequoia National Park,Pacific West Region,CA,SEQU,AM Hospital Rock Water System,SEQU_WS_003,Hospital Rock,Non-Public Water System (NP),CA5410511,67589,AM Hospital Rock Water System,"This public transient non-community seasonal system uses ground water from a drilled well to provide water to the Hospital Rock day use areas. Treatment consists of sodium hypochloride for disinfection via a proportional flow injector. This system collects 2 bacteriological samples per month of operation. Water is stored in a 10,000 gallon steel water storage tank.",Hospital Rock day use area,6836,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",10000,1,5431,2022,NA,No,NA,CA,SEQU_WS_003_01,unknown groundwater,NA,well,-118.76318,36.52096,WGS 84,USGWD,,NA,Kaweah Basin,Kaweah Basin,U,USGWD,1/1/82,350,U,U,250,USGWD,WCR0260971,CA0998959,U,CA5410511,U,NA,U,,,10/7/25,KEC,"Nearest well in USGWD used, same as Buckeye flat but unclear which this well belongs to"
Sequoia National Park,Pacific West Region,CA,SEQU,AM Potwisha Water System,SEQU_WS_004,Potwisha,Non-Public Water System (NP),CA5410512,67587,AM Potwisha Water System,"This public transient non-community system uses ground water from a well to provide water to Potwisha Campground. Treatment consists of sodium hypochloride for disinfection via a proportional flow injector. This system collects 2 bacteriological samples per month of operation. Water is stored in a 20,000 gallon steel water storage tank.",campground,6837,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",20000,1,5652,2022,NA,No,NA,CA,SEQU_WS_004_01,unknown groundwater,NA,well,-118.80105,36.52121,NAD 83,USGWD,,NA,Kaweah Basin,Kaweah Basin,U,USGWD,1/1/71,U,U,U,U,USGWD,WCR0194060,CA1158462,U,CA5410512,U,NA,U,,,10/7/25,KEC,Nearest well in USGWD used. No well depth info in USGWD.
Sequoia National Park,Pacific West Region,CA,SEQU,AM South Fork Water System,SEQU_WS_005,South Fork CG,Non-Potable (NonPOT),54514,67586,AM South Fork Water System,This system is non-potable and is signed.,campground,NA,yes,yes,river/stream,,none,"fire, stock",U,U,5437,2018,NA,No,NA,NA,SEQU_WS_005_01,river/stream,NA,surface intake,-118.7652805,36.35004557,WGS 84,Google Earth coordinates for South Fork Campground,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,54514,NA,NA,NA,,,10/7/25,KEC,NA
Sequoia National Park,Pacific West Region,CA,SEQU,GF Bearpaw Water System,SEQU_WS_006,Bearpaw HSC,Non-Potable (NonPOT),CA5410507,67605,GF Bearpaw Water System,This system is non-potable and is used only for flushing toilets and at sinks at the toilet facility.  The water system signed as non-potable. The concessioner treats the water via a Katadyn filtration system for consumption at Bearpaw High Sierra Camp.,"comfort station, Bearpaw High Sierra Camp",NA,yes,yes,"spring, surface water",,Hand filter,human-non-drinking,U,U,5450,2018,NA,No,NA,CA,SEQU_WS_006_01,unknown groundwater,"No aquifer information from my research, but geologic report of the area available here: https://pubs.usgs.gov/of/1984/0254/report.pdf",well,-118.620771,36.565473,NAD 83,Coordinates of the Ranger Station used.,,NA,U,NA,U,U,U,U,U,U,U,U,U,U,U,CA5410507,NA,NA,U,,,10/11/24,KGE,Missing Source Information
Sequoia National Park,Pacific West Region,CA,SEQU,GF Cabin Creek Water System,SEQU_WS_007,Cabin Creek,Non-Public Water System (NP),54520,67600,GF Cabin Creek Water System,"This non-public seasonal system uses surface water from Cabin Creek to provide water to two homes. Treatment consists of a roughing filter, two Giardia filters and sodium hypochloride disinfection via proportional flow water driven injector. Water is stored in a 1044-gallon steel tank. This system has a turbidity limit of 0.14 NTU and collects 2 bacteriological samples per month of operation.",two homes,6842,yes,yes,river/stream,,"Chlorination, Filtration","human-drinking, human-non-drinking",1044,1,5580,2018,NA,No,NA,CA,SEQU_WS_007_01,river/stream,NA,surface intake,-118.814341,36.648599,NAD 83,Coordinates of the Cabin Creek area used.,,NA,Cabin Creek,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,U,54520,NA,NA,U,,,9/17/24,KGE,Complete
Sequoia National Park,Pacific West Region,CA,SEQU,GF Cave P-Lot Water System,SEQU_WS_008,Crystal Cave P-lot,Non-Potable (NonPOT),CA5410509,67604,GF Cave P-Lot Water System,This system is non-potable and is used only for flushing toilets and at sinks at the toilet facility.  The water is signed as non-potable. This system collects 1 bacteriological sample per month of operation.,comfort station ,6843,yes,yes,river/stream,,None,human-non-drinking,U,U,5427,NA,NA,No,NA,CA,SEQU_WS_008_01,unknown groundwater,"No aquifer information from my research, but geologic report of the area available here: https://pubs.usgs.gov/of/1984/0254/report.pdf",well,-118.825737,36.585335,NAD 83,Coordinates of the Parking Lot used.,,NA,U,NA,U,U,U,U,U,U,U,U,U,U,U,CA5410509,NA,NA,U,,,10/11/24,KGE,Missing Source Information
Sequoia National Park,Pacific West Region,CA,SEQU,GF Cresent Meadow Water System,SEQU_WS_009,Crescent Meadow,Non-Public Water System (NP),CA5410505,67599,GF Cresent Meadow Water System,"This public transient non-community seasonal system uses surface water from an un-named creek to provide water to the Crescent Meadow and Moro Rock day use areas. Treatment consists of roughing cartridge filters, a bag filter for giardia removal, sodium hypochloride for disinfection via proportional flow water driven injector. Water impounded behind a concrete dam on the nearby stream is the source. This system has a turbidity limit of 0.14 NTU and collects 2 bacteriological samples per month of operation. Water is stored in a 5,000-gallon steel water storage tank.  Note: This system will be abandoned in 2007/2008 when the comfort stations are replaced with Romtec SST‚Äôs during PMIS project #5780A.",Crescent Meadow and Moro Rock day use areas,NA,no,yes,river/stream,,"Chlorination, Filtration","human-drinking, human-non-drinking",5000,1,5355,2007,NA,No,NA,CA,SEQU_WS_009_01,river/stream,NA,surface intake,-118.754316,36.551014,NAD 83,General coodinates of Crescent Creek used since the specific drawpoint was destroyed.,,NA,Crescent Creek,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,U,CA5410505,NA,NA,U,,,10/11/24,KEC,Complete
Sequoia National Park,Pacific West Region,CA,SEQU,GF Dorst Water System,SEQU_WS_010,Dorst CG,Non-Public Water System (NP),CA5410519,67601,GF Dorst Water System,"This public transient non-community seasonal system uses surface water from Turkey Creek to provide water to Dorst Campground. Treatment consists of a Blue Future Slow Sand Filter rated at 10 gpm, sodium hypochloride for disinfection via proportional flow water driven injector. This system has a turbidity limit of 0.14 NTU and collects 2 bacteriological samples per month of operation. Water is stored in a 50,000-gallon storage tank.",camprground,6844,yes,yes,river/stream,,"Chlorination, Filtration","human-drinking, human-non-drinking",50000,1,5690,2018,NA,No,NA,CA,SEQU_WS_010_01,river/stream,NA,surface intake,-118.8071,36.6321,NAD 83,HarDWR,,NA,Turkey Creek,NA,NA,NA,U,NA,NA,NA,NA,NA,64546,NA,S024921,CA5410519,NA,NA,U,,,9/17/24,KGE,Complete
Sequoia National Park,Pacific West Region,CA,SEQU,GF Lodgepole Water System,SEQU_WS_011,Lodgepole,Community Water System (CWS),CA5410502,67595,GF Lodgepole Water System,"This public community system uses surface water from Silliman Creek to provide water to the Lodgepole Valley. Treatment consists of two pressure filters, polymer addition, sodium hypochloride disinfection, and continuous turbidity and chlorine residual monitoring.  This system has a turbidity limit of 0.14 NTU and collects 5 bacteriological samples per month of operation. Water is stored in a 200,000-gallon storage tank.",Lodgepole Valley,6845,yes,no,river/stream,,"Chlorination, Filtration","human-drinking, human-non-drinking",2e+05,1,5683,2022,NA,No,NA,CA,SEQU_WS_011_01,river/stream,NA,surface intake,-118.7373,36.6142,NAD 83,HarDWR,,NA,Silliman Creek,NA,NA,NA,U,NA,NA,NA,NA,NA,64535,NA,S024916,CA5410502,NA,NA,U,,,9/17/24,KGE,Complete
Sequoia National Park,Pacific West Region,CA,SEQU,GF Lost Grove Water System,SEQU_WS_012,Lost Grove,Non-Potable (NonPOT),54500,67602,GF Lost Grove Water System,This system is non-potable and is used only for flushing toilets and at sinks at the toilet facility.  The water is signed as non-potable.,comfort station,NA,yes,yes,surface water,,None,human-non-drinking,U,U,5563,2018,NA,No,NA,CA,SEQU_WS_012_01,unknown groundwater,"No aquifer information from my research, but geologic report of the area available here: https://pubs.usgs.gov/of/1984/0254/report.pdf",well,-118.827285,36.650541,NAD 83,Coordinates of the Lost Grove area used.,,NA,NA,U,U,U,U,U,U,U,U,U,U,U,U,54500,U,NA,U,,,10/7/25,KEC,Missing Source Information
Sequoia National Park,Pacific West Region,CA,SEQU,GF Pinewood Water System,SEQU_WS_013,Pinewood Picnic Area,Non-Public Water System (NP),CA5410520,243907,GF Pinewood Water System,"A hard rock well system serving the Pinewood Picnic area, Round Meadow and Giant Forest areas. Storage tanks use to be part of the Wolverton system.",Picnic area,6846,yes,yes,groundwater,,U,"human-drinking, human-non-drinking",100000,U,5328,2022,NA,No,NA,CA,SEQU_WS_013_0,unknown groundwater,NA,well,-118.765743,36.574093,WGS 84,Google Earth for Pinewood Picnic Area,,NA,NA,U,U,U,U,U,U,U,U,U,U,U,U,CA5410520,U,NA,U,,,10/7/25,KEC,Missing Source Information
Sequoia National Park,Pacific West Region,CA,SEQU,GF Wolverton Water System,SEQU_WS_014,Wolverton,Community Water System (CWS),CA5410503,67596,GF Wolverton Water System,"This public community system uses surface water from Wolverton Creek and a ground water from a well in Wolverton Meadow to provide water for Giant Forest and Wuksachi.  Treatment consists of a slow sand filter plant with sodium hypochloride disinfection, treating about ninety gallons a minute.  This system has a turbidity limit of 1.0 NTU and collects 5 bacteriological samples per month of operation. One previously used well remains operational, and is used only as a backup source. Water is stored in a 200,000-gallon concrete storage tank above the plant, 2 175,000 gallon steel tanks above Wuksachi and 2 50,000 buried concrete tanks at Pinewood.",Giant Forest and Wuksachi,6847,yes,no,"groundwater, river/stream",,"Chlorination, Filtration","fire, human-drinking, human-non-drinking",550000,5,5682,2022,NA,No,NA,CA,SEQU_WS_014_01,river/stream,NA,surface intake,-118.7377,36.595125,WGS 84,Google Earth for Wolverton Creek near picnic area,,NA,Wolverton Creek,NA,NA,NA,U,NA,NA,NA,NA,NA,U,NA,U,CA5410503,NA,NA,U,,,10/7/25,KEC,Missing Source Information
Sequoia National Park,Pacific West Region,CA,SEQU,GF Wolverton Water System,SEQU_WS_014,Wolverton,Community Water System (CWS),CA5410503,67596,GF Wolverton Water System,"This public community system uses surface water from Wolverton Creek and a ground water from a well in Wolverton Meadow to provide water for Giant Forest and Wuksachi.  Treatment consists of a slow sand filter plant with sodium hypochloride disinfection, treating about ninety gallons a minute.  This system has a turbidity limit of 1.0 NTU and collects 5 bacteriological samples per month of operation. One previously used well remains operational, and is used only as a backup source. Water is stored in a 200,000-gallon concrete storage tank above the plant, 2 175,000 gallon steel tanks above Wuksachi and 2 50,000 buried concrete tanks at Pinewood.",Giant Forest and Wuksachi,6847,yes,no,"groundwater, river/stream",,"Chlorination, Filtration","fire, human-drinking, human-non-drinking",550000,5,5682,2022,NA,No,NA,CA,SEQU_WS_014_02,unknown groundwater,in Wolverton Meadow,well,-118.736624,36.595447,WGS 84,Google Earth Wolverton Meadow - looks like well pad is visible,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,CA5410503,U,NA,U,,,10/7/25,KEC,Missing Source Information
Sequoia National Park,Pacific West Region,CA,SEQU,MK Atwell Water System,SEQU_WS_015,Atwell Mill,Non-Public Water System (NP),CA5410515,67456,MK Atwell Water System,"This public transient non-community seasonal system uses surface water from Atwell Mill Creek to provide water to a ranger residence, campground, and maintenance area.  Treatment consists of Blue Future slow sand filtration unit and sodium hypochloride disinfection via proportional flow water driven injector. Water is impounded behind a concrete dam on the nearby stream is the source. This system has a turbidity limit of 1.0 NTU and collects 2 bacteriological samples per month of operation. Water is stored in a 1,044 gallon steel water storage tank.","range residence, campground, maintenance area",6849,yes,yes,river/stream,,"Chlorination, Filtration","human-drinking, human-non-drinking",1044,1,5446,2022,NA,No,NA,CA,SEQU_WS_015_01,river/stream,NA,dam,-118.6741,36.467,NAD 83,HarDWR,,NA,Atwell Mill Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,64552,NA,S024926,CA5410515,NA,NA,U,,,10/7/25,KEC,Complete
Sequoia National Park,Pacific West Region,CA,SEQU,MK Cold Springs Water System,SEQU_WS_016,Cold Springs,Non-Public Water System (NP),CA5410517,67459,MK Cold Springs Water System,"This public transient non-community seasonal system uses ground water from Cold Springs to provide water to a campground, contact station, and several private cabins. Treatment consists of sodium hypochloride disinfection via proportional flow water driven injector. This system collects 2 bacteriological samples per month of operation. The treated water then flows through the distribution system to the facilities. Water is stored in a 5,000 gallon above ground steel storage tank.","campground, contact station, several cabins",6850,yes,yes,spring,,Chlorination,"human-drinking, human-non-drinking",5000,1,5552,2022,NA,No,NA,CA,SEQU_WS_016_01,spring,NA,surface intake,-118.612127,36.450524,NAD 83,HarDWR,,NA,Cold Springs,Peavine Peak Fault Granite,U,U,U,U,U,U,U,Key aq. Report: https://water.ca.gov/-/media/DWR-Website/Web-Pages/Programs/Groundwater-Management/Bulletin-118/Files/2003-Basin-Descriptions/6_0104_LongValley.pdf,22525,U,S015143,CA5410517,NA,U,U,,,10/11/24,KGE,Complete
Sequoia National Park,Pacific West Region,CA,SEQU,MK Silver City Water System,SEQU_WS_017,Silver City,Non-Public Water System (NP),54521,67461,MK Silver City Water System,"This non-public seasonal system uses surface water from Silver City Creek to provide water to park employee housing consisting of four cabins. Treatment consists of the Strainrite cryptosporidium bag filter unit and sodium hypochloride disinfection via proportional flow water driven injector. Water is impounded behind a concrete dam on the nearby stream. This system has a turbidity limit of 0.14 NTU and collects 2 bacteriological samples per month of operation. Water is stored in a 3,000 gallon fiberglass tank.",employee housing,6851,yes,yes,river/stream,,"Chlorination, Filtration","human-drinking, human-non-drinking",3000,1,5403,2022,NA,No,NA,CA,SEQU_WS_017_01,river/stream,NA,surface intake,-118.648252,36.469728,NAD 83,HarDWR,,NA,Silver City Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,42719,NA,S002308,54521,NA,NA,NA,,,9/17/24,KGE,Complete
Shenandoah National Park,Northeast Region,VA,SHEN,Big Meadows,SHEN_WS_001,NA,Non-Transient Non-Community Water System (NTNC),VA2139001,2320,NA,"This water system serves Big Meadows lodge, restaurant, wayside, campstore, cabins, and campground (including two RV sites and an RV dump station). The source for this water system is primarily a spring, with wells used as a backup source. Water from the spring source flows into spring box # 1 and spring box # 2. After the spring boxes, water flows into a 7,500-gallon buried concrete reservoir with a submersible pump. Well # 9 is located inside building 17-34. This well has a submersible pump, a sanitary well cap and casing raised 12 inches from the ground and is operated by a timer. Well # 14 is located inside building 17-35. This well has a submersible pump, a sanitary well cap and casing raised 12 inches from the ground and is operated by a timer.The timers operating these pumps prevent over pumping. Treatment consists of disinfection with sodium hypochlorite. Chemical feed equipment is located inside the spring house and the well buildings. The chemical feed pumps are activated when the source pumps activate. Finished potable water is stored inside three, buried, concrete storage tanks: two are 50,000 gallons and one is 100,000 gallons. These tanks are equipped with automatic tank level controls. Potable water is distributed to the distribution system gravity. Additional wells at this site include well # 16 (inside building 17-36) and well # 17 (outdoors).","Big Meadows lodge, restaurant, wayside, campstore, cabins, and campground (including two RV sites and an RV dump station)","6476, 6477",yes,no,spring,,Chlorination,"human-drinking, human-non-drinking",207500,4,2084,2022,3,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_001_01,spring,"Spring box #1
Direct connection to health hazard with no/improper backflow protection in place (DL 5)
Hose has threaded connection for direct connection of RVs to potabale water system w/o Reduced Pressure Backflow Assembly (DL 4)
No backflow protection (DL 4)",spring box,-78.44098837,38.5295981,WGS 84,Google Earth coordinates for Big Meadows Lodge ,,NA,U,NA,NA,NA,U,NA,NA,NA,NA,Report currently unavailable: https://irma.nps.gov/DataStore/Reference/Profile/659828,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,NA,NA,NA,,,7/23/25,CH,"Could not find spring box location or POD date. Water system is scheduled to transfer exclusively to well water as part of the parks ""spring to well"" program"
Shenandoah National Park,Northeast Region,VA,SHEN,Big Meadows,SHEN_WS_001,NA,Non-Transient Non-Community Water System (NTNC),VA2139001,2320,NA,"This water system serves Big Meadows lodge, restaurant, wayside, campstore, cabins, and campground (including two RV sites and an RV dump station). The source for this water system is primarily a spring, with wells used as a backup source. Water from the spring source flows into spring box # 1 and spring box # 2. After the spring boxes, water flows into a 7,500-gallon buried concrete reservoir with a submersible pump. Well # 9 is located inside building 17-34. This well has a submersible pump, a sanitary well cap and casing raised 12 inches from the ground and is operated by a timer. Well # 14 is located inside building 17-35. This well has a submersible pump, a sanitary well cap and casing raised 12 inches from the ground and is operated by a timer.The timers operating these pumps prevent over pumping. Treatment consists of disinfection with sodium hypochlorite. Chemical feed equipment is located inside the spring house and the well buildings. The chemical feed pumps are activated when the source pumps activate. Finished potable water is stored inside three, buried, concrete storage tanks: two are 50,000 gallons and one is 100,000 gallons. These tanks are equipped with automatic tank level controls. Potable water is distributed to the distribution system gravity. Additional wells at this site include well # 16 (inside building 17-36) and well # 17 (outdoors).","Big Meadows lodge, restaurant, wayside, campstore, cabins, and campground (including two RV sites and an RV dump station)","6476, 6477",yes,no,spring,,Chlorination,"human-drinking, human-non-drinking",207500,4,2084,2022,3,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_001_02,spring,"Spring box #2
Direct connection to health hazard with no/improper backflow protection in place (DL 5)
Hose has threaded connection for direct connection of RVs to potabale water system w/o Reduced Pressure Backflow Assembly (DL 4)
No backflow protection (DL 4)",spring box,-78.44098837,38.5295981,WGS 84,Google Earth coordinates for Big Meadows Lodge ,,NA,U,NA,NA,NA,U,NA,NA,NA,NA,Report currently unavailable: https://irma.nps.gov/DataStore/Reference/Profile/659828,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,NA,NA,NA,,,7/23/25,CH,"Could not find spring box location or POD date. Water system is scheduled to transfer exclusively to well water as part of the parks ""spring to well"" program"
