park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Shenandoah National Park,Northeast Region,VA,SHEN,Big Meadows,SHEN_WS_001,NA,Non-Transient Non-Community Water System (NTNC),VA2139001,2320,NA,"This water system serves Big Meadows lodge, restaurant, wayside, campstore, cabins, and campground (including two RV sites and an RV dump station). The source for this water system is primarily a spring, with wells used as a backup source. Water from the spring source flows into spring box # 1 and spring box # 2. After the spring boxes, water flows into a 7,500-gallon buried concrete reservoir with a submersible pump. Well # 9 is located inside building 17-34. This well has a submersible pump, a sanitary well cap and casing raised 12 inches from the ground and is operated by a timer. Well # 14 is located inside building 17-35. This well has a submersible pump, a sanitary well cap and casing raised 12 inches from the ground and is operated by a timer.The timers operating these pumps prevent over pumping. Treatment consists of disinfection with sodium hypochlorite. Chemical feed equipment is located inside the spring house and the well buildings. The chemical feed pumps are activated when the source pumps activate. Finished potable water is stored inside three, buried, concrete storage tanks: two are 50,000 gallons and one is 100,000 gallons. These tanks are equipped with automatic tank level controls. Potable water is distributed to the distribution system gravity. Additional wells at this site include well # 16 (inside building 17-36) and well # 17 (outdoors).","Big Meadows lodge, restaurant, wayside, campstore, cabins, and campground (including two RV sites and an RV dump station)","6476, 6477",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",207500,4,2084,2022,3,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_001_03,deep groundwater,"Well #9
Direct connection to health hazard with no/improper backflow protection in place (DL 5)
Hose has threaded connection for direct connection of RVs to potabale water system w/o Reduced Pressure Backflow Assembly (DL 4)
No backflow protection (DL 4)",well,-78.424647,38.511817,WGS 84,USGWD,,NA,U,U,U,NA,U,300,U,U,U,Report currently unavailable: https://irma.nps.gov/DataStore/Reference/Profile/659828,NA,VA0022495,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/23/25,CH,Could not find aquifer information. Could not access the Big Meadows drinking water protection plan report on IRMA
Shenandoah National Park,Northeast Region,VA,SHEN,Big Meadows,SHEN_WS_001,NA,Non-Transient Non-Community Water System (NTNC),VA2139001,2320,NA,"This water system serves Big Meadows lodge, restaurant, wayside, campstore, cabins, and campground (including two RV sites and an RV dump station). The source for this water system is primarily a spring, with wells used as a backup source. Water from the spring source flows into spring box # 1 and spring box # 2. After the spring boxes, water flows into a 7,500-gallon buried concrete reservoir with a submersible pump. Well # 9 is located inside building 17-34. This well has a submersible pump, a sanitary well cap and casing raised 12 inches from the ground and is operated by a timer. Well # 14 is located inside building 17-35. This well has a submersible pump, a sanitary well cap and casing raised 12 inches from the ground and is operated by a timer.The timers operating these pumps prevent over pumping. Treatment consists of disinfection with sodium hypochlorite. Chemical feed equipment is located inside the spring house and the well buildings. The chemical feed pumps are activated when the source pumps activate. Finished potable water is stored inside three, buried, concrete storage tanks: two are 50,000 gallons and one is 100,000 gallons. These tanks are equipped with automatic tank level controls. Potable water is distributed to the distribution system gravity. Additional wells at this site include well # 16 (inside building 17-36) and well # 17 (outdoors).","Big Meadows lodge, restaurant, wayside, campstore, cabins, and campground (including two RV sites and an RV dump station)","6476, 6477",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",207500,4,2084,2022,3,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_001_04,deep groundwater,"Well #14
Direct connection to health hazard with no/improper backflow protection in place (DL 5)
Hose has threaded connection for direct connection of RVs to potabale water system w/o Reduced Pressure Backflow Assembly (DL 4)
No backflow protection (DL 4)",well,-78.425139,38.510361,WGS 84,USGWD,,NA,U,U,U,NA,U,450,U,U,U,Report currently unavailable: https://irma.nps.gov/DataStore/Reference/Profile/659828,NA,VA0022484,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/23/25,CH,Could not find aquifer information. Could not access the Big Meadows drinking water protection plan report on IRMA
Shenandoah National Park,Northeast Region,VA,SHEN,Big Meadows,SHEN_WS_001,NA,Non-Transient Non-Community Water System (NTNC),VA2139001,2320,NA,"This water system serves Big Meadows lodge, restaurant, wayside, campstore, cabins, and campground (including two RV sites and an RV dump station). The source for this water system is primarily a spring, with wells used as a backup source. Water from the spring source flows into spring box # 1 and spring box # 2. After the spring boxes, water flows into a 7,500-gallon buried concrete reservoir with a submersible pump. Well # 9 is located inside building 17-34. This well has a submersible pump, a sanitary well cap and casing raised 12 inches from the ground and is operated by a timer. Well # 14 is located inside building 17-35. This well has a submersible pump, a sanitary well cap and casing raised 12 inches from the ground and is operated by a timer.The timers operating these pumps prevent over pumping. Treatment consists of disinfection with sodium hypochlorite. Chemical feed equipment is located inside the spring house and the well buildings. The chemical feed pumps are activated when the source pumps activate. Finished potable water is stored inside three, buried, concrete storage tanks: two are 50,000 gallons and one is 100,000 gallons. These tanks are equipped with automatic tank level controls. Potable water is distributed to the distribution system gravity. Additional wells at this site include well # 16 (inside building 17-36) and well # 17 (outdoors).","Big Meadows lodge, restaurant, wayside, campstore, cabins, and campground (including two RV sites and an RV dump station)","6476, 6477",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",207500,4,2084,2022,3,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_001_05,deep groundwater,"Well #16
Direct connection to health hazard with no/improper backflow protection in place (DL 5)
Hose has threaded connection for direct connection of RVs to potabale water system w/o Reduced Pressure Backflow Assembly (DL 4)
No backflow protection (DL 4)",well,-78.424453,38.512917,WGS 84,USGWD,,NA,U,U,U,NA,U,350,U,U,U,Report currently unavailable: https://irma.nps.gov/DataStore/Reference/Profile/659828,NA,VA0022506,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/23/25,CH,"Change in_use to ""U"" because this well may not be part of the system. Could not find aquifer information. Could not access the Big Meadows drinking water protection plan report on IRMA"
Shenandoah National Park,Northeast Region,VA,SHEN,Big Meadows,SHEN_WS_001,NA,Non-Transient Non-Community Water System (NTNC),VA2139001,2320,NA,"This water system serves Big Meadows lodge, restaurant, wayside, campstore, cabins, and campground (including two RV sites and an RV dump station). The source for this water system is primarily a spring, with wells used as a backup source. Water from the spring source flows into spring box # 1 and spring box # 2. After the spring boxes, water flows into a 7,500-gallon buried concrete reservoir with a submersible pump. Well # 9 is located inside building 17-34. This well has a submersible pump, a sanitary well cap and casing raised 12 inches from the ground and is operated by a timer. Well # 14 is located inside building 17-35. This well has a submersible pump, a sanitary well cap and casing raised 12 inches from the ground and is operated by a timer.The timers operating these pumps prevent over pumping. Treatment consists of disinfection with sodium hypochlorite. Chemical feed equipment is located inside the spring house and the well buildings. The chemical feed pumps are activated when the source pumps activate. Finished potable water is stored inside three, buried, concrete storage tanks: two are 50,000 gallons and one is 100,000 gallons. These tanks are equipped with automatic tank level controls. Potable water is distributed to the distribution system gravity. Additional wells at this site include well # 16 (inside building 17-36) and well # 17 (outdoors).","Big Meadows lodge, restaurant, wayside, campstore, cabins, and campground (including two RV sites and an RV dump station)","6476, 6477",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",207500,4,2084,2022,3,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_001_06,unknown groundwater,"Well #17
Direct connection to health hazard with no/improper backflow protection in place (DL 5)
Hose has threaded connection for direct connection of RVs to potabale water system w/o Reduced Pressure Backflow Assembly (DL 4)
No backflow protection (DL 4)",well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,Report currently unavailable: https://irma.nps.gov/DataStore/Reference/Profile/659828,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/23/25,CH,"Changed in_use to ""U"" because this well may not be part of the system. Could not find well location. Could not access the Big Meadows drinking water protection plan report on IRMA"
Shenandoah National Park,Northeast Region,VA,SHEN,Camp Hoover/Creel Cabin,SHEN_WS_002,NA,Non-Public Water System (NP),NA,NA,NA,"The system consisted of a well located outdoors with a submersible pump, sanitary well cap and casing raised at least 12 inches above ground. Treatment consisted of disinfection with sodium hypochlorite solution. The pressure tank and chlorination equipment were installed inside a shed on the side of the building. This system served a quarters unit.",A quarters unit,6460,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,2168,2024,0,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_002_01,unknown groundwater,NA,well,-78.42051,38.49156,WGS 84,"Buildings, Rapidan Camp Creel Cabin",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/23/25,CH,Could not find well or aquifer information
Shenandoah National Park,Northeast Region,VA,SHEN,Dickey Ridge,SHEN_WS_003,NA,Transient Non-Community Water System (TNC),VA2187735,1923,NA,"The system consists of a well located outdoors with a submersible pump, sanitary well cap and casing raised at least 12 inches above the ground. Treatment consists of disinfection with sodium hypochlorite solution. Chlorination equipment is located inside a treatment building. There is a 60,000-gallon buried concrete tank for finished water storage (installed in 2013). There is an older 20,000-gallon buried concrete storage tank that was reported to be isolated from the system (not in use or maintained). The well pump is activated by tank level sensors. The chlorine feed pump activates when the well pump activates. Water flows by gravity to the distribution system. This system serves the Dickey Ridge Visitor Center, comfort station, picnic area, and RV site.","Dickey Ridge Visitor Center, comfort station, picnic area, and RV site",6480,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",60000,1,3499,2020,0,NA,NER\SHEN\EHSurvey\SHEN Public Health Assessment - 7-13-2020 to 7-16-2020 - FINAL.pdf,VA,SHEN_WS_003_01,unknown groundwater,Test Hole #5,well,-78.200586,38.854961,WGS 84,VA Wells,,NA,Catocin Formation,Catocin Formation,U,https://irma.nps.gov/DataStore/DownloadFile/437317,8/24/65,650,51,650,599,https://irma.nps.gov/DataStore/DownloadFile/437317,NA,VA0025444,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/23/25,CH,"Included well depth and well interval information on 7/31/2025 - CH
Changed location from the USGWD point corresponding with the pumphouse to the VA Wells point with the ""Owner"" name of ""S.N.P Dickey Ridge #5"" on 7/31/2025 -CH
Changed aquifer from USGWD's ""Northcentral Valley and Ridge"" to ""Catocin Formation"" on 7/31/2025 - CH"
Shenandoah National Park,Northeast Region,VA,SHEN,Dundo,SHEN_WS_004,NA,Transient Non-Community Water System (TNC),VA2003253,2204,NA,"This is a spring system that serves the comfort station and yard hydrants in the Dundo picnic area. The system includes a spring box, an overflow box (that drains into the nearby creek), a 26,000-gallon underground concrete reservoir tank, and disinfection equipment, which is located in an underground vault. Each yard hydrant in the picnic area is currently equipped with a boil water advisory sign for users.",Comfort station and yard hydrants in the Dundo picnic area,6479,yes,no,spring,,Chlorination,"human-drinking, human-non-drinking",26000,1,4477,2022,2,NA,NER\SHEN\EHSurvey\SHEN PHA Report 4-2022_Final.pdf,VA,SHEN_WS_004_01,spring,"2022 PHA report recommends these three options for the water system: drill a well to replace the spring water, install a filtration system prior to disinfection, close the water system and install vault toilets at the picnic area. Currently, there are two vault toilets at the picnic area, so option three may have been chosen. ",spring box,U,U,NA,NA,,NA,U,NA,NA,NA,U,NA,NA,NA,NA,https://irma.nps.gov/DataStore/DownloadFile/437319,NA,NA,NA,VA2003253,NA,NA,NA,,,7/23/25,CH,"This system may no longer be in use because there are now pit toilets at the campground. The provided pws number doesn't match any number within state or national pws databases. The location of Dundo PG Upper Vault Toilet is (-78.71812, 38.23485) WGS 84"
Shenandoah National Park,Northeast Region,VA,SHEN,Elkwallow,SHEN_WS_005,NA,Transient Non-Community Water System (TNC),VA2139663,2031,NA,"The system consists of a well located outdoors with a submersible pump, sanitary well cap, and casing raised at least 12 inches above ground. Treatment consists of disinfection with sodium hypochlorite solution (through a Pulsatron chemical feed pump). Chlorination equipment is located inside an underground vault. Finished potable water is stored inside a 20,000-gallon buried concrete storage tank. The well pump was activated by tank level controls. The well pump was also activated on a time clock to prevent over pumping the well. The chlorine feed pump activated once the well pump activated. Water flowed by gravity to the distribution system. This system serves the Elkwallow wayside, picnic area, two comfort stations, and the Birch Cabin.","Elkwallow wayside, picnic area, two comfort stations, and the Birch Cabin",6481,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",20000,1,945,2024,0,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_005_01,unknown groundwater,NA,well,-78.317752,38.73467,WGS 84,VA Wells,,NA,U,U,U,NA,7/21/66,363,43,363,320,https://irma.nps.gov/DataStore/DownloadFile/437322,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/23/25,CH,"Changed source location from Buildings to a VA Wells point with ""Owner"" being ""SNP (Elkwallow Area) on 7/31/2025 - CH
Entered well depth and interval information on 7/31/2025 - CH
The deepest rock (363 ft) is described as ""green mixed with color"" but the aquifer isn't identified by name. Could it be the Catocin Formation? - CH"
Shenandoah National Park,Northeast Region,VA,SHEN,Lewis Mountain,SHEN_WS_006,NA,Transient Non-Community Water System (TNC),VA2139666,2330,NA,"This water system consists of a drilled well with submersible pump, located outdoors. The well is capped with a sanitary wellhead extending 12 inches above grade. This well was drilled during the 1970s. Treatment consists of disinfection by a sodium hypochlorite solution injected through a Pulsafeeder chemical injection pump. Chlorination treatment equipment is located inside a below grade vault. Potable water is stored inside a 20,0000-gallon buried concrete storage tank. Water flows by gravity to the distribution system. This water system provides potable water for the Lewis Mountain campstore, campground, comfort station, a yard hydrant, and five frost-free yard hydrants.","Lewis Mountain campstore, campground, comfort station, a yard hydrant, and five frost-free yard hydrants",6484,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",20000,1,502,2022,0,NA,NER\SHEN\EHSurvey\SHEN PHA Report 4-2022_Final.pdf,VA,SHEN_WS_006_01,deep groundwater,NA,well,-78.478432,38.439434,WGS 84,USGWD,,NA,"Catocin Formation, Swift Run Formation","Catocin Formation, Swift Run Formation",NA,Lewis Mountain Area Water System Docket,6/1/64,300,52,300,248,https://irma.nps.gov/DataStore/DownloadFile/437318,NA,VA0021191,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/23/25,CH,"Made changes to include open interval bottom, top, and open depth on 7/31/2025 - CH
Made changes to correct aquifer name on 7/31/2025 - CH"
Shenandoah National Park,Northeast Region,VA,SHEN,Loft Mountain,SHEN_WS_007,NA,Transient Non-Community Water System (TNC),VA2003444,2195,NA,"The system consists of two wells located in two different pump houses. Well #1 is located in pump house #17-10 and has a submersible pump, sanitary well cap, and casing raised at least 12 inches above the floor. Well # 2 is located in pump house #17-11 and has a submersible pump, sanitary well cap, and casing raised at least 12 inches above the floor. Each pump house contains disinfection equipment (sodium hypochlorite). The well pumps are activated by tank level controls. Water is treated and then pumped to a 50,000-gallon high-lift tank. From the high lift tank, water is pumped and stored inside two 200,000-gallon above ground metal storage tanks located on top of the hill. Each tank is equipped with a vent on top. Potable water flows by gravity to the distribution system. This system serves the Loft Mountain wayside, campstore, campground (including an RV dump station), a picnic area, and comfort station.","Loft Mountain wayside, campstore, campground (including an RV dump station), a picnic area, and comfort station","6364, 6363",yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",250000,2,3503,2022,3,NA,NER\SHEN\EHSurvey\SHEN PHA Report 4-2022_Final.pdf,VA,SHEN_WS_007_01,deep groundwater,Well #1 located in pump house #17-10,well,-78.658622,38.266642,WGS 84,USGWD,,NA,U,U,U,NA,9/10/62,303,64,303,239,https://irma.nps.gov/DataStore/DownloadFile/437316,NA,VA0017265,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/23/25,CH,"Included well interval information on 8/4/2025 - CH
Had trouble interpreting the water docket to determine aquifer - CH"
Shenandoah National Park,Northeast Region,VA,SHEN,Loft Mountain,SHEN_WS_007,NA,Transient Non-Community Water System (TNC),VA2003444,2195,NA,"The system consists of two wells located in two different pump houses. Well #1 is located in pump house #17-10 and has a submersible pump, sanitary well cap, and casing raised at least 12 inches above the floor. Well # 2 is located in pump house #17-11 and has a submersible pump, sanitary well cap, and casing raised at least 12 inches above the floor. Each pump house contains disinfection equipment (sodium hypochlorite). The well pumps are activated by tank level controls. Water is treated and then pumped to a 50,000-gallon high-lift tank. From the high lift tank, water is pumped and stored inside two 200,000-gallon above ground metal storage tanks located on top of the hill. Each tank is equipped with a vent on top. Potable water flows by gravity to the distribution system. This system serves the Loft Mountain wayside, campstore, campground (including an RV dump station), a picnic area, and comfort station.","Loft Mountain wayside, campstore, campground (including an RV dump station), a picnic area, and comfort station","6364, 6363",yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",250000,2,3503,2022,3,NA,NER\SHEN\EHSurvey\SHEN PHA Report 4-2022_Final.pdf,VA,SHEN_WS_007_02,deep groundwater,Well #2 located in pump house #17-11,well,-78.6591,38.267825,WGS 84,USGWD,,NA,U,U,U,NA,9/14/62,240,30,240,210,https://irma.nps.gov/DataStore/DownloadFile/437316,NA,VA0017257,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/23/25,CH,"Included well interval information on 8/4/2025 - CH
Had trouble interpreting the water docket to determine aquifer - CH"
Shenandoah National Park,Northeast Region,VA,SHEN,Park Headquarters,SHEN_WS_008,NA,Non-Transient Non-Community Water System (NTNC),VA2139665,2101,NA,"This site served the headquarters area buildings. The source was two wells, both located outdoors with casing raised minimum of 12 inches above ground, submersible pumps and sanitary well caps. Treatment consisted of disinfection with sodium hypochlorite solution (chlorination equipment included HE Anderson ratio feed pump and 1,000 gallon underground contact tank). Finished water was stored in two underground concrete storage tanks; each with a capacity of 50,000 gallons. Water flowed by gravity to the distribution system.",Headquarters buildings  ,"6482, 6483",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",100000,2,3594,2024,0,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_008_01,deep groundwater,Well #1,well,-78.370971,38.667723,WGS 84,VA Wells,,NA,Catocin Formation,Catocin Formation,U,https://irma.nps.gov/DataStore/DownloadFile/437311,6/5/63,280,50,280,230,https://irma.nps.gov/DataStore/DownloadFile/437311,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/23/25,CH,Included well interval and aquifer information on 8/4/2025 - CH
Shenandoah National Park,Northeast Region,VA,SHEN,Park Headquarters,SHEN_WS_008,NA,Non-Transient Non-Community Water System (NTNC),VA2139665,2101,NA,"This site served the headquarters area buildings. The source was two wells, both located outdoors with casing raised minimum of 12 inches above ground, submersible pumps and sanitary well caps. Treatment consisted of disinfection with sodium hypochlorite solution (chlorination equipment included HE Anderson ratio feed pump and 1,000 gallon underground contact tank). Finished water was stored in two underground concrete storage tanks; each with a capacity of 50,000 gallons. Water flowed by gravity to the distribution system.",Headquarters buildings  ,"6482, 6483",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",100000,2,3594,2024,0,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_008_02,deep groundwater,Well #2,well,-78.36866,38.66641,WGS 84,VA Wells,,NA,Catocin Formation,Catocin Formation,U,https://irma.nps.gov/DataStore/DownloadFile/437311,6/14/63,220,50,220,170,https://irma.nps.gov/DataStore/DownloadFile/437311,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/23/25,CH,Included well interval and aquifer information on 8/4/2025 - CH
Shenandoah National Park,Northeast Region,VA,SHEN,Piney River/Mathews Arm,SHEN_WS_009,NA,Transient Non-Community Water System (TNC),VA2187630,1940,NA,"The system consists of a well located outdoors with a submersible pump, sanitary well cap, and casing raised at least 12 inches above ground. Treatment consists of disinfection with sodium hypochlorite solution injected through a Pulsafeeder chemical feed pump. Chlorination equipment is located inside a treatment building. Finished potable water is stored inside a 60,000-gallon buried concrete tank. This tank was installed in 2012. The well pump is activated by a float system. The chlorine feed pump activated once the well pump activated. Potable water flowed by gravity to the distribution system. This system serves a ranger's building and a campground with water fountains, public restrooms, and an RV dump station.","Ranger's building and a campground with water fountains, public restrooms, and an RV dump station",6486,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",60000,1,141,2022,0,NA,NER\SHEN\EHSurvey\SHEN PHA Report 4-2022_Final.pdf,VA,SHEN_WS_009_02,unknown groundwater,Matthews Arm #2,well,-78.299117,38.764097,WGS 84,VA Wells,,NA,Catocin Formation,Catocin Formation,U,https://irma.nps.gov/DataStore/DownloadFile/437328,6/10/63,200,24.75,200,175.25,NA,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/24/25,CH,"Made changes to include open interval bottom, top, and open depth on 7/31/2025 - CH
Made changes to remove Well #1 and keep only Well #2 on 7/31/2025 - CH"
Shenandoah National Park,Northeast Region,VA,SHEN,Pinnacles,SHEN_WS_010,NA,Transient Non-Community Water System (TNC),VA2139590,2240,NA,"This site consists of a well with submersible pump located outdoors with a sanitary well cap and casing that extended a minimum of 12 inches above ground. Treatment consists of disinfection with sodium hypochlorite solution (used a Pulsafeeder chemical injection pump). Treatment equipment is located in an underground vault. Finished water is stored in a buried 20,000-gallon concrete tank. The well is activated by tank level sensors. The chlorine feed pump activates when the well pump activated. Water flows by gravity to the distribution system. This system serves the Pinnacles picnic area with water fountains, public restrooms, and an administrative building.","Pinnacles picnic area with water fountains, public restrooms, and an administrative building",6485,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",20000,1,37,2022,0,NA,NER\SHEN\EHSurvey\SHEN PHA Report 4-2022_Final.pdf,VA,SHEN_WS_010_01,unknown groundwater,NA,well,-78.34153,38.62031,WGS 84,"Buildings, Pinnacles PG Pumphouse",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/24/25,CH,"There are two VA State wells in the area and four USGWD wells but I couldn't narrow down which of these is the water source. Instead, I used the pump house as coordinates. I could not find well and aquifer information and there wasn't a water docket for this system on IRMA."
Shenandoah National Park,Northeast Region,VA,SHEN,Rockfish Gap Entrance Station,SHEN_WS_011,NA,Non-Public Water System (NP),NA,NA,NA,This system serves the entrance station. It consists of a well with continuous chlorine disinfection treatment. The treatment equipment is located in the backroom of the entrance station.,Entrance station,6330,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,4179,2022,0,NA,NER\SHEN\EHSurvey\SHEN PHA Report 4-2022_Final.pdf,VA,SHEN_WS_011_01,deep groundwater,NA,well,-78.85593,38.03758,WGS 84,"Buildings, Rockfish Gap Entr Stn Kiosk",,NA,Catocin Formation,Catocin Formation,U,https://irma.nps.gov/DataStore/DownloadFile/437329,10/3/64,535,30.4,535,504.6,NA,NA,NA,NA,NA,U,NA,NA,,,7/24/25,CH,Included well interval information on 8/4/2025 - CH  
Shenandoah National Park,Northeast Region,VA,SHEN,Simmons Gap,SHEN_WS_012,NA,Transient Non-Community Water System (TNC),VA2079775,2159,NA,"This site was served by a well. The well was located outdoors with a submersible pump. The casing was raised about 2.5 ft above ground. Water was pumped from the well, passed through a treatment vault with a water meter, was chlorinated with sodium hypochlorite (chemical feed pump was a HE Anderson Ratio Feeder DB1200, battery powered), flowed through an enlarged run of pipe for contact time and into a 5,000 gallon underground concrete storage tank. Tank level was controlled with a time clock. Water flowed by gravity to the distribution system. This water system served a ranger station, maintenance building, and seasonal house and office.","Ranger station, maintenance building, and seasonal house and office",6487,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",5000,1,2021,2024,0,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_012_01,unknown groundwater,NA,well,-78.621102,38.300877,WGS 84,USGWD,,NA,Catocin Formation,Catocin Formation,U,https://irma.nps.gov/DataStore/DownloadFile/437334,7/14/66,205,43,205,162,NA,NA,VA0018142,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/24/25,CH,Included well interval information on 8/4/2025 - CH
Shenandoah National Park,Northeast Region,VA,SHEN,Skyland,SHEN_WS_013,NA,Non-Transient Non-Community Water System (NTNC),VA2139668,3819,NA,"The primary source for this water system is a spring. Additionally, a drilled well serves as a backup source for this water system. The spring has a 5,000-gallon concrete, underground storage tank with two pumps, one submersible and one turbine (reported as alternating with the turbine pump operated in the winter). Well #2 is located inside building 17-16. It has a submersible pump and casing raised a minimum of 12 inches above the ground. This well is operated by a time clock scheduled to run two hours per day. The capacity of this well is approximately 24 gallons per minute. Treatment consists of the addition of polyphosphate and disinfection with sodium hypochlorite. Chemical feed equipment is installed inside the spring house and the well building. Chemical feed pumps activate when the source pumps turn on. Finished potable water is stored inside three potable tanks: a 200,000-gallon metal above ground tank that overflowed into a 50,000-gallon buried concrete tank that overflowed into another 50,000-gallon buried concrete tank. These tanks were equipped with automatic level controls. Potable water flows by gravity to the distribution system. Other wells at this site are well #1, located inside building 17-37; well #6, located inside building 17-33; and well #5, located inside building 17-32. This system supplies the Skyland lodge, cabins, restaurant, and comfort stations.","Skyland lodge, cabins, restaurant, and comfort stations","6489, 6488, 6490",yes,no,spring,,"Polyphosphate, Chlorination","human-drinking, human-non-drinking",305000,4,3853,2024,1,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_013_01,spring,NA,spring box,U,U,NA,NA,,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,NA,NA,NA,,,7/24/25,CH,"Added this water source on 8/4/2025 -CH
Could not find source location. I don't know if this source is currently in use. "
Shenandoah National Park,Northeast Region,VA,SHEN,Skyland,SHEN_WS_013,NA,Non-Transient Non-Community Water System (NTNC),VA2139668,3819,NA,"The primary source for this water system is a spring. Additionally, a drilled well serves as a backup source for this water system. The spring has a 5,000-gallon concrete, underground storage tank with two pumps, one submersible and one turbine (reported as alternating with the turbine pump operated in the winter). Well #2 is located inside building 17-16. It has a submersible pump and casing raised a minimum of 12 inches above the ground. This well is operated by a time clock scheduled to run two hours per day. The capacity of this well is approximately 24 gallons per minute. Treatment consists of the addition of polyphosphate and disinfection with sodium hypochlorite. Chemical feed equipment is installed inside the spring house and the well building. Chemical feed pumps activate when the source pumps turn on. Finished potable water is stored inside three potable tanks: a 200,000-gallon metal above ground tank that overflowed into a 50,000-gallon buried concrete tank that overflowed into another 50,000-gallon buried concrete tank. These tanks were equipped with automatic level controls. Potable water flows by gravity to the distribution system. Other wells at this site are well #1, located inside building 17-37; well #6, located inside building 17-33; and well #5, located inside building 17-32. This system supplies the Skyland lodge, cabins, restaurant, and comfort stations.","Skyland lodge, cabins, restaurant, and comfort stations","6489, 6488, 6490",yes,no,groundwater,,"Polyphosphate, Chlorination","human-drinking, human-non-drinking",305000,4,3853,2024,1,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_013_02,deep groundwater,Well #2 inside building 17-16,well,-78.3828,38.587269,WGS 84,USGWD,,NA,Swift Run Formation,Swift Run Formation,U,https://irma.nps.gov/DataStore/DownloadFile/437312,5/25/64,500,52,500,448,NA,NA,VA0023279,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/24/25,CH,Included well interval information on 8/4/2024 - CH
Shenandoah National Park,Northeast Region,VA,SHEN,Skyland,SHEN_WS_013,NA,Non-Transient Non-Community Water System (NTNC),VA2139668,3819,NA,"The primary source for this water system is a spring. Additionally, a drilled well serves as a backup source for this water system. The spring has a 5,000-gallon concrete, underground storage tank with two pumps, one submersible and one turbine (reported as alternating with the turbine pump operated in the winter). Well #2 is located inside building 17-16. It has a submersible pump and casing raised a minimum of 12 inches above the ground. This well is operated by a time clock scheduled to run two hours per day. The capacity of this well is approximately 24 gallons per minute. Treatment consists of the addition of polyphosphate and disinfection with sodium hypochlorite. Chemical feed equipment is installed inside the spring house and the well building. Chemical feed pumps activate when the source pumps turn on. Finished potable water is stored inside three potable tanks: a 200,000-gallon metal above ground tank that overflowed into a 50,000-gallon buried concrete tank that overflowed into another 50,000-gallon buried concrete tank. These tanks were equipped with automatic level controls. Potable water flows by gravity to the distribution system. Other wells at this site are well #1, located inside building 17-37; well #6, located inside building 17-33; and well #5, located inside building 17-32. This system supplies the Skyland lodge, cabins, restaurant, and comfort stations.","Skyland lodge, cabins, restaurant, and comfort stations","6489, 6488, 6490",yes,no,groundwater,,"Polyphosphate, Chlorination","human-drinking, human-non-drinking",305000,4,3853,2024,1,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_013_03,unknown groundwater,Well #1 inside building 17-37,well,-78.37933,38.59638,WGS 84,"Buildings, SK17-37 Skyland Pumphouse/Well #1",,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/437312,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/24/25,CH,This well is mentioned in the PHA report but it is not clear if it is part of the water system
Shenandoah National Park,Northeast Region,VA,SHEN,Skyland,SHEN_WS_013,NA,Non-Transient Non-Community Water System (NTNC),VA2139668,3819,NA,"The primary source for this water system is a spring. Additionally, a drilled well serves as a backup source for this water system. The spring has a 5,000-gallon concrete, underground storage tank with two pumps, one submersible and one turbine (reported as alternating with the turbine pump operated in the winter). Well #2 is located inside building 17-16. It has a submersible pump and casing raised a minimum of 12 inches above the ground. This well is operated by a time clock scheduled to run two hours per day. The capacity of this well is approximately 24 gallons per minute. Treatment consists of the addition of polyphosphate and disinfection with sodium hypochlorite. Chemical feed equipment is installed inside the spring house and the well building. Chemical feed pumps activate when the source pumps turn on. Finished potable water is stored inside three potable tanks: a 200,000-gallon metal above ground tank that overflowed into a 50,000-gallon buried concrete tank that overflowed into another 50,000-gallon buried concrete tank. These tanks were equipped with automatic level controls. Potable water flows by gravity to the distribution system. Other wells at this site are well #1, located inside building 17-37; well #6, located inside building 17-33; and well #5, located inside building 17-32. This system supplies the Skyland lodge, cabins, restaurant, and comfort stations.","Skyland lodge, cabins, restaurant, and comfort stations","6489, 6488, 6490",yes,no,groundwater,,"Polyphosphate, Chlorination","human-drinking, human-non-drinking",305000,4,3853,2024,1,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_013_04,deep groundwater,Well #6 inside building 17-33,well,-78.382489,38.587294,WGS 84,USGWD,,NA,U,U,U,NA,U,500,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/437312,NA,VA0023287,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/24/25,CH,This well is mentioned in the PHA report but it is not clear if it is part of the water system
Shenandoah National Park,Northeast Region,VA,SHEN,Skyland,SHEN_WS_013,NA,Non-Transient Non-Community Water System (NTNC),VA2139668,3819,NA,"The primary source for this water system is a spring. Additionally, a drilled well serves as a backup source for this water system. The spring has a 5,000-gallon concrete, underground storage tank with two pumps, one submersible and one turbine (reported as alternating with the turbine pump operated in the winter). Well #2 is located inside building 17-16. It has a submersible pump and casing raised a minimum of 12 inches above the ground. This well is operated by a time clock scheduled to run two hours per day. The capacity of this well is approximately 24 gallons per minute. Treatment consists of the addition of polyphosphate and disinfection with sodium hypochlorite. Chemical feed equipment is installed inside the spring house and the well building. Chemical feed pumps activate when the source pumps turn on. Finished potable water is stored inside three potable tanks: a 200,000-gallon metal above ground tank that overflowed into a 50,000-gallon buried concrete tank that overflowed into another 50,000-gallon buried concrete tank. These tanks were equipped with automatic level controls. Potable water flows by gravity to the distribution system. Other wells at this site are well #1, located inside building 17-37; well #6, located inside building 17-33; and well #5, located inside building 17-32. This system supplies the Skyland lodge, cabins, restaurant, and comfort stations.","Skyland lodge, cabins, restaurant, and comfort stations","6489, 6488, 6490",yes,no,groundwater,,"Polyphosphate, Chlorination","human-drinking, human-non-drinking",305000,4,3853,2024,1,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_013_05,deep groundwater,Well #5 inside building 17-32,well,-78.382997,38.591011,WGS 84,USGWD,,NA,U,U,U,NA,U,500,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/437312,NA,VA0023275,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/24/25,CH,This well is mentioned in the PHA report but it is not clear if it is part of the water system
Shenandoah National Park,Northeast Region,VA,SHEN,South River Picnic Area,SHEN_WS_014,NA,Transient Non-Community Water System (TNC),VA2079825,2339,NA,This system has been offline since approximately 2020. The picnic area only has vault toilets now.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,1482,2016,NA,NA,"NER\SHEN\EHSurvey\SHEN, EHS, 8-8-16.pdf",NA,SHEN_WS_014_01,unknown groundwater,NA,well,-78.51839848,38.38134734,WGS 84,Google Earth Coordinates,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,VA2079825,NA,NA,NA,,,7/24/25,CH,System is not in use
Shenandoah National Park,Northeast Region,VA,SHEN,Swift Run Gap,SHEN_WS_015,NA,Transient Non-Community Water System (TNC),VA2165681,2130,NA,"The source for this system was a well with a submersible pump (i.e., 13 gpm) located outdoors with a raised casing (i.e., about 12 to 24 in above ground), sanitary well cap, and concrete pad around the well. The well was operated on a time clock. Water was pumped from the well, disinfected with sodium hypochlorite (i.e., used HE Anderson Ratio Feeder, Model DB1200) and flowed into a 5,000 gallon underground concrete storage tank. Water flowed by gravity to the distribution system. This site served an entrance station and two frost free hydrants used by hikers.",Entrance station and two frost free hydrants used by hikers,6491,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",5000,1,830,2024,0,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_015_01,unknown groundwater,NA,well,-78.5493,38.35793,WGS 84,"Buildings, Swift Run Pumphouse",,NA,u,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/24/25,CH,Could not find well or aquifer information
Shenandoah National Park,Northeast Region,VA,SHEN,Thornton Gap,SHEN_WS_016,NA,Transient Non-Community Water System (TNC),VA2139938,2058,NA,"The system consists of a well located outdoors with a submersible pump, concrete apron, sanitary well cap, and casing raised at least 12 inches above ground. Chlorination equipment is installed in a treatment room for injection of sodium hypochlorite solution (i.e., uses HE Anderson Ratio Feeder and Injector; DB1200). Finished water is stored in two underground concrete storage tanks: a 50,000-gallon tank (first) and a 20,000-gallon tank (second). The well is activated by tank level sensors. Water flows by gravity to the distribution system. The system servs the comfort station and employee restroom at the entrance station.",Comfort station and employee restroom at the entrance station,6492,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",70000,2,761,2024,0,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_016_01,unknown groundwater,NA,well,-78.326725,38.658062,WGS 84,VA Wells,,NA,Catocin Formation,Catocin Formation,U,https://irma.nps.gov/DataStore/DownloadFile/437321,2/11/64,333,27,333,306,https://irma.nps.gov/DataStore/DownloadFile/437321,NA,VA0024169,NA,https://www.vdh.virginia.gov/drinking-water/information-for-consumers/listing-of-waterworks-and-owners/,U,NA,NA,,,7/24/25,CH,Included aquifer and well interval information on 8/4/2025 - CH
Shenandoah National Park,Northeast Region,VA,SHEN,Whiteoak Cabins,SHEN_WS_017,NA,Non-Public Water System (NP),NA,NA,NA,"This well serves both Whiteoak Cabins. The system consists of a well with submersible pump located outdoors with a sanitary well cap and casing that extended a minimum of 12 inches above ground. The pressure tank and chlorination equipment for injection of sodium hypochlorite solution (i.e., uses HE Anderson Ratio Feeder and Injector; DB1200) is installed inside a treatment room. The system was powered by a generator.",Whiteoak Cabins,6309,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,2811,2024,0,NA,NER\SHEN\EHSurvey\SHEN PHA Report 6-10-2024.pdf,VA,SHEN_WS_017_01,unknown groundwater,NA,well,-78.36593,38.57911,WGS 84,"Buildings, White Oak Pumphouse",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/24/25,CH,Could not find well or aquifer information
Shiloh National Military Park,Southeast Region,MS,SHIL,Corinth Water System,SHIL_WS_001,NA,Community Water System (CWS),NA,0,NA,"Shiloh National Military Park receives potable water from Corinth Water & Gas.  This municipal water system provides water to facilities in the Mississippi section of the Park. Specifically, this system serves the Corinth Interpretive Center.",Corinth Interpretive Center,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,4075,2022,0,NA,SER\SHIL\PHA\SHIL PHA 2022\SHIL PHA 2022.pdf,MS,SHIL_WS_001_01,municipal,NA,municipal connection,-88.525668,34.936018,WGS 84,Google Earth,,Corinth Gas & Water Department,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://corinthgasandwater.com/,NA,NA,NA,NA,NA,NA,NA,,,5/19/25,CH,Complete
Shiloh National Military Park,Southeast Region,MS,SHIL,Michie Water System,SHIL_WS_002,NA,Community Water System (CWS),NA,0,NA,"Shiloh National Military Park receives potable water from the Michie Water System.  This municipal water system provides water to facilities in the Tennessee section of the Park.  Specifically, this system serves the Visitor Center, Bookstore, Headquarters Comfort Station, Picnic Area Comfort Station, Cemetery House, five housing units, Education Center, and Maintenance Shop.","Visitor Center, Bookstore, Headquarters Comfort Station, Picnic Area Comfort Station, Cemetery House, five housing units, Education Center, and Maintenance Shop",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2568,2022,0,NA,SER\SHIL\PHA\SHIL PHA 2022\SHIL PHA 2022.pdf,TN,SHIL_WS_002_01,municipal,NA,municipal connection,-88.438061,35.055395,WGS 84,Google Earth,,City of Michie,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,5/19/25,CH,Complete
Shiloh National Military Park,Southeast Region,MS,SHIL,Water System - Picnic Area,SHIL_WS_003,NA,NA,NA,95012,Water System - Picnic Area,"The distribution only for the picnic area, tied into the Michie municipal water system.  Serves one comfort station and one hydrant at the large picnic site.",One comfort station and one hydrant at the large picnic site,NA,no,no,NA,,NA,NA,NA,NA,520,2015,0,NA,SER\SHIL\PHA\SHIL PHA 2015\SHIL PHA 2015.pdf,NA,SHIL_WS_003_01,municipal,NA,municipal connection,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,5/20/25,CH,System Not in Use
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,1050 Empire Water System,SLBE_WS_001,Empire Maint Water System,Non-Public Water System (NP),NA,1968,1050 Empire Water System,"Ground water system with two wells drilled new in 2023.  There is also a new 31,400 gallon CST storage tank, a 25 gallon solution tank, two booster pumps, one pressure tank, and a chemical dosing pump. ",U,NA,yes,no,groundwater,,Chlorination,U,31400,1,3457,2024,0,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 5-9-2024 Final.pdf,MI,SLBE_WS_001_01,unknown groundwater,"Buildings dataset doesn't contain any name info. No ""Empire"" on google.",well,U,U,NA,NA,,NA,U,U,U,NA,1/1/23,U,U,U,U,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,NA,NA,NA,NA,,,8/7/25,CH,"This water system was noted as ""Failure Imminent"" in the 2023 PHA report. New wells were drilled in 2023. There are two wells in the area at (44.80159, -86.05363) and (44.80134, -86.05318) that occur in both the MI state and usgwd databases. These are the older wells and I don't know if the wells drilled in 2023 are at the same or different locations. I could not find the well driller report for the new wells. "
