park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,1440 PRCG Water System,SLBE_WS_002,Platte River Water Camp ground,Non-Public Water System (NP),2005510,39176,1440 PRCG Water System,Groundwater system with two wells approximately 80 to 87 feet deep.  Treatment consists of disinfection with chlorine.,Platte River campground,NA,yes,no,groundwater,,Chlorination,U,U,U,1158,2024,1,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 5-9-2024 Final.pdf,MI,SLBE_WS_002_01,shallow groundwater,NA,well,-86.115301,44.715746,WGS 84,MI Wells,,NA,U,U,U,NA,8/1/81,87.2,72.2,87.2,15,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/7/25,CH,The report in source_description_link contains some aquifer information for the park but not enough for me to assign an aquifer to this water system
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,1440 PRCG Water System,SLBE_WS_002,Platte River Water Camp ground,Non-Public Water System (NP),2005510,39176,1440 PRCG Water System,Groundwater system with two wells approximately 80 to 87 feet deep.  Treatment consists of disinfection with chlorine.,Platte River campground,NA,yes,no,groundwater,,Chlorination,U,U,U,1158,2024,1,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 5-9-2024 Final.pdf,MI,SLBE_WS_002_02,shallow groundwater,NA,well,-86.11630825,44.71696895,WGS 84,"MI Wells, USGWD",,NA,U,U,U,NA,8/7/81,84.6,69.6,84.6,15,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,MI0086933,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/7/25,CH,The report in source_description_link contains some aquifer information for the park but not enough for me to assign an aquifer to this water system
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,1730 PR Platte Point Comfort Station Water System,SLBE_WS_003,Platte,Non-Public Water System (NP),2014710,92734,1730 PR Platte Point Comfort Station Water System,"Ground water system treatement consists of chlorination.  Pump, Submersible, PVC, 0.5 HP, Well, Water, 90.0 FT, Pipe, 2.0 IN, Galvanized, 65.0 LF",Platte Point Comfort Station,NA,yes,yes,groundwater,,Chlorination,U,U,U,2121,2021,0,NA,MWR\SLBE\EHSurvey\Sleeping Bear Dunes PHA - September 2021.pdf,MI,SLBE_WS_003_01,unknown groundwater,NA,well,-86.15555,44.72994,WGS 84,USGWD,,NA,U,U,U,NA,U,135,U,U,U,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,MI0087920,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/7/25,CH,The location is of the usgwd well closes to the Platte Point Comfort Station. The report in source_description_link contains some aquifer information for the park but not enough for me to assign an aquifer to this water system.
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,1770 PR Loon Lake Comfort Station Water System,SLBE_WS_004,Loon Lake CS,Non-Public Water System (NP),2009710,92736,1770 PR Loon Lake Comfort Station Water System,"This system consists of the following: Pump, Submersible, PVC, 5 HP, Tank, 80 GAL, Fiberglass, Water Treatment Equip, Water Softener, Tank, 60 GAL, Fiberglass, and chlorine chemical injection.",Look Lake Comfort Station,NA,yes,yes,groundwater,,"Softener, Chlorination",U,140,2,757,2023,0,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 8-11-2023 Final -f.pdf,MI,SLBE_WS_004_01,shallow groundwater,NA,well,-86.12565804,44.70857637,WGS 84,USGWD,,NA,U,U,U,NA,U,90,80,90,10,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,MI0086935,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/7/25,CH,The location is of the usgwd well closes to the Platte Point Comfort Station. The report in source_description_link contains some aquifer information for the park but not enough for me to assign an aquifer to this water system.
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,2040 Picnic Mountain Water System,SLBE_WS_005,Picnic Mtn,Non-Public Water System (NP),2011345,46725,2040 Picnic Mountain Water System,"This system consists of: Tank, 44 GAL, Fiberglass, Pressure, Pump, Submersible, 1.5 HP, Pump, Diaphragm, Alldos 205-6.0 for chemical injection and a well that is about 415 feet deep.",Picnic Mountain area,NA,yes,yes,groundwater,,Chlorination,U,44,1,3013,2024,0,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 5-9-2024 Final.pdf,MI,SLBE_WS_005_01,deep groundwater,NA,well,-86.049626,44.871018,WGS 84,"MI Wells, USGWD",,NA,U,U,U,NA,U,U,U,U,U,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,MI0162981,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/7/25,CH,The location is of the only MI state well in the Picnic Mountain area. There wasn't any well information other than depth. The report in source_description_link contains some aquifer information for the park but not enough for me to assign an aquifer to this water system.
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,2090 Outpost Group Water System,SLBE_WS_006,DH-5-P OUTPOST CG,Non-Public Water System (NP),2010845,12487,2090 Outpost Group Water System,"This system consists of the following:  A 0.3 hp submersible pump, a well that is 185 feet deep, a dosatron chemical injection pump, and a 30 gallon fiberglass pressure tank.",U,NA,yes,no,groundwater,,Chlorination,U,30,1,504,2024,0,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 5-9-2024 Final.pdf,MI,SLBE_WS_006_01,unknown groundwater,Buildings dataset doesn't contain any name info.,well,U,U,NA,NA,,NA,U,U,U,NA,U,185,U,U,U,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/7/25,CH,"I searched for any trails or buildings in SLBE with ""outpost"" in the name and could not find anything. I searched the MI state wells database for NPS wells with a depth of 185 feet and found 2 wells. One of them is near the D.H. Day Group Campground at (44.891410, -86.042308). "
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,2100 D.H. Day Campground Water System,SLBE_WS_007,DH-1-P DH DAY CG,Non-Public Water System (NP),2010745,45827,2100 D.H. Day Campground Water System,"This system has a well that is 51 feet deep, flows 50-60 gpm, was built in 1985, has a 300 gallon pressure tank, and is treated with chlorine via a chemical injection pump.",D.H. Day Campground,NA,yes,yes,groundwater,,Chlorination,U,U,3,5210,2024,0,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 5-9-2024 Final.pdf,MI,SLBE_WS_007_01,shallow groundwater,NA,well,-86.020264,44.896652,WGS 84,"Google Maps, D.H. Day Campground",,NA,U,U,U,NA,1/1/85,51,U,U,U,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/7/25,CH,"There is a MI state wells/usgwd point near this area at (44.900534, -86.02092) but it has a depth of 40ft and was drilled in 1969. The report in source_description_link contains some aquifer information for the park but not enough for me to assign an aquifer to this water system."
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,2170 Glen Haven Water System,SLBE_WS_008,DH-17-P GLEN HAVEN STORE,Non-Public Water System (NP),2011745,46731,2170 Glen Haven Water System,This system has a well that is approximately 57' deep and flows at about 12 gpm.  There is also an 80 gallon pressure tank and chlorine chemical disinfection system.,U,NA,yes,yes,groundwater,,Chlorination,U,80,1,4393,2024,1,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 5-9-2024 Final.pdf,MI,SLBE_WS_008_01,shallow groundwater,NA,well,-86.027489,44.902411,WGS 84,Google Maps  ,,NA,U,U,U,NA,U,57,U,U,U,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/7/25,CH,The location used is a general central location for the Glen Haven area. The report in source_description_link contains some aquifer information for the park but not enough for me to assign an aquifer to this water system.
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,2300 Kropp Well Water System,SLBE_WS_009,NA,Non-Public Water System (NP),NA,27555,NA,The Kropp well has a 1hp submersible pump.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,2171,2017,NA,NA,MWR\SLBE\EHSurvey\SLBE PHA 2017.pdf,MI,SLBE_WS_009_01,unknown groundwater,Buildings dataset doesn't contain any name info.,well,U,U,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/7/25,CH,This well was scheduled to be abandoned in 2017.
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,2700 Scenic Drive Kiosk Water System,SLBE_WS_010,DH-11-P SCENIC DR KIOSK,Non-Public Water System (NP),2023945,46727,2700 Scenic Drive Kiosk Water System,"This systems consists of:  A well that is 200 feet deep, a pump that does about 10 gpm and a chemical injection pump.",U,NA,yes,yes,groundwater,,Chlorination,U,U,U,2582,2024,0,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 5-9-2024 Final.pdf,MI,SLBE_WS_010_01,unknown groundwater,NA,well,-86.036872,44.860105,WGS 84,"MI Wells, USGWD",,NA,U,U,U,NA,3/5/97,200,195,200,5,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,MI0162990,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/7/25,CH,"This well was chosen as a match for the water system because it was near Scenic Drive and had a depth matching the PHA description. However, it does not look to be near a kiosk. The report in source_description_link contains some aquifer information for the park but not enough for me to assign an aquifer to this water system."
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,2740 Dune Climb Water System,SLBE_WS_011,NA,Non-Public Water System (NP),2011145,86230,NA,"Groundwater system consists of one potable water well, treatment consists of chlorination. Tank, 30 GAL, Fiberglass, Pressure, Well, Water, 88 FT, Pump, Submersible, 5 HP.  ST 200 ft to the North.",U,NA,yes,no,groundwater,,Chlorination,U,U,U,2045,2023,0,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 8-11-2023 Final -f.pdf,MI,SLBE_WS_011_01,unknown groundwater,NA,well,-86.042503,44.882477,WGS 84,"Google Earth, Dune Climb",,NA,U,U,U,NA,U,U,U,U,U,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/7/25,CH,"I could only find the general location of Dune Climb, but could not match it to a well in the MI state or usgwd databases. I couldn't find the specific location of the kiosk either. "
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,4300 SLBE USCGS Water System,SLBE_WS_012,NA,Non-Public Water System (NP),2011645,86232,NA,This system has a ground water well that is approximately 80 feet deep and has a 4 in casing.  It has an Aermotor pump that pumps about 10 gpm.  It is also treated with chlorine chemical injection.,U,NA,yes,no,groundwater,,Chlorination,U,U,U,5223,2021,0,NA,MWR\SLBE\EHSurvey\Sleeping Bear Dunes PHA - September 2021.pdf,MI,SLBE_WS_012_01,shallow groundwater,Buildings dataset doesn't contain any name info.,well,U,U,NA,NA,,NA,U,U,U,NA,U,80,U,U,U,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/7/25,CH,The system name and description aren't detailed enough for me to find a general location or any information about this water system.
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,4301 Tweddle Farmhouse QTRS Water System,SLBE_WS_013,NA,Non-Public Water System (NP),NA,92751,NA,"This system consists of the following:
Well, Water, 125 FT
Pump, Submersible, .75 HP
Tank, 47 GAL, Fiberglass, Pressure",Tweddle Farmhouse quarters,NA,yes,no,groundwater,,NA,U,U,U,54,2023,1,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 8-11-2023 Final -f.pdf,MI,SLBE_WS_013_01,unknown groundwater,NA,well,-86.057529,44.792692,WGS 84,Google Earth,,NA,U,U,U,NA,U,125,U,U,U,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,NA,NA,NA,NA,,,8/7/25,CH,"There is a domestic USGWD well near the Tweddle Farmhouse area at (44.79216979, -86.05736275) with a well depth of 200ft, but I wasn't sure if that was the correct well so I used the location of Tweddle Farm. I had difficulty deciphering the PHA description. "
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,4309 Esch Farmhouse QTRS Water System,SLBE_WS_014,NA,Non-Public Water System (NP),NA,99870,NA,"This system consists of the following: Well, Water, 143 Ft, Tank, 33.4 GAL, Steel, Pressure, Pump, Submersible, Stainless Steel, .75 HP,",Esch Farmhouse quarters,NA,yes,yes,groundwater,,NA,U,U,U,1211,2023,1,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 8-11-2023 Final -f.pdf,MI,SLBE_WS_014_01,unknown groundwater,NA,well,-86.05333691,44.76236958,WGS 84,MI Wells,,NA,Proglacial Outwash,Proglacial Outwash,U,MI Wells,9/29/05,143,138,143,5,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,NA,NA,NA,NA,,,8/7/25,CH,"The PHA description was difficult to decipher so I put ""U"" for use category, storage capacity and number of tanks. "
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,4339 William Day House QTRS Water System,SLBE_WS_015,NA,Non-Public Water System (NP),NA,92776,NA,"This system consists of a 0.75 hp submersible pump, a 44 gallon steel pressure tank, and well 87 feet deep.",William Day House Quarters,NA,yes,no,groundwater,,NA,U,44,1,1451,2023,1,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 8-11-2023 Final -f.pdf,MI,SLBE_WS_015_01,shallow groundwater,NA,well,-86.02708681,44.90273543,WGS 84,USGWD,,NA,U,U,U,NA,U,87,82,87,5,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,MI0163142,NA,NA,NA,NA,NA,,,8/8/25,CH, The report in source_description_link contains some aquifer information for the park but not enough for me to assign an aquifer to this water system.
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,4343 Carmichael House Water System (EXCESS),SLBE_WS_016,NA,Non-Public Water System (NP),NA,92777,NA,Excess? One park record indicated this is operating.  Please provide system details. FMSS indicates there is a well.,NA,NA,no,yes,groundwater,,NA,NA,NA,NA,4673,NA,NA,NA,NA,NA,SLBE_WS_016_01,unknown groundwater,Buildings dataset doesn't contain any name info.,well,U,U,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,NA,NA,NA,NA,,,8/8/25,CH,Could not find any records of this system
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,4360 Dechow/Klett Farmhouse QTRS Water System,SLBE_WS_017,DH-12-NP KLETT FARMHOUSE,Non-Public Water System (NP),NA,92768,4360 Dechow/Klett Farmhouse QTRS Water System,"This system consists of the following:
Well, Water, 75 FT
Pump, Submersible, .5 HP
Tank, 47 GAL, Fiberglass, Pressure",Dechow Farmhouse quarters,NA,yes,no,groundwater,,NA,fire,47,1,5086,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,SLBE_WS_017_01,shallow groundwater,NA,well,-85.936582,44.935654,WGS 84,Google Earth,,NA,U,U,U,NA,U,75,U,U,U,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,NA,NA,NA,NA,,,8/8/25,CH,"There are usgwd and MI state wells in the area of Dechow Farm, but none have a depth of 75ft"
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,"4370 Olsen, Charles Farmhouse Water System",SLBE_WS_018,Olsen Farm (Active),Non-Public Water System (NP),NA,92772,"4370 Olsen, Charles Farmhouse Water System",NA,U,NA,yes,no,groundwater,,NA,U,U,U,2122,2022,1,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,SLBE_WS_018_01,unknown groundwater,NA,well,-85.940648,44.93613,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,NA,NA,NA,NA,,,8/8/25,CH,I found the general location of Olson Farm but there were no usgwd or MI state wells near the farm. There is no PHA description for this sytem.
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,4390 Thoreson Farmhouse Water System,SLBE_WS_019,NA,Non-Public Water System (NP),NA,99879,NA,"This system consists of the following: 0.75 hp submersible pump, 15 gallon pressure tank, and a well about 110 feet deep.",Thoreson Farmhouse,NA,yes,no,groundwater,,NA,U,15,1,284,2023,1,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 8-11-2023 Final -f.pdf,MI,SLBE_WS_019_01,unknown groundwater,NA,well,-85.958837,44.930443,WGS 84,Google Earth,,NA,U,U,U,NA,U,110,U,U,U,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,NA,NA,NA,NA,,,8/8/25,CH,There isn't a usgwd or MI state well near the Thoreson Farmhouse.  The report in source_description_link contains some aquifer information for the park but not enough for me to assign an aquifer to this water system.
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,6400 SMI Weather Station Water System #2,SLBE_WS_020,NA,Non-Public Water System (NP),2012645,46729,NA,"This system consists of the following: a well that is 185 feet deep with a 6"" casing.",NA,NA,no,yes,groundwater,,NA,NA,NA,NA,3718,2019,NA,NA,MWR\SLBE\EHSurvey\SLBE PHA 2019 Combined-1.pdf,MI,SLBE_WS_020_01,unknown groundwater,NA,well,-86.11398347,45.00173448,WGS 84,"MI Wells, USGWD",,NA,Proglacial Outwash,Proglacial Outwash,NA,MI Wells,5/19/82,185,175,185,10,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,MI0160689,NA,2012645,NA,NA,NA,,,8/8/25,CH,This system isn't in use and the pws number doesn't correspond to any records in the state database
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,6410 SMI Weather Station Water System #1,SLBE_WS_021,NA,Non-Public Water System (NP),2012545,1945,NA,"This system consists of the following: Solar Water system, a well that is 115 deep with a 6 inch casing, Tank, 30 GAL, Steel, Alternative Energy, PV, 48V Solar Power Supply, Disinfection Equip, Chlorination, Monitor, Flow Switch",NA,NA,no,yes,groundwater,,NA,NA,30,1,5136,2019,NA,NA,MWR\SLBE\EHSurvey\SLBE PHA 2019 Combined-1.pdf,MI,SLBE_WS_021_01,unknown groundwater,NA,well,-86.10749,45.00275,WGS 84,"MI Wells, USGWD",,NA,Proglacial Outwash,Proglacial Outwash,NA,MI Wells,5/23/82,115,100,115,15,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,MI0160690,NA,2012545,NA,NA,NA,,,8/8/25,NA,This system isn't in use and the pws number doesn't correspond to any records in the state database
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,6440 SMI School House Water System,SLBE_WS_022,NA,Non-Public Water System (NP),NA,1948,NA,Solar water system.  This system is inactive according to MI DEQ.,NA,NA,no,no,groundwater,,NA,NA,NA,NA,1880,2023,NA,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 8-11-2023 Final -f.pdf,MI,SLBE_WS_022_01,unknown groundwater,NA,well,-86.113902,45.01827,WGS 84,Google Earth,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,NA,NA,NA,NA,,,8/8/25,NA,This system isn't in use.
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,6460 SMI Popple Campground Water System,SLBE_WS_023,NA,Non-Public Water System (NP),NA,1950,NA,This solar water system with disinfection was off during 2023.</p>,NA,NA,no,no,groundwater,,NA,NA,NA,NA,5243,2014,NA,NA,MWR\SLBE\EHSurvey\ENVS 2014 SLBE.pdf,MI,SLBE_WS_023_01,unknown groundwater,Buildings dataset doesn't contain any name info.,well,U,U,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,NA,NA,NA,NA,,,8/8/25,NA,This system is not in use. 
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,6480 SMI Village Water System,SLBE_WS_024,SMI Village,Non-Public Water System (NP),2013145,1951,6480 SMI Village Water System,"This system has a well that is approximately 85 feet deep and another this is about 80 feet deep, they are both treated with chemical disinfection.",U,NA,yes,no,groundwater,,Chlorination,U,U,U,1057,2023,0,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 8-11-2023 Final -f.pdf,MI,SLBE_WS_024_01,shallow groundwater,Buildings dataset doesn't contain any name info.,well,U,U,NA,NA,,NA,U,U,U,NA,U,85,U,U,U,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/8/25,NA,There wasn't enough information in the description to find the location or any additional information about the system. 
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,6480 SMI Village Water System,SLBE_WS_024,SMI Village,Non-Public Water System (NP),2013145,1951,6480 SMI Village Water System,"This system has a well that is approximately 85 feet deep and another this is about 80 feet deep, they are both treated with chemical disinfection.",U,NA,yes,no,groundwater,,Chlorination,U,U,U,1057,2023,0,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 8-11-2023 Final -f.pdf,MI,SLBE_WS_024_02,shallow groundwater,Buildings dataset doesn't contain any name info.,well,U,U,NA,NA,,NA,U,U,U,NA,U,80,U,U,U,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/8/25,NA,There wasn't enough information in the description to find the location or any additional information about the system. 
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,8190 NMI Village Water System,SLBE_WS_025,North Manitou,Non-Public Water System (NP),2013345,2160,8190 NMI Village Water System,"Well, Water, 135 FT
Pump, Submersible, Steel Alloy, 1 HP
Pump, Ejector, Dosatron
Solar Panel
Battery, Lead Acid, Wet, 12.0 VOLTS, 4.0 HRS, Marine Batteries",U,NA,yes,yes,groundwater,,U,U,U,U,4300,2023,0,NA,MWR\SLBE\EHSurvey\SLBE PHA Report 8-11-2023 Final -f.pdf,MI,SLBE_WS_025_01,unknown groundwater,Buildings dataset doesn't contain any name info.,well,U,U,NA,NA,,NA,U,U,U,NA,U,135,U,U,U,https://pubs.usgs.gov/wri/1983/4253/report.pdf,NA,NA,NA,https://mincdwv.gecsws.com/,NA,NA,NA,,,8/8/25,NA,There wasn't enough information in the description to find the location or any additional information about the system. 
Sleeping Bear Dunes National Lakeshore,Midwest Region,MI,SLBE,HQ GSA BLDG,SLBE_WS_026,HQ GSA BLDG,NA,NA,0,NA,The park HQ is connected to the Villiage of Empire drinking water system,Park Headquarters  ,NA,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",NA,NA,313,2022,0,NA,MWR\PIRO\EHSurvey\Pictured Rocks National Lakeshore PHA Final - August 2022.pdf,MI,SLBE_WS_026_01,municipal,NA,municipal connection,-86.058806,44.814378,WGS 84,Google Earth,,Empire Villiage,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Villiage of Empire: https://www.leelanau.gov/villages/empire/services/water_utility/index.php
USGS: https://pubs.usgs.gov/wri/1983/4253/report.pdf",NA,NA,NA,NA,NA,NA,NA,,,8/8/25,CH,"The location is of the offices not of the actual soures, which are supplied by four wells."
Statue of Liberty National Monument,Northeast Region,NJ,STLI,Ellis Island,STLI_WS_001,NA,Municipal,NJ0906001,0,NA,"Ellis Island is served by municipal water from Jersey City, NJ (Jersey City Municipal Utilities Authority). Water is stored in a 250,000-gallon elevated storage tank and is then distributed throughout the island.",Ellis Island ,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",250000,1,3481,2023,1,NA,NER\STLI\EHSurvey\STLI PHA Report 7-20-2023_Final.pdf,NJ,STLI_WS_001_01,municipal,Direct connection to health hazard with no/improper backflow protection in place (DL 5),municipal connection,-74.04009,40.70004,WGS 84,"Buildings, Water Tower (HS-57)",,Jersey City Municipal Utilities Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://jcmua.com/,NA,NA,NA,https://www-dep.nj.gov/DEP_WaterWatch_public/,NA,NA,NA,,,7/3/25,CH,"Complete, used the location of the on-island water tower rather than the location of JCMUA"
Statue of Liberty National Monument,Northeast Region,NJ,STLI,Liberty Island,STLI_WS_002,NA,Municipal,NJ0906001,NA,NA,"Liberty Island is served by municipal water from Jersey City, NJ (Jersey City Municipal Utilities Authority).",Liberty Island,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",NA,NA,7539,2023,1,NA,NER\STLI\EHSurvey\STLI PHA Report 7-20-2023_Final.pdf,NJ,STLI_WS_002_01,municipal,Potential health hazard with no backflow device in place (DL 4),municipal connection,-74.0451706,40.68988003,WGS 84,Google Earth coordinates for Liberty Island,,Jersey City Municipal Utilities Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://jcmua.com/,NA,NA,NA,https://www-dep.nj.gov/DEP_WaterWatch_public/,NA,NA,NA,,,7/3/25,CH,Complete
Stones River National Battlefield,Southeast Region,TN,STRI,Cemetery Well Water System,STRI_WS_001,Cemetery Water System,Non-Potable (NonPOT),NA,80796,Cemetery Well Water System,The Cemetery Water System is a non-potable water system that uses well water for irrigation at the cemetery and equipment washing at the maintenance shop.  This water supply is not used for human consumption.,Irrigation at the Cemetery and equipment washing at the Maintenance Shop,NA,yes,no,groundwater,,None,"human-non-drinking, irrigation",0,0,225,2022,0,NA,SER\STRI\PHA\STRI PHA 2022\STRI PHA Report 8-29-2022.pdf,TN,STRI_WS_001_01,deep groundwater,NA,well,-86.433889,35.882778,WGS 84,TN Wells,,NA,"Nashville Basin, Interior Low Plateaus","Nashville Basin, Interior Low Plateaus",U,USGWD,7/9/52,461,U,U,U,https://dataviewers.tdec.tn.gov/dataviewers/f?p=2005:39930:::::P39930_WELL_REPORT_NUMBER:14909048,NA,TN0174650,NA,NA,U,NA,NA,,,6/4/25,CH,"Complete, usgwd and the state database both contained this source, well and aquifer information was taken from both databases"
Stones River National Battlefield,Southeast Region,TN,STRI,City of Murfreesboro Water System,STRI_WS_002,City of Murfreesboro Water System,Municipal,NA,0,NA,"The entirety of Stones River National Battlefield receives potable water from the City of Murfreesboro Water Resources.  The water supply originates from the East Fork Stones River and from Percy Priest Reservoir. The Stones River Water Treatment Plant has the capacity to treat 20 million gallons per day of drinking water.  On an average day, over 10 million gallons of drinking water is softened, disinfected, filtered and fluoridated.  The plant features state-of-the-art equipment such as 0.1 micron membrane filtration, granular activated carbon contactors, and onsite hypochlorite generation.  This municipal water supply serves the Visitor Center, two staff housing units, an office, and maintenance shop.","Visitor Center, two staff housing units, an office, and maintenance shop",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,1541,2022,0,NA,SER\STRI\PHA\STRI PHA 2022\STRI PHA Report 8-29-2022.pdf,TN,STRI_WS_002_01,municipal,NA,municipal connection,-86.426058,35.852801,WGS 84,Google Earth,,City of Murfreesboro Water Resources,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.murfreesborotn.gov/2635/Water-Resources,NA,NA,NA,NA,NA,NA,NA,,,6/4/25,CH,Complete
Sunset Crater Volcano National Monument,Intermountain Region,AZ,SUCR,SUCR Water System,SUCR_WS_001,NA,Municipal,NA,48460,NA,"The water system at the Monument serves the visitor center, residences, maintenance shop, the Crater Comfort Station, and the Bonito Forest Service campground located across the road from the visitor center.

Water for the Monument is purchased from the Doney Park Water Company.  The facility is classified as a distribution system which requires a minimum of two bacteriological water samples monthly. The Doney Park Water Company does not chlorinate the water, which is acceptable under the Regulations of the Arizona State Department of Environmental Quality.  The staff at the Monument installed a hypochlorinator at the base of the reservoir.  Chlorination provides residual protection for any future contamination. Water for Sunset Crater is obtained by pumping water each evening from a pumping station located at Doney Park through the 2.5 miles of water line.  The pumping is started by a time clock.  An automatic chlorinator adds chlorine.  There is no automatic control; a valve is opened at the inlet of the system before Doney Water begins pumping.  The reservoir is a 50,000 gallon, 100-foot elevated steel tank that was erected in 1965.  The chlorinator is located in a building constructed at the base of the water tower.

The park used to have its own public water system (AZ0403715), but this system was taken offline in 1977.","visitor center, residences, maintenance shop, the Crater Comfort Station, and the Bonito Forest Service campground located across the road from the visitor center",NA,yes,no,municipal,,None,"fire, human-drinking, human-non-drinking",50000,1,5639,2024,2,No,NA,AZ,SUCR_WS_001_01,municipal,NA,municipal connection,-111.514566,35.268575,NAD 83,ADWR,,Doney Park Water Company,Rio de Flag Alluvium,Rio de Flag Alluvium,NA,NA,NA,NA,NA,NA,NA,"https://www.doneyparkwater.com/, PHS Report,
Aq. Information: https://rockd.org/explore",214154,NA,NA,NA,NA,NA,NA,,,10/20/25,KEC,Complete
Tallgrass Prairie National Preserve,Midwest Region,KS,TAPR,Historic Springs and Old Wells,TAPR_WS_001,Historic Springs and Old Wells,Non-Potable (NonPOT),NA,0,NA,"The old abandoned existing water system consists of two hand-dug wells under the influence of surface water, pumps, cisterns and various sized distribution piping. The wells are located approximately one half mile east of the Preserve.  These older wells are constructed with mortared stone and are approximately 20 feet in depth.  The stone allows water to seep into the well.

There are also two old historic springs that are fenced to keep livestock and people out.  The springs are not used for potable water.",U,NA,yes,no,GWUDI,,U,U,U,U,3531,2014,NA,NA,MWR\TAPR\EHSurvey\ENV_Survey 2014.pdf,KS,TAPR_WS_001_01,shallow groundwater,NA,well,-96.55024017,38.43366352,WGS 84,Google Earth Coordinates - Approximate location 0.5 miles east of the preserve per description,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,8/19/25,CH,I could not find record of any of these shallow wells and springs. The most recent description of this system was writted in 2014. The springs and wells described may be historic landmarks or park features for viewing.
Tallgrass Prairie National Preserve,Midwest Region,KS,TAPR,TAPR  Primary  Water System,TAPR_WS_002,NA,NA,NA,71697,TAPR  Primary  Water System,"The park water systems is connected to Strong City water system that consists of three wells (~350 deep) and serves about 250 customers one of which is the rural water company that serves an additional 100 plus locations ( 1MG/month).
The park has 435 feet of 3-inch PVC that connects to the Strong City/Rural Water system.  The mainline is treated with chlorine from an LMI chemical injection pump as it flows through the pipe that is connected to two Grundfus booster pumps, one 200 gallon pressure tank, and a 60,000 gallon underground reservoir.  The reservoir serves as potable water supply and fire suppression supply.",All park facilities,NA,yes,no,municipal,,NA,"fire, human-drinking, human-non-drinking",60000,1,5392,2024,0,NA,MWR\TAPR\EHSurvey\PHA - 2024.pdf,KS,TAPR_WS_002_01,municipal,NA,municipal connection,-96.5404,38.394767,WGS 84,"Google Earth, Strong City Hill",,Strong City,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/20/25,CH,It is unclear if the reservoir is part of the municipal system off-site or is part of the Park system. 
Theodore Roosevelt National Park,Midwest Region,ND,THRO,NU-Campground Water System,THRO_WS_001,Juniper Campground,Non-Public Water System (NP),ND2710909,28460,NU-Campground Water System,"Juniper campground utilizes a community well, pump house and buried 25,000-gallon concrete water storage reservoir.  The system is chlorinated.",Juniper Campground,6306,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",25000,1,2664,2024,1,NA,MWR\THRO\EHSurvey\THRO Final PHA Report 6-3-2024.pdf,ND,THRO_WS_001_01,unknown groundwater,NA,well,-103.337023,47.59501,WGS 84,Google Earth,,NA,U,U,U,NA,8/26/82,396,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/448868,NA,NA,NA,NA,U,NA,NA,,,8/11/25,CH,Location if of Juniper Campground. I couldn't find a corresponding well in the state wells or usgwd databases.I couldn't determine aquifer information from the IRMA well report.
Theodore Roosevelt National Park,Midwest Region,ND,THRO,NU-Headquarters Water System,THRO_WS_002,T ROOSEVELT NATL PK-NORTH,Non-Public Water System (NP),ND2710994,28445,NU-Headquarters Water System,"The North Unit visitor center, Park housing and maintenance area utilize a community well, pump house and two buried water storage tanks with a combined capacity of 35,000 gallons.  One tank (20,000 gal) is a buried concrete reservoir while the other (15,000 gal) is a buried fiberglass reservoir.  The well is approximately 420 feet deep and pumps 86 gpm. This system is also chlorinated.

 MCKENZIE Country, 35 Connections","Visitor center, housing, and maintenance area",6307,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking, irrigation",35000,1,427,2024,1,NA,MWR\THRO\EHSurvey\THRO Final PHA Report 6-3-2024.pdf,ND,THRO_WS_002_01,unknown groundwater,NA,well,-103.2601019,47.59995405,WGS 84,Buildings,,NA,U,U,U,NA,6/19/64,360,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/519807,NA,NA,NA,NA,U,NA,NA,,,8/11/25,CH,The water rights docket state that the water is being supplied from a Sandstone layer but doesn't name the aquifer. I couldn’t find a usgwd or state well database match for this sytem. 
Theodore Roosevelt National Park,Midwest Region,ND,THRO,NU-WHF Animal Watering System,THRO_WS_003,NA,Non-Potable (NonPOT),NA,239789,NA,NU-Well / WHF Animal Watering System,Animal watering,6276,yes,yes,groundwater,,NA,stock,0,0,6091,2024,0,NA,MWR\THRO\EHSurvey\THRO Final PHA Report 6-3-2024.pdf,ND,THRO_WS_003_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,8/11/25,CH,There wasn't enough descriptive information to find the location of this system. 
Theodore Roosevelt National Park,Midwest Region,ND,THRO,SU-Cottonwood Campground Water System,THRO_WS_004,Cottonwood Campground,Non-Public Water System (NP),NA,29487,SU-Cottonwood Campground Water System,"The Cottonwood campground and picnic areas are connected to a well water system maintained by the Park.  The Cottonwood system (seasonal) utilizes a community well, pump house and buried 15,000-gallon water storage tank to convey water to the campground and picnic areas.  The community well system is chlorinated.  The 2nd well is a flowing artesian well with constant flow year round with a separate chlorinator that provides 50-60 gpm at 45 psi.  One hydrant runs constantly along with a drain to provide pressure relief on the system.",Cottonwood campground and picnic areas,6277,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",15000,1,1701,2024,1,NA,MWR\THRO\EHSurvey\THRO Final PHA Report 6-3-2024.pdf,ND,THRO_WS_004_01,unknown groundwater,NA,well,-103.530211,46.949964,WGS 84,USGWD,,NA,Williston Basin,Williston Basin,U,USGWD,10/19/64,1385,1155,1280,125,https://irma.nps.gov/DataStore/DownloadFile/437358,NA,ND0016151,NA,NA,U,NA,NA,,,8/11/25,CH,There was one pump house building located next to the USGWD point used for this water system. I could only find information about one well and didn't create another source for the second well. 
Theodore Roosevelt National Park,Midwest Region,ND,THRO,SU-Headquarters Water System,THRO_WS_005,HQ Medora,NA,ND0400638,29407,SU-Headquarters Water System,"The visitor center, administration building, Park housing, Park offices and maintenance area are connected to the Medora, N.D. community water system.  PWSID: ND0400638.  This system also has an old well that needs to be abandoned.","Visitor center, administration building, Park husing, Park offices and maintenance area",6308,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3104,2024,0,NA,MWR\THRO\EHSurvey\THRO Final PHA Report 6-3-2024.pdf,ND,THRO_WS_005_01,municipal,NA,municipal connection,U,U,NA,NA,,NA,Medora community water system,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/11/25,CH,I couldn’t find a location for the source of the water or for the office building of this municipal system
Theodore Roosevelt National Park,Midwest Region,ND,THRO,SU-Painted Canyon Water System,THRO_WS_006,Southwest Community Rural Water System,NA,NA,30294,SU-Painted Canyon Water System,"The Painted Canyon rest area utilizes community water from Southwest Community Rural Water System from Belfield, ND.  The rural water system is chlorinated.",Painted Canyon rest area,6278,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,4757,2024,0,NA,MWR\THRO\EHSurvey\THRO Final PHA Report 6-3-2024.pdf,ND,THRO_WS_006_01,municipal,NA,municipal connection,U,U,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,8/11/25,CH,I couldn’t find a location for the source of the water or for the office building of this municipal system
Theodore Roosevelt National Park,Midwest Region,ND,THRO,SU-Peaceful Valley Water System,THRO_WS_007,Peaceful Valley Concessioner,Non-Public Water System (NP),NA,49013,SU-Peaceful Valley Water System,"The Peaceful Valley dude ranch utilizes a  flowing artesian well that is chlorinated. It consists of a well, chlorinator (new as of May 2021), spindown filter, water storage tank, and pressure tank. The well services the ranch house, bunk house, and horse water troughs.","Ranch house, bunk house, and horse water troughs",6279,yes,no,groundwater,,Chlorination,"human-non-drinking, stock",U,2,2422,2024,0,NA,MWR\THRO\EHSurvey\THRO Final PHA Report 6-3-2024.pdf,ND,THRO_WS_007_01,unknown groundwater,NA,well,-103.5030847,46.95896619,WGS 84,"Buildings, Pump House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,8/11/25,CH,This water system is non-potable. I couldn't find a matching system in usgwd or the state wells database. I couldn't find well records on IRMA.
Theodore Roosevelt National Park,Midwest Region,ND,THRO,SU-Roundup Horse Camp Water System,THRO_WS_008,Roundup Solar Water Systems,Non-Public Water System (NP),NA,48998,SU-Roundup Horse Camp Water System,"The Roundup horse camp utilizes a well pump controlled by a Grundfos solar controller that is powered by two solar panels.  The controls and chemical feed pump are controlled by a single solar panel that charges a 12v battery.  The battery powers the LMI pump that is adjusted relative to the flow coming from a 4-20 ma signal from the water meter. This system uses NSF approved AZONE for chemical treatment. It also consists of two spigots for water access (one for hikers/campers, one for horse corral).","Roundup horse camp with two spigots for water access (one for hikers/campers, one for horse corral)",6280,yes,no,groundwater,,Ozone,"human-drinking, human-non-drinking, stock",0,0,1630,2024,0,NA,MWR\THRO\EHSurvey\THRO Final PHA Report 6-3-2024.pdf,ND,THRO_WS_008_01,deep groundwater,NA,well,-103.506875,47.00716663,WGS 84,ND Driller Logs,,NA,Fox Hill Sandstone,Fox Hill Sandstone,U,https://irma.nps.gov/DataStore/DownloadFile/448869,9/10/96,1325,1295,1325,30,NA,NA,NA,NA,NA,U,NA,NA,,,8/12/25,CH,NA
Theodore Roosevelt National Park,Midwest Region,ND,THRO,SU-WHF Animal Watering System,THRO_WS_009,Animal,Non-Potable (NonPOT),NA,51453,SU-WHF Animal Watering System,The Wildlife Handling Facility (WHF) consists of a well that services one building (sink). The well doubles as a fire suppression source.,One building sink,6281,no,no,groundwater,,NA,"fire, stock",NA,NA,3418,2024,0,NA,MWR\THRO\EHSurvey\THRO Final PHA Report 6-3-2024.pdf,ND,THRO_WS_009_01,unknown groundwater,NA,well,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,,,812/2025,CH,This system is currently inoperable. The description didn't give me enough information to find the general location of this system. I looked for a building called the Wildlife Handling Facility but couldn't find it. 
Thomas Stone National Historic Site,Northeast Region,MD,THST,Park-Wide Water System,THST_WS_001,NA,Transient Non-Community Water System (TNC),MD1081165,59417,NA,"This system consists of an outdoor well with a submersible pump, sanitary well cap, and concrete apron. The well casing extends eight inches above the concrete apron. The well is tagged with the well permit number; CH-94-0054. Water is called for when the storage tank level drops to a preset level (12.5 ft), which activates the well pump (pressure switch). Water is pumped from the well, chlorinated, and sent to the 21,500-gallon above ground storage tank. Two booster pumps and two pressure tanks are used to distribute water throughout the park (Visitor Center, Maintenance Shop, Stone House Mansion). The Park is only open to the public Thursday through Sunday.","Visitor Center, Maintenance Shop, Stone House Mansion",6493,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",21500,1,441,2022,3,NA,NER\THST\THST PHA Report 10-27-2022_Final.pdf,MD,THST_WS_001_01,unknown groundwater," Air Release Valves (ARV)s/Reduced Pressure Backflow Assembly (RPBA)s are vented inside a vault (DL 4)
System is required by law to have a certified operator and does not (DL 4)
Potential health hazard with no backflow device in place (DL 4)",well,-77.03929,38.53115,WGS 84,"Buildings, Thomas Stone House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,MD1081165,NA,NA,NA,,,6/24/25,CH,"Complete, could not find exact well locations and used the Thomas Stone House as a central location, could not find well or aquifer information"
Timpanogos Cave National Monument,Intermountain Region,UT,TICA,TICA WATER SYSTEM,TICA_WS_001,NA,Transient Non-Community Water System (TNC),UTAH25105,75003,NA,"Water is collected through perforated pipes located in two caves that flow to separate inlet boxes, then combine and flow through a 6 inch cast iron pipe to a lower weir box that then flows through a water driven HE Anderson chlorinator to a 100,000 gallon welded steel storage tank.  The water is then distributed to the snack bar, visitor center, headquarters, maintenance area, and comfort stations.","Snack bar, visitor center, headquarters, maintenance area, and comfort stations",7059,yes,yes,groundwater,,Chlorination,human-drinking,"100,000",1,5321,2022,0,NA,IMR\TICA\EHSurvey\Timpanogos Cave National Monument National Monument - September 2022.pdf,UT,TICA_WS_001_01,spring,NA,spring box,-111.7050209,40.44885129,WGS 84,Utah PODs,,NA,Swinging Bridges Spring,U,U,U,U,NA,NA,NA,NA,water rights: https://irma.nps.gov/DataStore/DownloadFile/496485,1029067974,NA,55-95,DEQ - WaterSystem,NA,NA,NA,,,3/5/25,CH,"QC Complete, Missing Aquifer Information"
Timpanogos Cave National Monument,Intermountain Region,UT,TICA,TICA WATER SYSTEM,TICA_WS_001,NA,Transient Non-Community Water System (TNC),UTAH25105,75003,NA,"Water is collected through perforated pipes located in two caves that flow to separate inlet boxes, then combine and flow through a 6 inch cast iron pipe to a lower weir box that then flows through a water driven HE Anderson chlorinator to a 100,000 gallon welded steel storage tank.  The water is then distributed to the snack bar, visitor center, headquarters, maintenance area, and comfort stations.","Snack bar, visitor center, headquarters, maintenance area, and comfort stations",7059,yes,yes,groundwater,,Chlorination,human-drinking,"100,000",1,5321,2022,0,NA,IMR\TICA\EHSurvey\Timpanogos Cave National Monument National Monument - September 2022.pdf,UT,TICA_WS_001_02,spring,The second spring has not been located. ,spring box,U,U,U,U,,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,55-95,DEQ - WaterSystem,NA,NA,NA,,,3/5/25,CH,"QC Complete, Missing Source Location"
Timucuan Ecological and Historic Preserve,Southeast Region,FL,TIMU,Bennett House,TIMU_WS_001,Bennett House,Non-Public Water System (NP),NA,0,NA,"This system serves one residence.  The system consists of a well with redundant pumps, 2 35-gallon pressure tanks, and aeration tank.  This system is not provided with chlorination or any other disinfection system.",One Residence,NA,yes,no,groundwater,,NA,human-non-drinking,0,0,3209,2016,0,NA,SER\TIMU\PHA\TIMU PHA 2016\TIMU PHA 2016.pdf,FL,TIMU_WS_001_01,unknown groundwater,NA,well,U,U,U,USGWD,,U,U,U,U,NA,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,4/29/25,CH,"Incomplete, I cannot find the Bennet House or this water source"
Timucuan Ecological and Historic Preserve,Southeast Region,FL,TIMU,Broward House Water System,TIMU_WS_002,Broward House Water System,Non-Public Water System (NP),NA,0,NA,"The Broward House Water System consists of a well, pump, aeration tank, booster pump, 42 gallon hydropneumatic tank, and distribution system.  No chlorination system exists for this system.",U,6657,yes,no,groundwater,,NA,human-non-drinking,42,1,2257,2020,0,NA,SER\TIMU\PHA\TIMU PHA 2020\TIMU PHA 2020.pdf,FL,TIMU_WS_002_01,unknown groundwater,NA,well,-81.43263,30.4027,WGS 84,"Buildings, TIMU-KP-Broward House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,4/29/25,CH,"Incomplete, I located the building Broward House but the PHA doesn't actually specifiy if this water source serves the Broward House Building"
Timucuan Ecological and Historic Preserve,Southeast Region,FL,TIMU,Crabtree Water System,TIMU_WS_003,Crabtree Water System,Non-Public Water System (NP),NA,0,NA,"The Crabtree Water System consists of an artesian well, aeration tank, chlorine injection system, booster pump, 42 gallon hydropneumatic tank, and distribution system.  The chlorine injection system doses into the distribution line.  This system serves the Crabtree Quarters, which includes a single family residence and a two unit dormitory.","Crabtree Quarters, which includes a single family residence and a two unit dormitory",NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",42,1,1326,2022,0,NA,SER\TIMU\PHA\TIMU PHA 2022\TIMU PHA- MAR 2022.pdf,FL,TIMU_WS_003_01,deep groundwater,NA,well,-81.437,30.436,WGS 84,SWF Wells,,NA,Foridian Aquifer,Foridian Aquifer,U,SWF Wells,U,566,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,4/29/25,CH,Complete
Timucuan Ecological and Historic Preserve,Southeast Region,FL,TIMU,Jacksonville Water System,TIMU_WS_005,Jacksonville Water System,Community Water System (CWS),NA,0,NA,"A portion of Timucuan Ecological & Historic Preserve receives potable water from the Jacksonville Water System.  This system provides water to the Fort Carolina Water Distribution System, which serves the Visitor Center, staff offices, restrooms, staff housing, maintenance shop, and two VIP RV pads.","Fort Carolina Water Distribution System, which serves the Visitor Center, staff offices, restrooms, staff housing, maintenance shop, and two VIP RV pads",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,1248,2022,0,NA,SER\TIMU\PHA\TIMU PHA 2022\TIMU PHA- MAR 2022.pdf,FL,TIMU_WS_005_01,municipal,NA,municipal connection,-81.49739263,30.38540623,WGS 84,Google Earth coordinates for the Visitor Center Fort Caroline,,JEA,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.jea.com/about/water_supply/,NA,NA,NA,NA,NA,NA,NA,,,4/29/25,CH,"Incomplete, could not find the municipal location, this system is listed as CWS but it seems to be Municipal, most likely it is supplied by JEA"
Timucuan Ecological and Historic Preserve,Southeast Region,FL,TIMU,Johnson Barn Water System,TIMU_WS_006,Johnson Barn Water System,Non-Public Water System (NP),NA,0,NA,"The Johnson Barn Water System consists of a well, pump, aeration tank, 42 gallon hydropneumatic tank, chlorine injection system, and distribution system.  The chlorine injection system includes a 30 gallon dosing tank and pump.  The Johnson Barn Water System serves the Johnson Barn, which has recently been converted to a maintenance shop.","Johnson Barn, which has recently been converted to a maintenance shop",6618,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,662,2022,0,NA,SER\TIMU\PHA\TIMU PHA 2022\TIMU PHA- MAR 2022.pdf,FL,TIMU_WS_006_01,unknown groundwater,NA,well,-81.4357,30.43912,WGS 84,"Buildings, TIMU-KP-Johnson Barn",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,4/29/25,CH,"Complete, could verify well location on SWF Wells, could not find well or aquifer information"
