park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Timucuan Ecological and Historic Preserve,Southeast Region,FL,TIMU,KP-Kingsley Water Well,TIMU_WS_007,Kingsley Plantation Water System,Non-Public Water System (NP),NA,11917,KP-Kingsley Water Well,"The Kingsley Plantation Water System consists of a single well, pumphouse with treatment, and a distribution system.  The water enters the pumphouse and enters an approximately 200 gallon hydropneumatic tank.  After the tank, the water either enters the non-treated line, which provides water to the fire and irrigation systems, or the treated line.  The treated line includes an aeration tank followed by two booster pumps, a 30 gallon chlorine injection system, 85 gallon hydropneumatic tank, and distribution system with a 2-inch main line.  The system serves the Kingsley Plantation Visitor Center and Navy Lodge.",Kingsley Plantation Visitor Center and Navy Lodge,6667,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",285,2,2743,2022,0,NA,SER\TIMU\PHA\TIMU PHA 2022\TIMU PHA- MAR 2022.pdf,FL,TIMU_WS_007_01,unknown groundwater,NA,well,-81.43706,30.43896,WGS 84,"Buildings, TIMU-KP-Pump House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,4/29/25,CH,"Complete, could not find well on state database or usgwd, unknown well depth and aquifer information"
Timucuan Ecological and Historic Preserve,Southeast Region,FL,TIMU,KP-Quarters 5310-1 Water System,TIMU_WS_008,NA,Non-Public Water System (NP),NA,16024,KP-Quarters 5310-1 Water System,"The water system serves the ranger station and consists of an artesian well, treatment consists of chlorination.",Ranger Station  ,6614,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,554,2016,0,NA,SER\TIMU\PHA\TIMU PHA 2016\TIMU PHA 2016.pdf,FL,TIMU_WS_008_01,unknown groundwater,NA,well,-81.43599,30.43553,WGS 84,"Buildings, KP-Quarters 5310-1 Pump House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,4/30/25,CH,"Complete, could not find well on state database or usgwd, well depth and aquifer information unknown"
Timucuan Ecological and Historic Preserve,Southeast Region,FL,TIMU,TRA- Water System,TIMU_WS_009,TRA Water System,Non-Public Water System (NP),NA,11908,TRA- Water System,"The Theodore Roosevelt Area (TRA) Water System consists of a well, pumphouse with treatment, and a distribution system.  The pumphouse includes backflow prevention, chlorine injection system, 120 gallon chlorine contact tank, and 42 gallon hydropneumatic tank.  After treatment, water enters either the potable water distribution system or the fire prevention system, which includes a fire supply tank.  The system serves the TRA Headquarters, TRA Comfort Station, and Curator Building.","TRA Headquarters, TRA Comfort Station, and Curator Building",6638,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",162,2,1461,2022,0,NA,SER\TIMU\PHA\TIMU PHA 2022\TIMU PHA- MAR 2022.pdf,FL,TIMU_WS_009_01,unknown groundwater,NA,well,-81.48495,30.37002,WGS 84,"Buildings, TIMU-TRA-Pump House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,U,NA,NA,U,NA,NA,,,4/30/25,CH,"Complete, could not find well on state database or usgwd, no well detph or aquifer information known"
Tonto National Monument,Intermountain Region,AZ,TONT,Parkwide Water System,TONT_WS_001,NA,Transient Non-Community Water System (TNC),AZ0404702,65949,NA,"This transient, non-community water system serves all the facilities in the Park including the Visitor Center, the picnic area comfort station, the Park headquarters building, the four Park housing units, and the Park maintenance buildings. The source of water is from a well drilled during 1963 (ID # 55-629108). This well is drilled to a depth of 140 feet at a diameter of 6 inches. This 6-inch casing is torch perforated from a depth of 30 feet to the bottom of the 140-foot drilled well. A sanitary seal is installed to a depth of 5 feet. Water is pumped from the well, located inside the water treatment house, through a submersible pump. Water undergoes a softening process utilizing a Advanced Water Systems water softening, installed in 2000, and is then treated with a sodium hypochlorite solution. Potable water is sent to a 50,000-gallon buried concrete potable water storage reservoir. Potable water flows by gravity to the picnic area comfort station, the maintenance buildings, and the four Park housing units. A booster pump inside the pumphouse lifts water from this 50,000-gallon buried concrete potable water reservoir to a 25,000-gallon above ground welded-steel potable water storage reservoir located uphill from the visitor center. Float switches inside the buried concrete potable water storage reservoir control the submersible well pump. A float switch inside the 25,000-gallon above ground welded-steel potable water storage reservoir.

The distribution system consists of 1.25-inch galvanized pipe, 4- and 6-inch asbestos cement (AC) pipe, and 2-inch schedule 80 PVC pipe.  Four-inch AC pipe runs from the 50,000-gallon storage tank to the picnic area comfort station, maintenance area, and residential area.  A 4-inch PVC line runs from the transfer pump located in the pumphouse to the visitor center parking lot.  A 6 inch AC line connects the 25,000 gallon storage tank to the distribution system","isitor Center, the picnic area comfort station, the Park headquarters building, the four Park housing units, and the Park maintenance buildings","7060,",yes,no,groundwater,,NA,"human-drinking, human-non-drinking",75000,2,5643,2022,4,No,NA,AZ,TONT_WS_001_01,shallow groundwater,NA,well,-111.112377,33.645766,NAD 83,ADWR,,NA,U,U,U,U,2/4/63,140,U,U,U,"ADWR,
Aq. Information: https://irma.nps.gov/DataStore/Reference/Profile/657463 (KGE does not have access to this report)",629108,U,55-629108,AZ0404702,U,NA,U,,,7/30/24,KGE,Aquifer report included but could not be accessed at this time
Tuskegee Institute National Historic Site,Southeast Region,AL,TUIN,Tuskegee Water System,TUIN_WS_001,NA,Municipal,AL0000870,NA,NA,"The entirety of the Tuskegee Institute and Tuskegee Airman National Historic Sites receives potable water from the Utility Board of Tuskegee which is managed by the City of Tuskegee.  The Park's distribution system is connected to the Tuskegee Water System at various locations.  This system serves the Park Headquarters, The Oaks, Maintenance Building, Curator Building, and George Washington Carver Museum.","Park Headquarters, The Oaks, Maintenance Building, Curator Building, and George Washington Carver Museum",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",NA,NA,3452,2021,0,No,SER\TUIN\PHA\TUIN PHA 2021\TUIN & TUAI PHA 2021.pdf,AL,TUIN_WS_001_01,municipal,NA,municipal connection,-85.694187,32.421971,WGS 84,Google Earth,,Tuskegee Utilities Board,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.yourubt.com/,NA,NA,NA,AL0000870,NA,NA,NA,,,5/19/25,CH,Complete
Tumacacori National Historical Park,Intermountain Region,AZ,TUMA,Mission/Visitor Center (North) Side Water System,TUMA_WS_001,NA,Transient Non-Community Water System (TNC),AZ0412701,53927,NA,"This transient non-community (TNC) water system serves the Mission/Visitor Center (North) side of the Park including: the Visitor Center (kitchen sink, three restrooms) and the Boundy House residence (kitchen sink, one toilet, one restroom sink, and a shower). Water is supplied from a 125 foot deep drilled well with a static water level of 13 feet. This well is identified as well # 1. A submersible pump set at 60 feet with a capacity of 12 gallons-per-minute (0.5 horsepower) supplies the well. Water is then treated with a sodium hypochlorite solution utilizing a Pulsatron A-Plus series injection pump. Following chlorination, the potable water line splits. One line is pumped through Pump # 1 to an Well-X-Trol Amtrol 100 PSI pressure tank. The other line is pumped through Pump # 2 to an Well-X-Trol Amtrol 100 PSI pressure tank. Potable water from this line passes through a Febco 825YA reduced pressure zone (RPZ) assembly backflow prevention device prior to it fts storage inside a 50,000 underground, concrete potable water storage reservoir where it is held for distribution. Potable water is distributed through the Mission/Visitor Center (North) side of the Park through 6-inch PVC main lines and HDPE service line piping.","Mission/Visitor Center (North) side of the Park including: the Visitor Center (kitchen sink, three restrooms) and the Boundy House residence (kitchen sink, one toilet, one restroom sink, and a shower)",7062,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",50000,1,2355,2022,0,No,NA,AZ,TUMA_WS_001_01,shallow groundwater,NA,well,-111.047068,31.57028,NAD 83,ADWR,,NA,Historic Alluvium,Historic Alluvium,unconfined,U,NA,125,U,U,U,"PHS Report,
Aq Information: https://rockd.org/",608600,U,55-629109,AZ0412701,NA,NA,NA,,,7/30/24,KGE,Complete
Tumacacori National Historical Park,Intermountain Region,AZ,TUMA,Maintenance/Administrative (South) Side Water System,TUMA_WS_002,NA,Non-Public Water System (NP),NA,95922,NA,"This non-public water system serves the Maintenance/Administrative (South) side of the Park including: the maintenance complex (fire suppression system, four hose bibs, one toilet, one restroom sink, and one eye wash), the casita (kitchen sink, one toilet, one restroom sink, and a bathtub), and the administrative office (fire suppression system, one breakroom sink, one toilet, and one restroom sink). Water is supplied from a 138 foot deep drilled well with a static water level of 13 feet. A submersible pump with a capacity of 70 gallons-per-minute (5 horsepower) supplies the well. Water is then treated with a sodium hypochlorite solution and pressurized through a 1,000-gallon pressure tank, located adjacent to the wellhead. Potable water is then sent to either storage inside an above ground, plastic, 1,800-gallon potable water storage reservoir; or sent for storage for fire suppression. Following storage inside the 1,800-gallon potable water storage reservoir, water is sent for distribution. All potable water for fire suppression passes through a Febco LF825Y reduced pressure zone (RPZ) assembly backflow prevention device and is then pumped using a diesel motor to a 50,000-gallon, above ground welded steel potable water storage reservoir for fire suppression.","Maintenance/Administrative (South) side of the Park including: the maintenance complex (fire suppression system, four hose bibs, one toilet, one restroom sink, and one eye wash), the casita (kitchen sink, one toilet, one restroom sink, and a bathtub), and the administrative office (fire suppression system, one breakroom sink, one toilet, and one restroom sink)",7061,yes,no,groundwater,,NA,"fire, human-drinking, human-non-drinking",51800,2,4014,2022,3,No,NA,AZ,TUMA_WS_002_01,shallow groundwater,NA,well,-111.049196,31.568447,NAD 83,ADWR,,NA,Historic Alluvium,Historic Alluvium,unconfined,U,8/12/59,138,U,U,U,"ADWR,
Aq Information: https://rockd.org/",629110,U,55-600636,NA,NA,NA,NA,,,7/30/24,KGE,Complete
Tuzigoot National Monument,Intermountain Region,AZ,TUZI,Tuzigoot Parkwide Water System,TUZI_WS_001,NA,Transient Non-Community Water System (TNC),AZ0413703,13721,NA,"This transient, non-community water system serves the entire Tuzigoot National Monument. This includes the Visitor Center; comfort station with a men fts restroom, women fts restroom, and custodial closet; the maintenance shop; the Park irrigation system; and the two Park housing units. The source of this water system is an approximately 160-feet deep, 6-inch drilled well located inside the water treatment building, located underneath the visitor center. Water is pumped from this well through two, high-frequency submersible pumps. Each pump is equipped with a 5 horsepower Baldor motor. Water is pumped into a water treatment building, where it first passes through a meter and is then injected with a liquid sodium hypochlorite solution for disinfection. Potable water is pumped into the adjacent water pressurization building where it is pressurized utilizing a NAT ftL BD bladderless pressure tank, with a maximum pressure of 80 PSI. Pressure switches control the operation of the booster pumps. Following pressurization, the potable water line splits with one AC and ductile iron line supplying the fire suppression system; while the other AC and ductile iron line provides potable water to the 50,000-gallon below-ground concrete potable water storage reservoir. A Watts 2000B ¬æ-inch reduced pressure zone (RPZ) assembly backflow prevention device is installed on the potable water line supplying the fire suppression system. The liquid level inside the 50,000-gallon below-ground potable water storage reservoir is controlled through a float system. ","Visitor Center; comfort station with a men fts restroom, women fts restroom, and custodial closet; the maintenance shop; the Park irrigation system; and the two Park housing units",7063,yes,no,groundwater,,NA,"fire, human-drinking, human-non-drinking, irrigation",50000,1,5504,2023,1,No,NA,AZ,TUZI_WS_001_01,deep groundwater,NA,well,-112.026138,34.769685,NAD 83,ADWR,,NA,Avra Valley Volcanics,Avra Valley Volcanics,U,U,3/18/52,160,U,U,U,"ADWR,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/476700",629092,U,55-629092,AZ0413703,NA,NA,NA,,,7/30/24,KGE,Complete
Ulysses S.  Grant National Historic Site,Midwest Region,MO,ULSG,Main House Cistern HS-07,ULSG_WS_001,NA,Non-Potable (NonPOT),NA,19413,NA,"Park explained the cistern has been backfilled and properly abandoned.  If there are any questions or comments, please consult this office.",Main House,U,no,no,groundwater,,untreated,geothermal heating,U,U,5073,2018,0,NA,MWR/ULSG/EHSurvey/ULSG PHA 2018 Survey Report1.pdf,MO,ULSG_WS_001_01,unknown groundwater,NA,well,-90.35155,38.55208,WGS84,NPS Buildings Layer,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2037",NA,11/7/25,KW,No longer in use.
Ulysses S.  Grant National Historic Site,Midwest Region,MO,ULSG,Site Water System,ULSG_WS_002,NA,Municipal,MO6010716,19419,NA,"Missouri American Water supplies quality drinking water to more than 365,000 customers in St. Louis County, St. Charles County and northern Jefferson County. Approximately 80 percent of our surface water comes from the Missouri River, which borders our service area on the north and the west. Nearly 20 percent comes from the Meramec River in south St. Louis County. Both rivers provide a plentiful supply of water that responds well to conventional, though rigorous, drinking water treatment processes.

Missouri American Water occasionally purchases a small quantity of water from the City of St. Louis Water Division, which also uses the Missouri River as a source of water. For more information about this water supply, contact the City of St. Louis Water Division at (314) 868-5640.",Park buildings,U,yes,no,municipal,,U,human-drinking,U,U,357,2024,0,No,MWR/ULSG/EHSurvey/ULSG Final PHA Report all 3-13-2025.pdf,MO,ULSG_WS_002_01,municipal,NA,municipal connection,-90.35176,38.55114,WGS84,NPS Buildings Layer,,Cit of St. Louis Water Division,"Missouri River, Meramec River",NA,NA,NA,NA,NA,NA,NA,NA,U,U,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_6010715.pdf,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2037",NA,11/7/25,KW,Municipal surface water supply
Upper Delaware Scenic and Recreation River,Northeast Region,PA,UPDE,Cowen House (Ranger Station),UPDE_WS_001,NA,Non-Public Water System (NP),NA,0,NA,"This site is served by a well and pressure tank. The well is located outdoors with a submersible pump and (non-sanitary) well cap. The well casing extended about two feet above ground and the surfacing around the casing was unimproved. The pressure tank was a 25-gallon Flex-Lite fiberglass tank. Treatment consists of disinfection with sodium hypochlorite (Stenner chemical feed pump, model 85MHP17) followed by cartridge filtration for sediments and water softening. The treatment facilities are located in the basement of the Cowen House. This system serves the Cowen House, which is used as a Ranger Station.","Cown House, which is used as a Ranger Station",6494,yes,no,groundwater,,"Chlorination, Filtration, Softener","human-drinking, human-non-drinking",25,1,3753,2022,0,NA,NER\UPDE\EHSurvey\UPDE PHA Report 5-18-2022_Final.pdf,NY,UPDE_WS_001_01,unknown groundwater,NA,well,-74.894015,41.458842,WGS 84,"Google Earth, Upper Delaware NPS Ranger Station",,NA,U,U,U,NA,U,U,U,U,U,https://www.nps.gov/upde/learn/news/d-h-canal-cowen-farm-press-release.htm,NA,NA,NA,NA,U,NA,NA,,,7/9/25,CH,"Complete, could not find well or aquifer informaion"
Upper Delaware Scenic and Recreation River,Northeast Region,PA,UPDE,Headquarters,UPDE_WS_002,NA,Non-Public Water System (NP),NA,102985,NA,"This site is served by a well and pressure tank. The well is located outdoors with a submersible pump, sanitary cap, and concrete apron. The well casing extends about four to six inches from the ground. The pressure tank is an 85-gallon Pro Source Plus fiberglass tank. Treatment consists of disinfection with sodium hypochlorite followed by cartridge filtration for sediments; the treatment facilities are located in the Annex Building utility room. This system serves the headquarters, operations, and annex buildings.","Heaquarters, opperations, and annex buildings",6495,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",85,1,3393,2022,0,NA,NER\UPDE\EHSurvey\UPDE PHA Report 5-18-2022_Final.pdf,PA,UPDE_WS_002_01,unknown groundwater,NA,well,-75.05132,41.619258,WGS 84,Google Earth,,NA,U,U,U,NA,U,U,U,U,U,https://www.nps.gov/places/upper-delaware-srr-hq.htm,NA,NA,NA,NA,U,NA,NA,,,7/9/25,CH,"Complete, could not find well or aquifer information"
Upper Delaware Scenic and Recreation River,Northeast Region,PA,UPDE,Margold House and Maintenance,UPDE_WS_003,NA,Non-Public Water System (NP),NA,0,NA,"This site is served by a well and pressure tank. The well is located outdoors with a submersible pump, sanitary well cap, but no concrete apron. The casing is raised less than 6 inches above the ground. Disinfection with sodium hypochlorite was provided. This site served the maintenance shop and Margold House. The Margold House was being used as a storage facility with no full-time employees working in it.",Maintenance shop and Margold House,6496,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,1,86,2022,1,NA,NER\UPDE\EHSurvey\UPDE PHA Report 5-18-2022_Final.pdf,U,UPDE_WS_003_01,unknown groundwater,Direct connection to health hazard with no/improper backflow protection in place (DL 5),well,U,U,NA,NA,,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/9/25,CH,"Incomplete, could not find system location, could not find well or aquifer information"
Upper Delaware Scenic and Recreation River,Northeast Region,PA,UPDE,Milanville House,UPDE_WS_004,NA,Non-Public Water System (NP),NA,0,NA,"This house is served by an outdoor well that has a sanitary well cap and a submersible pump. The well head is less than 6 inches from the ground and does not have a concrete apron. The water system includes disinfection (sodium hypochlorite), a pressure tank, and a water softener. The house is used by Natural Resources.",Millanville House,6497,yes,no,groundwater,,"Chlorination, Softener","human-drinking, human-non-drinking",U,1,3714,2022,0,NA,NER\UPDE\EHSurvey\UPDE PHA Report 5-18-2022_Final.pdf,PA,UPDE_WS_004_01,unknown groundwater,NA,well,-75.064318,41.672845,WGS 84,"Google Earth, Milanville NPS Ranger Station",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/9/25,CH,"Incomplete, used the Milanville NPS Ranger station as the building location but I am not sure that is correct, could not find well or aquifer information"
Upper Delaware Scenic and Recreation River,Northeast Region,PA,UPDE,Zane Grey House,UPDE_WS_005,NA,Non-Public Water System (NP),NA,0,NA,"This site is served by an outdoor well. The well head is approximately 9 inches above the ground with no concrete apron. The pressure tank is a steel Well-X-Trol tank, 86 gallons. At the point of entry, water is disinfected with sodium hypochlorite then passes through two inline sediment and carbon filters and a water conditioner (unknown media type). At the point of use, water passes through an under sink reverse osmosis unit (GE Model GXRM10G equipped with carbon block pre and post filters, and thin polyamide RO membrane). This system serves the Zane Grey Museum House. The water use at this site is that of a business occupancy with limited/emergency use by the public. There are two residential style bathrooms in the house. An RO unit is installed in each bathroom.",Zane Grey Museum House,6498,yes,no,groundwater,,"Chlorination, Filtration, Softener, Reverse Osmosis","human-drinking, human-non-drinking",86,1,2762,2022,0,NA,NER\UPDE\EHSurvey\UPDE PHA Report 5-18-2022_Final.pdf,PA,UPDE_WS_005_01,unknown groundwater,NA,well,-74.9875,41.48556,WGS 84,PA Wells,,NA,U,U,U,NA,U,165,U,U,U,https://www.pagwisdriller.dcnr.pa.gov/PAGEOD/PaGeodSearch/WellInformation/30978,NA,NA,NA,NA,U,NA,NA,,,7/9/25,CH,"Complete, could not find most well or aquifer information"
Valley Forge National Historical Park,Northeast Region,PA,VAFO,Administrative Offices/Visitor Center Water System,VAFO_WS_001,NA,Transient Non-Community Water System (TNC),PA1460073,0,NA,"This water system is supplied by the municipal system, ran by AQUA. It serves the administrative office building for Park staff and a temporary Visitor Center. Restrooms and drinking fountains for Park staff are located inside the administrative office building. Additionally, public restrooms and drinking fountains are provided for Park visitors at the temporary Visitor Center.",Administrative office building for park staff and a temporary visitor center,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,4697,2019,0,NA,NER\VAFO\EHSurvey\VAFO Public Health Assessment 11-5-19 KING-FINAL.pdf,PA,VAFO_WS_001_01,municipal,NA,municipal connection,-75.42243256,40.10140245,WGS 84,Google Earth coordinates for the Visitor Center,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,NA,NA,NA,,,7/10/25,CH,"Incomplete, could not find the local location of AQUA"
Valley Forge National Historical Park,Northeast Region,PA,VAFO,Betzwood Water System,VAFO_WS_002,NA,Transient Non-Community Water System (TNC),PA1460823,29193,NA,"This is a public water system. It serves public restrooms and drinking fountains at a year-round picnic area. The source of this water system is from a drilled well. This well was drilled around 1999. The casing of the wellhead is raised approximately 18 inches above the ground. The wellhead is equipped with a protective cap and a properly functioning gasket. A concrete apron surrounds the entire wellhead. A submersible pump (pump information not posted) pumps water into the heated water treatment room. Three, 119-gallon Flex~Lite Pressure Tanks (set to 50/55 PSI), model FL4C; two water softeners; a filter; chlorination injection; and four, 119-gallon Mix Master Contact tanks (baffling factor 0.7), model BAF120; are inside the water treatment room. The chlorine pump only operates when it senses water flow. The backwash line is not plumbed directly to the sewer; there is an air break into the floor sink. This distribution system is equipped with an alarm in the event water pressure drops below 20 PSI.",Public restrooms and drinking fountains at a year-round picnic area,6499,yes,no,groundwater,,"Softener, Chlorination","human-drinking, human-non-drinking",357,3,3512,2022,0,NA,NER\VAFO\EHSurvey\VAFO PHA Report 11-29-2022.pdf,PA,VAFO_WS_002_01,unknown groundwater,NA,well,-75.42123,40.1109,WGS 84,"Buildings, Betzwood Water System",,NA,U,U,U,NA,1/1/99,U,U,U,U,NA,NA,NA,NA,http://www.drinkingwater.state.pa.us/dwrs/HTM/SelectionCriteria.html,U,NA,NA,,,7/10/25,CH,"Complete, could not find well or aquifer information"
Valley Forge National Historical Park,Northeast Region,PA,VAFO,Lafayette's Quarters Water System,VAFO_WS_003,NA,Non-Public Water System (NP),NA,0,NA,"This is a non-public water system. This water system serves a seasonal quarter's unit with 4 bedrooms and 2.5 bathrooms. The source of this water system is from a drilled well, with an approximate drill date sometime during 2003. The casing of the wellhead is raised approximately 12 to 24 inches above the ground. The well is equipped with a protective cap and a properly functioning gasket. A concrete apron surrounds the entire wellhead. A submersible pump (model # 10GS05412C, set at 50 feet, and installed in 2011) pumps water into the water treatment room, located in the basement of the seasonal quarter‚Äôs unit. Pumped water from the well enters the basement of the facility and flows into a pressure tank. This water flows into two neutralizing filters and then into one water softener. Chlorine is injected into the water. The chlorinated water passes through three, 119-gallon MixMatch contact tanks, model BAF120.",A seasonal quarters unit,6500,yes,yes,groundwater,,"Filtration, Softener, Chlorination","human-drinking, human-non-drinking",U,1,648,2022,0,NA,NER\VAFO\EHSurvey\VAFO PHA Report 11-29-2022.pdf,PA,VAFO_WS_003_01,unknown groundwater,NA,well,-75.45748,40.08063,WGS 84,"Buildings, Lafayette's Quarters",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/10/25,CH,"Complete, could not find well or aquifer information"
Valley Forge National Historical Park,Northeast Region,PA,VAFO,Walnut Hill Water System,VAFO_WS_004,NA,Non-Public Water System (NP),NA,0,NA,"This is a non-public water system. This water system supplies a private quarter's house located on top of the adjacent hill. The source of this water system is from a drilled well. The casing of this wellhead is raised approximately 12 to 24 inches above the ground. The wellhead is equipped with a protective cap and a properly functioning gasket. A concrete apron surrounds the entire wellhead. A submersible pump (pump information not posted) pumps water into the water treatment room located inside the basement of the spring house. This spring house is located at the bottom of the hill, and staff stated potable water is not supplied to the spring house. After entering the water treatment room, water flows into an 80-gallon Xtrol pressure tank, then through a chlorine injection point, and then into an 80-gallon contact tank. The chlorine pump only operates when it senses flow. The UV unit inside this water treatment room was removed in 2018.",A quarters unit,6501,no,no,groundwater,,Chlorination,human-drinking,80,1,845,2022,0,NA,NER\VAFO\EHSurvey\VAFO PHA Report 11-29-2022.pdf,PA,VAFO_WS_004_01,unknown groundwater,NA,well,-75.45808,40.11023,WGS 84,"Buildings, Walnut Hill Springhouse",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,7/10/25,CH,System Not in Use
Valles Caldera National Preserve,Intermountain Region,NM,VALL,Water System,VALL_WS_001,NA,Non-Public Water System (NP),NA,NA,NA,"The water system is currently classified as a non-public water system. It only has 5 active connections (ranger station, upper A frame housing unit, lower A frame housing unit, Baca Lodge housing unit, and maintenance shop) and serves about 17 staff members. The water system consists of a surface water intake, treatment building, gravity storage tank, and distribution system. The well is no longer in use and the park is utilizing a temporary surface water intake from La Jara Creek as the water source. The treatment system was originally designed for surface water source but the old infiltration gallery was destroyed due to erosion. Treatment now includes filtration (depth filters, 5 micron, 1 micron, and 1 micron absolute filters) and chlorination. Water is produced at a rate of 7 to 22 gpm, depending on how clean the filters are. Treated water is pumped to a 30,000 gallon welded steel water storage tank that is equipped with a tank mixer to keep the tank from freezing in the winter. Water flows by gravity from the water tank into the distribution system that serves buildings that are primarily used by park staff and VIPs. Future plans for visitation and usage have not been determined.","ranger station, upper A frame housing unit, lower A frame housing unit, Baca Lodge housing unit, and maintenance shop (17 staff members)",7064,yes,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",30000,1,5500,2023,3,NA,NA,NM,VALL_WS_001_01,river/stream,Infiltration gallery on La Jara Creek. 2.69 acre-feet per annum according to water right:  https://nmwrrs.ose.nm.gov/ReportDispatcher?type=WRHTML&name=WaterRightSummaryHTML.jrxml&basin=SD&nbr=03177&suffix=1.,infiltration gallery,-106.52274,35.86516,NAD 83,HarDWR,,NA,La Jara Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,SD-03177,NA,SD-03177,NA,NA,NA,NA,,,2/10/25,KEC,Complete
Valles Caldera National Preserve,Intermountain Region,NM,VALL,Park Headquarters,VALL_WS_002,NA,Community Water System (CWS),NA,NA,NA,"The park headquarters building and 1 housing unit located in Jemez Springs, NM are served by a community water system.  The headquarters building is equipped with a fire suppression system with 2 reduced pressure backflow prevention devices and a 10,000 gallon fire storage tank located inside a shed.","park headquarters, 1 house in Jemez Springs",NA,yes,no,NA,,NA,"fire, human-drinking, human-non-drinking",10000,1,7332,2023,2,NA,NA,NM,VALL_WS_002_01,municipal,NA,municipal connection,-106.6887774,35.78019752,WGS 84,Google Earth coordinates for Valles Caldera Natiaonl Preserve Headquarters,,"Jemez Springs, NM",NA,NA,NA,NA,NA,NA,NA,NA,NA,Municipal Supplier: https://www.jsdwa.org/,NA,NA,NA,NA,NA,NA,NA,,,8/7/24,KGE,Complete
Valles Caldera National Preserve,Intermountain Region,NM,VALL,Water System,VALL_WS_003,NA,NA,NA,NA,NA,"This is a proposed water system for Valles Caldera that will replace the aging non-public water system currently serving the Valle Grande area. The proposed system will include a well, treatment system, and 100,000 gallon storage tank. All details are forthcoming and subject to change.",U,U,no,no,groundwater,,U,"human-drinking, human-non-drinking",100000,1,NA,NA,NA,NA,NA,NM,VALL_WS_003_01,deep groundwater,NA,well,-106.5211,35.858542,NAD 83,State POD,,NA,Valle Grande Unconsolidated ,Valle Grande alluvium,unconfined,U,NA,NA,U,U,U,NM POD Database,RG-66453,U,RG-66453,NA,U,NA,NA,,,2/10/25,KEC,Complete
World War II Valor in the Pacific National Monument,Pacific West Region,HI,VALR,NPS Pearl Harbor Memorial Water System,VALR_WS_001,NA,Community Water System (CWS),NA,NA,NA,Information of the drinking water system can be found here: https://jbphh-safewaters.org/public/framework/bannerhtml.aspx?dsn=systm&idhtml=10737&banner=jbphh_home.png&title=JBPHH%20Water%20System%20Information.,U,6872,yes,no,municipal,,None,human-non-drinking,0,0,5993,2013,NA,NA,NA,HI,VALR_WS_001_01,municipal,municipal source is river/stream,municipal connection,-157.9389885,21.36760913,WGS 84, Google Earth coordinates for Pearl Harbor Memorial,,Joint Base Pearl Harbor Drinking Water,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://jbphh-safewaters.org/public/framework/bannerhtml.aspx?dsn=systm&idhtml=10737&banner=jbphh_home.png&title=JBPHH%20Water%20System%20Information.,NA,,NA,NA,NA,NA,NA,,,NA,NA,NA
Vanderbilt Mansion National Historic Site,Northeast Region,NY,VAMA,Vanderbilt Mansion Water,VAMA_WS_001,NA,Municipal,NY1302796,NA,NA,Water services are provided by the municipality.,All park facilities  ,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,5804,2024,1,NA,NER\VAMA\EHSurvey\VAMA PHA Report 8-28-2024.pdf,NY,VAMA_WS_001_01,municipal,Potential health hazard with no backflow device in place (DL 4),municipal connection,-73.943398,41.775716,WGS 84,"Google Earth, DCWWA - Hyde Park ",,Dutchess County Water and Wastewater Authority - Hyde Park System,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.dutchessny.gov/Departments/Water-Wastewater/Graphics/2023-Hyde-Park-Regional-AWQR.pdf,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search,NA,NA,NA,,,7/4/25,CH,"Complete, could not find state PWS portal"
Vicksburg National Military Park,Southeast Region,LA,VICK,Culkin Water System,VICK_WS_001,Culkin Water System,Municipal,NA,0,NA,"The Vicksburg National Military Park receives potable water from the Culkin Water System, which is administered by the Culkin Water District.  This municipal system serves the Shirley House.",Shirley House,NA,yes,no,municipal,,NA,fire,NA,NA,2611,2023,0,NA,SER\VICK\PHA\VICK PHA 2023\VICK PHA FY23.pdf,MS,VICK_WS_001_01,municipal," The Shirley House is expected to be under construction without potable 
water use (other than for fire suppression) until approx. 2029",municipal connection,-90.826211,32.38777,WGS 84,"Google Earth, Culkin Water District",,Culkin Water District,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.culkinwater.com/,NA,NA,NA,NA,NA,NA,NA,,,5/7/25,CH,Complete
Vicksburg National Military Park,Southeast Region,LA,VICK,Vicksburg Water System,VICK_WS_002,Vicksburg Water System,Municipal,NA,0,NA,"The majority of Vicksburg National Military Park receives potable water from the Vicksburg Water System, which is administered by the Vicksburg Water and Gas Office of the City of Vicksburg.  This municipal system serves the Visitor Center and Park Headquarters facility, Maintenance Compound, USS Cairo Museum, Archive Building, Pemberton's Headquarters, Ranger Station, and Staff Quarters #4.","Visitor Center and Park Headquarters facility, Maintenance Compound, USS Cairo Museum, Archive Building, Pemberton's Headquarters, Ranger Station, and Staff Quarters #4",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,4930,2023,0,NA,SER\VICK\PHA\VICK PHA 2023\VICK PHA FY23.pdf,MS,VICK_WS_002_01,municipal,NA,municipal connection,-90.880103,32.340151,WGS 84,"Google Earth, Vicksburg Gas & Water",,City of Vicksburg,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.vicksburg.org/utilities/page/water-and-gas-office,NA,NA,NA,NA,NA,NA,NA,,,5/7/25,CH,Complete
Virgin Islands National Park,Southeast Region,VI,VIIS,CNB 108 Little Cinnamon Potable Water System,VIIS_WS_001,NA,Non-Public Water System (NP),NA,33509,NA,"Residential rain catchment and cistern storage water system consists of a roof gutter rain catchment which gravity collects untreated water for storage in a 1,000 gallon capacity cistern. A pressure pump feeds the water through a filtration array (10, 5, and absolute 1 micron cartridge filters) for contaminant removal, chlorine injection (LMI pump/batch tank), hydropneumatic pressure tank, chlorine contact tank (fiberglass tank approximately 120 gallons), for treated water storage and water distribution piping. The water system provides water to a single park housing unit CNB 108 (AKA Cottage/the little one). This housing unit is not currently in use.",Park housing unit CNB 108,6671,no,no,rainwater,,"Chlorination, Filtration",NA,U,U,2899,NA,NA,NA,NA,VI,VIIS_WS_001_01,rainwater,NA,rainwater catchment,-64.76021,18.35204,WGS 84,"Buildings, Little Cinnamon Employee Housing Unit 108",,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/6/25,CH,System Not in Use
Virgin Islands National Park,Southeast Region,VI,VIIS,CNB 110 Little Cinnamon Potable  Water System,VIIS_WS_002,NA,Non-Public Water System (NP),NA,37279,NA,"The Little Cinnamon #110 is a residential rain catchment and cistern storage water system consists of a roof gutter rain catchment which gravity collects untreated water for storage in a 1,000 gallon capacity cistern. A pressure pump feeds the water through a filtration array (10, 5, and absolute 0.35 micron cartridge filters) for contaminant removal, chlorine injection hydropneumatic pressure tank, a 120 gallon fiberglass chlorine contact, for treated water storage and water distribution piping. The water system provides water to a single park housing unit CNB 110.",Park housing unit CNB 110,NA,yes,no,rainwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",1000,1,3165,2024,0,NA,SER\VIIS\PHA\VIIS PHA 2024\VIIS PHA Final PHA All 3-15-2024.pdf,VI,VIIS_WS_002_01,rainwater,NA,rainwater catchment,-64.76068,18.352,WGS 84,"Buildings, Little Cinnamon Employee Housing Unit 110",,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/6/25,CH,Complete
Virgin Islands National Park,Southeast Region,VI,VIIS,CNB Water System,VIIS_WS_003,Cinnamon Bay Water System,Non-Transient Non-Community Water System (NTNC),VI0000557,33530,CNB Water System,"The Cinnamon Bay Water System consists of a well, a 200,000 gallon raw concrete water tank, pressure sand filter, five 5-micron cartridge filters in parallel, two reverse osmosis filters, a 200,000 gallon treated concrete water tank, chlorination injection system, anti-scalent injection, and a pump with pressurized water main to a 5,000 gallon treated tank from which water gravity flows to the distribution system.  The source water is high in total dissolved solids and salinity and the treatment system is capable of treating 20,000 gallons per day.  Brine from the reverse osmosis filters is pumped into an injection well.  Water metering occurs in the distribution system.  This system serves four bath houses, a food trailer, beach shop, concession housing unit, campground, and restaurant. This system is shut-down due to hurricane damage, plans are in place to repair.","Four bath houses, a food trailer, beach shop, concession housing unit, campground, and restaurant",6685,yes,no,groundwater,,"Chlorination, Filtration, Reverse Osmosis","human-drinking, human-non-drinking",25000,2,3846,2024,1,NA,SER\VIIS\PHA\VIIS PHA 2024\VIIS PHA Final PHA All 3-15-2024.pdf,VI,VIIS_WS_003_01,unknown groundwater,Vent on tank is not properly covered (#24 mesh or better) and thus increases pest and rodent risk issues  (DL 4). The 2024 PHA report stated that the park was ready to start opening the reverse osmosis plant again and has the equipment to test. ,well,-64.75424,18.35157,WGS 84,"Buildings, CNB Water Lab",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,VI0000557,U,NA,NA,,,6/9/25,CH,"Complete, could not locage the well on usgs, there were four water dockets on IRMA for cinnamon bay but I don't know which corresponds to this well, I assumed that the building titled ""Water Lab"" was the reverse osmosis treatment facility but that is not fully confirmed"
Virgin Islands National Park,Southeast Region,VI,VIIS,CT 163 Montaque Potable Water System,VIIS_WS_004,NA,Non-Public Water System (NP),NA,35712,NA,"The Montague House Water System consists of a rainwater collection system, a cistern, a series of three cartridge filters (10, 5, and 0.35 absolute micron filters), a chlorine injection system, 60 gallon chlorine contact tank, and an 60 gallon hydropneumatic tank prior to home distribution.  This system serves the Montague House staff quarters.",Montague House staff quarters,6615,yes,no,rainwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",60,1,604,2024,0,NA,SER\VIIS\PHA\VIIS PHA 2024\VIIS PHA Final PHA All 3-15-2024.pdf,VI,VIIS_WS_004_01,rainwater,NA,rainwater catchment,-64.75497,18.34373,WGS 84,"Buildings, CT 163 Montaque Employee Housing",,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,Complete
Virgin Islands National Park,Southeast Region,VI,VIIS,CT 168 Callahan Potable Water System,VIIS_WS_005,NA,Non-Public Water System (NP),NA,35717,NA,"The Callahan House Water System consists of a rainwater collection system, a cistern, a series of three cartridge filters (10, 5, and 0.35 absolute micron filters), a chlorine injection system, 60 gallon chlorine contact tank, and a 60 gallon hydropneumatic tank.  This system serves the Callahan House staff quarters.",Callahan House staff quarters,6634,yes,no,rainwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",60,1,1174,2024,0,NA,SER\VIIS\PHA\VIIS PHA 2024\VIIS PHA Final PHA All 3-15-2024.pdf,VI,VIIS_WS_005_01,rainwater,NA,rainwater catchment,-64.76076,18.34772,WGS 84,"Buildings, CT 168 Callahan Employee Housing",,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,Complete
Virgin Islands National Park,Southeast Region,VI,VIIS,CZB Lind Point Housing Water Systems,VIIS_WS_006,NA,Non-Public Water System (NP),NA,0,NA,"The Cruz Bay Housing Water Systems consists of nine individual water systems in which each consists of a rainwater collection system, 1,000 gallon cistern, a series of three cartridge filters (10, 5, and 0.35 absolute micron filters), a chlorine injection system, 80 gallon chlorine contact tank, and an 80 gallon hydropneumatic tank prior to home distribution. These systems were rehabbed in 2021.",U,NA,yes,no,rainwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",1080,2,3343,2024,0,NA,SER\VIIS\PHA\VIIS PHA 2024\VIIS PHA Final PHA All 3-15-2024.pdf,VI,VIIS_WS_006_01,rainwater,NA,rainwater catchment,-64.79354019,18.33291527,WGS 84,NPS Buildings Layer - Cruz Bay area,,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,"Incomplete, there isn't enough information in the description to determine which nine buildings the rainwater catchments are located on"
Virgin Islands National Park,Southeast Region,VI,VIIS,CZB Maintenance Water System (Potable),VIIS_WS_007,NA,Non-Public Water System (NP),NA,35894,NA,"The Maintenance Water System consists of a potable an non-potable system. The potable system consists of rain catchment with a 10,000 gallon fiberglass water tank.  Raw water is pumped through a filtration array (10, 5, and absolute 0.35 micron cartridge filters) followed by a chlorine injection system with a 3 gallon dosing tank, hydropneumatic pressure tank, 120 gallon fiberglass chlorine contact tank, and distribution piping.  This system provides potable water to the NPS maintenance facility.  ",NPS maintenance facility,6707,yes,no,rainwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",10000,1,5336,2024,0,NA,SER\VIIS\PHA\VIIS PHA 2024\VIIS PHA Final PHA All 3-15-2024.pdf,VI,VIIS_WS_007_01,rainwater,NA,rainwater catchment,-64.79103,18.3339,WGS 84,"Buildings, Cruz Bay Main Maintenance Facility Building",,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,"Complete, there are multiple maintenance facilities and I chose to use this one as the location because it was labeled as the main maintenance building"
Virgin Islands National Park,Southeast Region,VI,VIIS,CZB Maintenance Water System (Non-Potable),VIIS_WS_008,NA,Non-Public Water System (NP),NA,35894,NA,"The Maintenance Water System consists of a potable an non-potable system. The non-potable greywater system is in place with source water provided by a shallow well with high total dissolved solids and salinity. The untreated well water is drawn by a submersible pump and stored in a 12,000 gallon capacity fiberglass storage tank. A booster pump and hydropneumatic tank immediately after the pump provides pressure stability on the distribution system, which provides greywater service to the maintenance facility restrooms.",Maintenance facility restrooms,6707,yes,no,groundwater,,NA,human-non-drinking,12000,1,5336,2024,0,NA,SER\VIIS\PHA\VIIS PHA 2024\VIIS PHA Final PHA All 3-15-2024.pdf,VI,VIIS_WS_008_01,unknown groundwater,NA,well,-64.79103,18.3339,WGS 84,"Buildings, Cruz Bay Main Maintenance Facility Building",,NA,Shallow Groundwater,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,U,NA,NA,,,6/9/25,CH,"Complete, could not find well information in any database and used the main maintenance building as the location, IRMA has two water well dockets for VIIS but I couldn't determine if any applied to this source"
Virgin Islands National Park,Southeast Region,VI,VIIS,CZB Municipal Water System,VIIS_WS_009,NA,Municipal,0000564,35881,NA,"The Cruz Bay Water System is a municipal system managed by the U.S. Virgin Islands Water and Power Authority (WAPA).  The system serves a public restroom, water fountain, Park Headquarters, Comfort Station, and Visitor Center.","Public restroom, water fountain, Park Headquarters, Comfort Station, and Visitor Center",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,2906,2024,0,NA,SER\VIIS\PHA\VIIS PHA 2024\VIIS PHA Final PHA All 3-15-2024.pdf,VI,VIIS_WS_009_01,municipal,NA,municipal connection,-64.790923,18.327809,WGS 84,Google Earth,,Virgin Islands Water and Power Authority,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.viwapa.vi/,NA,NA,NA,0000564,NA,NA,NA,,,6/9/25,CH,Complete
Virgin Islands National Park,Southeast Region,VI,VIIS,DELETE - CT 134 Lynch Potable Water System,VIIS_WS_012,NA,Non-Public Water System (NP),NA,35725,CT 134 Lynch Potable Water System,"Residential cistern water system consists of a water storage cistern, pump, 5 micron filtration array, chlorine infection (LMI pump/batch tank) hydropneumatic pressure tank, chlorine contact tamk (fiberglass tank appproximately 250 gallons, water distribution piping.

unk system.",NA,NA,no,no,rainwater,,"Chlorination, Filtration",NA,NA,NA,5467,NA,NA,NA,NA,NA,VIIS_WS_012_01,rainwater,NA,rainwater catchment,-64.75906544,18.34236613,WGS 84,NPS Buildings Layer - Lynch Utility Room,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,"System Not in Use, could not find PHA report"
Virgin Islands National Park,Southeast Region,VI,VIIS,DELETE - TB 120 Employee Housing Water System,VIIS_WS_013,NA,Non-Public Water System (NP),NA,34486,NA,System was removed.,NA,NA,no,no,rainwater,,NA,NA,NA,NA,4199,2021,0,NA,SER\VIIS\PHA\VIIS PHA 2021\VIIS PHA - May 2021.pdf,VI,VIIS_WS_013_01,rainwater,Shut down due to 2017 hurricane damage,rainwater catchment,U,U,U,U,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,System Not in Use
Virgin Islands National Park,Southeast Region,VI,VIIS,LB 111 Lameshur Potable Water System,VIIS_WS_014,NA,Non-Public Water System (NP),NA,34437,NA,"Lameshur is a residential rain catchment and cistern storage water system consists of rain catchment, 1,000 gallon cistern three filters in series, 20 micron, 5 micron, and 0.35 micron, chlorine injection, 120 gallon chlorine contact tank, and a pressure tank. This system serves the Lameshur staff quarters.",NA,NA,no,no,rainwater,,NA,NA,NA,NA,4965,2024,0,NA,SER\VIIS\PHA\VIIS PHA 2024\VIIS PHA Final PHA All 3-15-2024.pdf,VI,VIIS_WS_014_01,rainwater,Shut down due to 2017 hurricane damage,rainwater catchment,-64.72278933,18.32197746,WGS 84,NPS Buildings Layer - Lameshur Bay Kitchen,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,System Not in Use
Virgin Islands National Park,Southeast Region,VI,VIIS,LB VIERS Potable Water System,VIIS_WS_015,VIERS,Non-Public Water System (NP),NA,34457,LB VIERS Potable Water System,"This non-public water system serves a camp that has a capacity of 68 overnight residents. Water is provided to a kitchen that is capable of serving 120 people. Rain water is collected in three cisterns each with 20,000 gallon storage capacity. The water is then pumped through a 10 micron particulate filter, is chlorinated (LMI injection pump with batch tank), then enters a pressure tank before distribution to the kitchen and restroom facilities. Monthly bacteriological samples are collected. An additional ultra-violet disinfection system is also installed on a water line into the kitchen facility.",NA,NA,no,no,rainwater,,NA,NA,NA,NA,5239,2024,0,NA,SER\VIIS\PHA\VIIS PHA 2024\VIIS PHA Final PHA All 3-15-2024.pdf,VI,VIIS_WS_015_01,rainwater,Shut down due to 2017 hurricane damage,rainwater catchment,-64.72278933,18.32197746,WGS 84,NPS Buildings Layer - ViIERS Kitchen,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,System Not in Use
