park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Virgin Islands National Park,Southeast Region,VI,VIIS,LP 125A/B Potable Water System,VIIS_WS_016,NA,Non-Public Water System (NP),NA,33313,LP 125A/B Potable Water System,"Residential rain catchment and cistern storage water system consists of a roof gutter rain catchment which gravity collects untreated water for storage in a 1,000 gallon capacity cistern. A pressure pump feeds the water through a filtration array (10, 5, and absolute 1 micron cartridge filters) for contaminant removal, chlorine injection (LMI pump/batch tank), hydropneumatic pressure tank, chlorine contact tank (fiberglass tank approximately 120 gallons), for treated water storage and water distribution piping. The water system provides water to a duplex park housing units 125 A & B.",NA,6646,no,no,rainwater,,NA,NA,NA,NA,1595,2016,0,NA,SER\VIIS\PHA\VIIS PHA 2017\VIIS PHA 12-5-2016.pdf,VI,VIIS_WS_016_01,rainwater,NA,rainwater catchment,-64.79413019,18.33649166,WGS 84,NPS Buildings Layer - LP 125 Housing,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,System Not in Use
Virgin Islands National Park,Southeast Region,VI,VIIS,LP 126A/B Potable Water System,VIIS_WS_017,NA,NA,NA,33315,LP 126A/B Potable Water System,"Residential rain catchment and cistern storage water system consists of a roof gutter rain catchment which gravity collects untreated water for storage in a 1,000 gallon capacity cistern. A pressure pump feeds the water through a filtration array (10, 5, and absolute 1 micron cartridge filters) for contaminant removal, chlorine injection (LMI pump/batch tank), hydropneumatic pressure tank, chlorine contact tank (fiberglass tank approximately 120 gallons), for treated water storage and water distribution piping. The water system provides water to a duplex park housing units 126 A & B.",NA,6678,no,no,rainwater,,NA,NA,NA,NA,3065,2016,0,NA,SER\VIIS\PHA\VIIS PHA 2017\VIIS PHA 12-5-2016.pdf,VI,VIIS_WS_017_01,rainwater,NA,rainwater catchment,-64.79454445,18.33650212,WGS 84,NPS Buildings Layer - LP 126 Housing,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,System Not in Use
Virgin Islands National Park,Southeast Region,VI,VIIS,LP 127A/B Potable Water System,VIIS_WS_018,NA,Non-Public Water System (NP),NA,33317,LP 127A/B Potable Water System,"Residential rain catchment and cistern storage water system consists of a roof gutter rain catchment which gravity collects untreated water for storage in a 1,000 gallon capacity cistern. A pressure pump feeds the water through a filtration array (10, 5, and absolute 1 micron cartridge filters) for contaminant removal, chlorine injection (LMI pump/batch tank), hydropneumatic pressure tank, chlorine contact tank (fiberglass tank approximately 120 gallons), for treated water storage and water distribution piping. The water system provides water to a duplex park housing units 127 A & B.",NA,6700,no,no,rainwater,,NA,NA,NA,NA,5022,2016,0,NA,SER\VIIS\PHA\VIIS PHA 2017\VIIS PHA 12-5-2016.pdf,VI,VIIS_WS_018_01,rainwater,NA,rainwater catchment,-64.79489973,18.33648623,WGS 84,NPS Buildings Layer - LP 127B housing,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,System Not in Use
Virgin Islands National Park,Southeast Region,VI,VIIS,LP 128A/B Portable Water System,VIIS_WS_019,NA,Non-Public Water System (NP),NA,33319,LP 128A/B Portable Water System,"Residential rain catchment and cistern storage water system consists of a roof gutter rain catchment which gravity collects untreated water for storage in a 1,000 gallon capacity cistern. A pressure pump feeds the water through a filtration array (10, 5, and absolute 1 micron cartridge filters) for contaminant removal, chlorine injection (LMI pump/batch tank), hydropneumatic pressure tank, chlorine contact tank (fiberglass tank approximately 120 gallons), for treated water storage and water distribution piping. The water system provides water to a duplex park housing units 128 A & B.",NA,6704,no,no,rainwater,,NA,NA,NA,NA,5238,2016,0,NA,SER\VIIS\PHA\VIIS PHA 2017\VIIS PHA 12-5-2016.pdf,VI,VIIS_WS_019_01,rainwater,NA,rainwater catchment,-64.79515063,18.33641903,WGS 84,NPS Buildings Layer - LP 128 Housing,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,System Not in Use
Virgin Islands National Park,Southeast Region,VI,VIIS,LP 129A/B Potable Water System,VIIS_WS_020,NA,Non-Public Water System (NP),NA,33325,LP 129A/B Potable Water System,"Residential rain catchment and cistern storage water system consists of a roof gutter rain catchment which gravity collects untreated water for storage in a 1,000 gallon capacity cistern. A pressure pump feeds the water through a filtration array (10, 5, and absolute 1 micron cartridge filters) for contaminant removal, chlorine injection (LMI pump/batch tank), hydropneumatic pressure tank, chlorine contact tank (fiberglass tank approximately 120 gallons), for treated water storage and water distribution piping. The water system provides water to a duplex park housing units 129 A & B.",NA,6662,no,no,rainwater,,NA,NA,NA,NA,2408,2016,0,NA,SER\VIIS\PHA\VIIS PHA 2017\VIIS PHA 12-5-2016.pdf,VI,VIIS_WS_020_01,rainwater,NA,rainwater catchment,NA,NA,NA,NA,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,System Not in Use
Virgin Islands National Park,Southeast Region,VI,VIIS,LP Biosphere Potable Water System,VIIS_WS_021,NA,Non-Public Water System (NP),NA,33297,LP Biosphere Potable Water System,"Residential cistern water system consists of a water storage cistern, pump, 10, 5, and absolute 1 micron filtration array, chlorine infection (LMI pump/batch tank) hydropneumatic pressure tank, chlorine contact tank (fiberglass tank approximately 120 gallons), water distribution piping. 

Building destroyed by 2017 hurricane. Not salvageable.",NA,NA,no,no,rainwater,,NA,NA,NA,NA,386,2016,0,NA,SER\VIIS\PHA\VIIS PHA 2017\VIIS PHA 12-5-2016.pdf,VI,VIIS_WS_021_01,rainwater,NA,rainwater catchment,-64.79574065,18.33660651,WGS 84,NPS Buildings Layer - Biosphere Museum,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,System Not in Use
Virgin Islands National Park,Southeast Region,VI,VIIS,LP Lyne House Water System,VIIS_WS_022,NA,Non-Public Water System (NP),NA,38240,NA,"The Lyne House Water System consists of a rainwater collection system, 1,000 gallon cistern, a series of three cartridge filters (10, 5, and 0.35 absolute micron filters), a chlorine injection system, 80 gallon chlorine contact tank, and an 80 gallon hydropneumatic tank prior to home distribution.  This system serves the Lyne House staff quarters, which has two housing units.","Lyne House staff quarters, which has two housing units",6693,yes,no,rainwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",1080,2,4603,2024,0,NA,SER\VIIS\PHA\VIIS PHA 2024\VIIS PHA Final PHA All 3-15-2024.pdf,VI,VIIS_WS_022_01,rainwater,NA,rainwater catchment,-64.79314,18.33929,WGS 84,"Buildings, Lyne Employee Housing",,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,"Complete, there are several employee housing units in lyne point (most are labeled as decommissioned) so this location may not be the correct building"
Virgin Islands National Park,Southeast Region,VI,VIIS,LP Reserved Potable Water system,VIIS_WS_023,NA,Non-Public Water System (NP),NA,33328,LP Reserved Potable Water system,"Residential cistern water system consists of a water storage cistern, pump, 5 micron filtration array, chlorine infection (LMI pump/batch tank) hydropneumatic pressure tank, chlorine contact tamk (fiberglass tank appproximately 250 gallons, water distribution piping. Overflow storage for LP housing. 

System has not worked since early 2000s.",NA,NA,no,no,NA,,"Chlorination, Filtration",NA,250,1,4492,2015,NA,NA,SER\VIIS\PHA\VIIS PHA 2015\VIIS PHA 2015.pdf,VI,VIIS_WS_023_01,rainwater,NA,cistern,-64.79574065,18.33660651,WGS 84,NPS Buildings Layer - Reserved Museum,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,System Not in Use
Virgin Islands National Park,Southeast Region,VI,VIIS,Mandhal House Water System,VIIS_WS_024,NA,NA,NA,NA,NA,"Mandhal House Water System consists of a rain catchment and cistern, three filters in series, 20 micron, 5 micron, and 0.35 micron, chlorine injection, 120 gallon chlorine contact tank, and an 85 gallon pressure tank. This system serves the Mandhal House staff quarters.",Mandhal House staff quarters,6622,yes,no,rainwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",85,1,707,2024,0,NA,SER\VIIS\PHA\VIIS PHA 2024\VIIS PHA Final PHA All 3-15-2024.pdf,VI,VIIS_WS_024_01,rainwater,NA,rainwater catchment,U,U,NA,NA,,NA,Precipitation,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,"Incomplete, could not find Mandhal house in the Buildings database, IRMA or by searching online"
Virgin Islands National Park,Southeast Region,VI,VIIS,MB 160 Lillie Maho Potable Water System,VIIS_WS_025,NA,Non-Public Water System (NP),NA,34407,MB 160 Lillie Maho Potable Water System,"Residential rain catchment and cistern storage water system consists of a roof gutter rain catchment which gravity collects untreated water for storage in a 1,000 gallon capacity cistern. A pressure pump feeds the water through a filtration array (10, 5, and absolute 1 micron cartridge filters) for contaminant removal, chlorine injection (LMI pump/batch tank), hydropneumatic pressure tank, chlorine contact tank (fibe2017 glass tank approximately 120 gallons), for treated water storage and water distribution piping. The water system provides water to a single park housing unit MB 160, Lillie Maho.

Shut down after 2017 hurricanes.",NA,NA,no,no,rainwater,,NA,NA,NA,NA,3496,2023,NA,NA,SER\VIIS\PHA\VIIS PHA 2023\VIIS PHA Report 1-13-2023.pdf,VI,VIIS_WS_025_01,rainwater,NA,rainwater catchment,-64.7428065,18.36211799,WGS 84,NPS Buildings Layer - Lillie Maho Employee Housing,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,System Not in Use
Virgin Islands National Park,Southeast Region,VI,VIIS,MB 178 Island Fancy Potable Water System,VIIS_WS_026,NA,Non-Public Water System (NP),NA,34406,MB 178 Island Fancy Potable Water System,"Residential rain catchment and cistern storage water system consists of a roof gutter rain catchment which gravity collects untreated water for storage in a 1,000 gallon capacity cistern. A pressure pump feeds the water through a filtration array (10, 5, and absolute 1 micron cartridge filters) for contaminant removal, chlorine injection (LMI pump/batch tank), hydropneumatic pressure tank, chlorine contact tank (fiberglass tank approximately 120 gallons), for treated water storage and water distribution piping. The water system provides water to a single park housing unit MB 178, Island Fancy.

Shut down due to 2017 hurricanes.",NA,NA,no,no,rainwater,,NA,NA,NA,NA,5447,2023,NA,NA,SER\VIIS\PHA\VIIS PHA 2023\VIIS PHA Report 1-13-2023.pdf,VI,VIIS_WS_026_01,rainwater,This system has not been active since 2017 hurricanes,rainwater catchment,-64.74311414,18.36230459,WGS 84,NPS Buildings Layer - Island Fancy Employee Housing Utility Room,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,System Not in Use
Virgin Islands National Park,Southeast Region,VI,VIIS,RH Potable Water System,VIIS_WS_027,NA,Non-Public Water System (NP),NA,35906,RH Potable Water System,"Red Hook administrative offices building. Rain catchment, other characteristics unknown.",NA,NA,no,yes,rainwater,,NA,NA,NA,NA,5648,2023,NA,NA,SER\VIIS\PHA\VIIS PHA 2023\VIIS PHA Report 1-13-2023.pdf,VI,VIIS_WS_027_01,rainwater,This system has not been active since 2017 hurricanes,rainwater catchment,-64.84848186,18.32425222,WGS 84,NPS Buildings Layer - Red Hook Administration Building,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,6/9/25,CH,System Not in Use
Virgin Islands National Park,Southeast Region,VI,VIIS,TB Potable Water System,VIIS_WS_028,Trunk Bay Water System,Transient Non-Community Water System (TNC),NA,33353,TB Potable Water System,"The Trunk Bay Water system consists of a well, a 10,000 gallon raw water fiberglass tank, pressure sand filter, five 5-micron cartridge filters in parallel, two reverse osmosis filters, chlorination injection system, anti-scalent injection, two 10,000 gallon treated water fiberglass tanks, and a 36,000 gallon steel water storage tank located 1/4 mile from the treatment plant, which provides treated water to the distribution system by gravity.  The source water is high in total dissolved solids and salinity and the treatment system is capable of treating 20,000 gallons per day.  Brine from the reverse osmosis filters is pumped into an injection well.  This system serves the beach facilities, which includes two restrooms, bathhouse, Food Truck, and Beach Bar.","Two restrooms, bathhouse, Food Truck, and Beach Bar",6714,yes,no,groundwater,,"Chlorination, Filtration, Reverse Osmosis, Anti-scalent Injection","human-drinking, human-non-drinking",66000,4,5506,2024,0,NA,SER\VIIS\PHA\VIIS PHA 2024\VIIS PHA Final PHA All 3-15-2024.pdf,VI,VIIS_WS_028_01,unknown groundwater,NA,well,-64.76783,18.35239,WGS 84,"Buildings, Trunk Bay Reverse Osmosis Plant",,NA,U,U,U,NA,U,U,U,U,U,https://irma.nps.gov/DataStore/DownloadFile/437399,NA,NA,NA,NA,U,NA,NA,,,6/9/25,CH,"Completed, RO treatment plant location found but exact well location unknown, well and aquifer information unknown"
Voyageurs National Park,Midwest Region,MN,VOYA,Kettle Falls Maint.,VOYA_WS_001,Kettle Falls Maint.,Non-Potable (NonPOT),NA,0,NA,This water system has a well that is not disinfected it is posted as non-potable water.,Maintenance building,6282,NA,no,groundwater,,None,human-non-drinking,U,U,168,NA,NA,NA,MWR/VOYA/EHSurvey/,NA,VOYA_WS_001_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Voyageurs National Park,Midwest Region,MN,VOYA,King Williams Cabin( Sand Point Ranger Stng),VOYA_WS_002,NA,Non-Public Water System (NP),NA,0,NA,"This cabin often houses a seasonal ranger or employee.  It has a well, pressure tank, and chemical injection pump for chlorine disinfection.",Ranger Station,6283,NA,no,groundwater,,Chlorination,human-drinking,U,U,2889,NA,NA,NA,MWR/VOYA/EHSurvey/,NA,VOYA_WS_002_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Voyageurs National Park,Midwest Region,MN,VOYA,NAR Drinking Water system ARVC comf. station & Q14,VOYA_WS_003,NA,Transient Non-Community Water System (TNC),NA,18301,NA,"This system consists of:
Well, Six Inch Casing
Water Line
Chlorination System","Visitor Center, Comfort station",6284,NA,no,groundwater,,Chlorination,NA,U,U,918,NA,NA,NA,MWR/VOYA/EHSurvey/,NA,VOYA_WS_003_01,unknown groundwater,NA,well,-92.85046504,48.43550306,WGS 84,MN Well DB,,NA,Schist and Migmatite,Schist and Migmatite,U,"https://mnwellindex.web.health.state.mn.us/mwi/welllog.xhtml?wellId=0000181609;

https://mnwellindex.web.health.state.mn.us/mwi/stratreport.xhtml?wellId=0000181609",7/8/81,490,0,490,490,"https://mnwellindex.web.health.state.mn.us/mwi/welllog.xhtml?wellId=0000181609;

https://mnwellindex.web.health.state.mn.us/mwi/stratreport.xhtml?wellId=0000181609",181609,MN0332272,NA,NA,U,NA,NA,,,9/20/25,KEC,Complete
Voyageurs National Park,Midwest Region,MN,VOYA,NAR Drinking Water system Ash River maint bldg. 94,VOYA_WS_004,NA,Non-Public Water System (NP),NA,18305,NA,"This system consists of: 
Well, 6 IN, 200 FT
Pump, Submersible , .75 HP
Control for 3/4 hp Goulds
Pipe, Polyethylene PE , 400 LF, 1.00 IN
Pump, Diaphragm , .01 HP Chlorine Metering
Tank, Polyethylene , 30.00 GA, Above Ground
Tank, Steel , 44.00 GA, Above Ground , Pressure
Tank, Steel , 20.00 GA, Above Ground , Stainless",Maintenance building,6285,NA,no,groundwater,,Chlorination,human-drinking,94,3,2269,NA,NA,NA,MWR/VOYA/EHSurvey/,NA,VOYA_WS_004_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Voyageurs National Park,Midwest Region,MN,VOYA,NAR Drinking Water system for WP Quarters,VOYA_WS_005,NA,Transient Non-Community Water System (TNC),NA,23337,NA,"This system consists of: Well 6 Inch Casing Well Water Line Well Line to Water Tank Water Line to Cabins Water Storage Tank Water Treatment Water Meter Whispering Pines employee housing utilizes a community well for potable water. A pump house provides chlorinated water to an ~10,000 gallon water storage tank. A visitor station, comfort station and maintenance yard utilize individual wells, chlorination systems and pressure tanks for potable water. This system also has an auto flush valve on an hydrant down by housing.&nbsp;",Staff quarters,6286,NA,no,groundwater,,Chlorination,human-drinking,10000,1,1663,NA,NA,NA,MWR/VOYA/EHSurvey/,NA,VOYA_WS_005_01,unknown groundwater,NA,well,-93.030135,48.445037,WGS 84,"Google Earth Coordinates of Lake Kabetogama Visitor Center, whicha  google search confirmed that the Whispering Pines staff housing was near",Low,NA,U,U,U,U,U,U,U,U,U,NA,U,U,NA,NA,U,NA,NA,,,3/25/26,LS,"Used Google Earth Coordinates of Lake Kabetogama Visitor Center, whicha  google search confirmed that the Whispering Pines staff housing was near"
Voyageurs National Park,Midwest Region,MN,VOYA,NKL Drinking Water system for WKVC,VOYA_WS_006,NA,Transient Non-Community Water System (TNC),NA,19630,NA,"The West Kab VC utilizes its own well that supplies potable water to the VC and the Kab Lake Ops building.  The system consists of a six inch well casing, submersible pump, pressure tank and water treatment with chlorination.","Visitor Center, Operations building",6287,NA,no,groundwater,,Chlorination,human-drinking,U,U,4011,NA,NA,NA,MWR/VOYA/EHSurvey/,NA,VOYA_WS_006_01,unknown groundwater,NA,well,-93.02997617,48.4448041,WGS 84,MN Well DB,,NA,Schist and Migmatite,Schist and Migmatite,U,"	https://mnwellindex.web.health.state.mn.us/mwi/stratreport.xhtml?wellId=0000743998;
 https://mnwellindex.web.health.state.mn.us/mwi/welllog.xhtml?wellId=0000743998",8/21/06,365,62,365,303,Aquifer code included in state database as PASM. Link to MN aquifer codes indicates schist and migmatite at: https://mgsweb2.mngs.umn.edu/cwi_doc/aquifer.asp,743998,MN0454274,NA,NA,UU,NA,NA,,,9/20/25,KEC,Complete
Voyageurs National Park,Midwest Region,MN,VOYA,NKL Drinking Water system shop,VOYA_WS_007,NA,Non-Public Water System (NP),NA,19627,NA,"This system consists of:
Well 6 Inch Casing
Water Line, Black Plastic
Well Pump, Submersible
Water Treatment, Sand Filter & Chlorination",Maintenance building,NA,NA,no,groundwater,,"Chlorination, Filtration",human-drinking,U,U,583,NA,NA,NA,MWR/VOYA/EHSurvey/,NA,VOYA_WS_007_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Voyageurs National Park,Midwest Region,MN,VOYA,NSP Drinking Water system for Mukooda C.G.,VOYA_WS_008,Mukooda Campground,Non-Public Water System (NP),NA,19612,NSP Drinking Water system for Mukooda C.G.,"This system consists of the following:
Well, 6 IN, 125 FT
Pump, Submersible , 0.33 HP
Pipe, Polyethylene PE , 150 LF, 1 IN
Pipe, Polyethylene PE , 25 LF, 0.75 IN
Pump, Diaphragm , 0.01 HP, Metering pump
Tank, Steel , 42.00 GA, Above Ground , Pressure Tank
Valve, Check , 0.75 IN, Manual
Valve, Gate , 0.75 IN, Manual
Control, 120/208 VOLTS, ElectroPneumatic

Primary EPA Inorganics last tested in August 2006. According to DO RM 83A1 we need TTHMs, HAA5s, chlorine, and chloramines tested annually.",Campground,6288,NA,yes,groundwater,,Chlorination,human-drinking,42,1,1657,NA,NA,NA,MWR/VOYA/EHSurvey/,NA,VOYA_WS_008_01,unknown groundwater,NA,well,-92.476104,48.334857,WGS 84,Google Earth Coordinates of Mukooda Lake Campsites,Low,NA,U,U,U,U,U,125,U,U,U,NA,U,U,NA,NA,U,NA,NA,,,3/25/26,LS,Used Google Earth Coordinates of the Mukooda Lake Campsites
Voyageurs National Park,Midwest Region,MN,VOYA,NSP Drinking Water system for Sandpoint Qtrs.,VOYA_WS_009,NA,Non-Public Water System (NP),NA,19614,NA,"Pump, Pressure Booster System w/Tank and Controls",Staff quarters,NA,NA,no,groundwater,,NA,human-drinking,U,U,1290,NA,NA,NA,MWR/VOYA/EHSurvey/,NA,VOYA_WS_009_01,unknown groundwater,presumed well,well,-92.46681873,48.36343649,WGS 84,Google Earth coordinates for Sandy Point,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Voyageurs National Park,Midwest Region,MN,VOYA,NSP Hand pump K Williams Camp Grnd  Drinking Water,VOYA_WS_010,NA,Non-Public Water System (NP),NA,2897,NA,"This system consists of:
Well, 6.00 IN, 125.00 FT
Pump, Hand
Pipe, Galvanized , 123 LF, 1.25 IN",Campground,6289,NA,no,groundwater,,NA,human-drinking,U,U,372,NA,NA,NA,MWR/VOYA/EHSurvey/,NA,VOYA_WS_010_01,unknown groundwater,NA,well,-92.75365924,48.43577336,WGS 84,Google Earth coordinates for Williams Island campground,,NA,U,U,U,U,U,125,U,U,U,NA,U,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Voyageurs National Park,Midwest Region,MN,VOYA,QTRS 99,VOYA_WS_011,NA,Non-Public Water System (NP),NA,0,NA,"This system has a ground water well with a salt free Iron and Mn removal pressurized filter.  The filter removes Fe, Mn and radium.  The radium was exceeding EPA primary MCL levels prior to treatement.",Staff quarters,6290,NA,no,groundwater,,Filtration,NA,U,U,1763,NA,NA,NA,MWR/VOYA/EHSurvey/,NA,VOYA_WS_011_01,unknown groundwater,NA,well,U,U,NA,NA,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,NA,NA,U,NA,NA,,,9/20/25,KEC,Missing Source Information
Voyageurs National Park,Midwest Region,MN,VOYA,Rainy Lake Tour Boat,VOYA_WS_012,Rainy Lake Tour Boat,Non-Public Water System (NP),NA,0,NA,The boat receive water from the same water hauler that provides water to the Rainy Lake V.C.  The water comes from the City of International Falls community water system.,Boat,NA,NA,no,groundwater,,NA,NA,U,U,3375,NA,NA,NA,MWR/VOYA/EHSurvey/,NA,VOYA_WS_012_01,hauled,City of International Falls community water system.,hauled,-93.36673053,48.60758976,WGS 84,"Rainy River near International Falls, MN",,City of International Falls community water system,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,9/20/25,KEC,Complete
Washita Battlefield National Historic Site,Intermountain Region,OK,WABA,Community water supply,WABA_WS_001,NA,Municipal,NA,NA,NA,"The visitor center and the interpretive area receive water from the City of Cheyenne. The park is included in the sampling plan for the City, and is sampled every 10 months.  The park has 1 backflow prevention device (Wilkins 350A double check valve) that is located in a vault outside the visitor center to protect the water system from the fire suppression system, which utilizes antifreeze. ",visitor center and the interpretive area,NA,yes,no,municipal,,None,"fire, human-drinking, human-non-drinking",0,0,2475,2023,0,NA,NA,OK,WABA_WS_001_01,municipal,NA,municipal connection,NA,NA,NA,NA,,"Chyenne, OK",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,NA,NA,NA,NA,NA,,,8/7/24,KGE,Missing Aquifer and Well Information
Walnut Canyon National Monument,Intermountain Region,AZ,WACA,WACA Water System,WACA_WS_001,NA,Transient Non-Community Water System (TNC),AZ0403716,48489,NA,"The water system is classified as a public transient non-community system. All of the facilities at the Monument (eight service connections) are served by the water system.

Water is obtained from a drilled well approximately 1,800 feet deep, located in a well house approximately 200 feet from the visitor center.  A minimum of two samples are required per month. 
 
Water is chlorinated via a hypochlorinator (12.5% liquid sodium hypochlorite) that is located in the pumphouse.  The water is pumped to a 55,000-gallon steel reservoir, which is a 100-foot elevated steel tank erected in 1961.  Some new distribution lines were installed in 2010.",all facilities at Walnut Canyon,7065,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",55000,1,5384,2024,2,No,NA,AZ,WACA_WS_001_01,deep groundwater,NA,well,-111.510127,35.17295,NAD 83,ADWR,,NA,Coconico Sandstone,Coconico Sandstone,U,U,8/22/70,1800,U,U,U,"ADWR,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/145624",629093,U,55-629093,AZ0403716,NA,NA,NA,,,7/30/24,KGE,Complete
Waco Mammoth National Monument,Intermountain Region,TX,WACO,Water System,WACO_WS_001,NA,Municipal,NA,NA,NA,"The park receives water from the City of Waco, TX. ",U,NA,yes,no,municipal,,U,U,U,U,7537,2022,NA,NA,NA,TX,WACO_WS_001_01,municipal,NA,municipal connection,-97.138889,31.567222,WSG 1984,TWDB,,"Waco, TX",Lake Waco,N,NA,NA,NA,NA,NA,NA,NA,Municipal Source: https://www.tstc.edu/transparency-and-compliance/waco-water-quality-report/,4031613,NA,NA,NA,NA,NA,NA,"Nielsen‐Gammon, J. W., Banner, J. L., Cook, B. I., Tremaine, D. M., Wong, C. I., Mace, R. E., ... & Kloesel, K. (2020). Unprecedented drought challenges for Texas water resources in a changing climate: what do researchers and stakeholders need to know?. Earth's Future, 8(8), e2020EF001552. https://repositories.lib.utexas.edu/server/api/core/bitstreams/8e3878a4-32fe-4f97-a9a5-5126b00c10ee/content",None,7/24/24,KGE,Complete
War in the Pacific National Historical Park,Pacific West Region,GU,WAPA,UTIL- Asan Bay Over Look Water System,WAPA_WS_001,NA,Municipal,NA,108653,UTIL- Asan Bay Over Look Water System,Only two park units have facilities that provide water.  Comfort stations are provided at Asan Beach Unit and Agat Unit.  Agat Unit has facilities at Apaca Point and Ga'an Point.  All of the facilities in both units have service connections to the island's municipal system operated by the Guam Water Authority (GWA).,comfort station,NA,yes,no,"municipal, groundwater",,NA,human-non-drinking,NA,NA,3534,2023,NA,NA,NA,GU,WAPA_WS_001_01,municipal,NA,municipal connection,144.7154483,13.46017556,WGS 84,Google Earth coordinates for Asan Bay Overlook,,"Guam Water Authority, GU",NA,NA,NA,NA,NA,NA,NA,NA,NA,Key aq. Report: https://ghs-cdn.uog.edu/wp-content/databases/BHDB/1.%20THE%20NORTHERN%20GUAM%20LENS%20AQUIFER%20DATABASE%20TR141%20BendixsonEtAl2014-BasementTopographyBeneathTheNGLA2ndEd.pdf,NA,NA,NA,NA,NA,NA,NA,,,10/29/24,KGE,Origin of the haul is not specified
Weir Farm National Historic Site,Northeast Region,CT,WEFA,Caretaker's House,WEFA_WS_001,NA,Non-Public Water System (NP),NA,0,NA,"The system serves a house and studio for the artist in residence program (i.e., rotating artist in residence awardees, occupied 10 months of the year). The source is a well with a submersible pump reported as drilled in 2000. The well is located outdoors. It has a sanitary well cap and the casing is raised above ground more than 12 inches. The well is operated by a pressure switch for the pressure tank. The treatment consisted of a sediment filter and radon removal equipment (disconnected in 2021).",House and studio,6502,yes,no,groundwater,,Filtration,"human-drinking, human-non-drinking",0,0,3378,2023,2,NA,NER\WEFA\EHSurvey\WEFA PHA Report 5-4-2023_Final.pdf,CT,WEFA_WS_001_01,unknown groundwater,"Repeat Positive Sample (total or fecal coliform) (DL 5)
No Disinfection installed or disinfection system is not operable (DL 4)",well,-73.45626,41.25728,WGS 84,"Buildings, Caretaker's House",,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/19/25,CH,"Complete, could not find well information"
Weir Farm National Historic Site,Northeast Region,CT,WEFA,Old Branchville,WEFA_WS_002,NA,Non-Potable (NonPOT),NA,0,NA,"This system serves a former home now used as curatorial storage. The source is a well with submersible pump. The well is located outside with a casing raised a minimum of 12 inches above ground. The well is operated by a pressure switch for the pressure tank. There is a sediment filter and no other treatment for this system. This building is not continuously occupied by staff, and bottle is provided for drinking.",A former home now used as curatorial storage,6503,yes,no,groundwater,,Filtration,human-non-drinking,0,0,2768,2023,0,NA,NER\WEFA\EHSurvey\WEFA PHA Report 5-4-2023_Final.pdf,CT,WEFA_WS_002_01,unknown groundwater,NA,well,-73.452583,41.265748,WGS 84,Google Earth coordinates of house on Old Branchville Rd within park boundaries,Low,NA,U,U,U,NA,U,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,3/19/26,LS,"Used Google Earth Coordinates of the only house on Old Branchville Rd within park boundaries, however building was not in NPS Buildings "
Weir Farm National Historic Site,Northeast Region,CT,WEFA,Visitor Center,WEFA_WS_003,NA,Transient Non-Community Water System (TNC),CT1615184,0,NA,"This system serves the Visitor Center and Barn (also known as Burlingham complex), which includes a drinking fountain and public restrooms. The source is a well with a submersible pump. It was drilled, developed, and tested in 2016 and 2017. The well is located outdoors, and it has a sanitary well cap and a casing raised above ground more than  12 inches. The well is operated by a pressure switch for the pressure tank. The treatment consists of equipment for disinfection with sodium hypochlorite (two 80-gallon contact tanks), two sediment filters, UV disinfection unit, and radon removal equipment (disconnected in 2021).",Visitor Center and Barn (also known as Burlingham complex),6504,yes,no,groundwater,,"Chlorination, Filtration, UV Disinfection","human-drinking, human-non-drinking",0,0,354,2023,1,NA,NER\WEFA\EHSurvey\WEFA PHA Report 5-4-2023_Final.pdf,CT,WEFA_WS_003_01,unknown groundwater,Backflow device for direct connection to health hazard not checked annually by certified backflow tester (DL 4),well,-73.45643,41.25653,WGS 84,"Buildings, Burlingham House",,NA,U,U,U,NA,1/1/16,U,U,U,U,NA,NA,NA,NA,https://portal.ct.gov/dph/drinking-water/dws/public-water-system-lists,NA,NA,NA,,,6/23/25,CH,"Complete, could not find well or aquifer information"
Weir Farm National Historic Site,Northeast Region,CT,WEFA,Weir House,WEFA_WS_004,NA,Non-Potable (NonPOT),NA,0,NA,"This system serves the Weir House. It has an employee restroom but no public restrooms. It has two employee offices and is open to the public for tours. The source is a well with a submersible pump reported as drilled in 2003. The well was located outside, under the cover of a doghouse. It has a sanitary well cap and the casing was raised approximately 9 inches above ground. The well is operated by a pressure switch for the pressure tank. The treatment consists of a sediment filter and radon removal equipment (disconnect in 2021).",Weir House employee restroom,6505,yes,no,groundwater,,Filtration,human-non-drinking,0,0,2938,2023,1,NA,NER\WEFA\EHSurvey\WEFA PHA Report 5-4-2023_Final.pdf,CT,WEFA_WS_004_01,unknown groundwater,Backflow device for direct connection to health hazard not checked annually by certified backflow tester (DL 4),well,-73.4567,41.25759,WGS 84,"Buildings, Weir House",,NA,U,U,U,NA,1/1/23,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,,,6/23/25,CH,"Complete, could not find well or aquifer information"
Whiskeytown National Recreation Area,Pacific West Region,CA,WHIS,Buildiing 206,WHIS_WS_001,Buildiing 206,Non-Public Water System (NP),NA,0,NA,"This system consists of a well, pressure tank and chlorine injection.  The water is used for building 206.",Building 206,6852,no,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1500,1,255,2019,NA,No,NA,CA,WHIS_WS_001_01,unknown groundwater,Water system and residence are private. No evdence of this system could be found in IRMA or on public NPS website.,well,U,U,NA,NA,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,NA,NA,NA,NA,,,10/11/24,KGE,Missing Coordinates - not on google or buildings database
Whiskeytown National Recreation Area,Pacific West Region,CA,WHIS,McDermott Residence.,WHIS_WS_002,McDermott Residence.,Non-Public Water System (NP),NA,0,NA,"The McDermott residence, formerly a private residence acquired by the park in 2009, is served by a drilled well, sodium hypochlorite treatment, pressure tanks, and distribution piping.  A new water line has been installed.  The system also provides water to the waste water treatment plant.","McDermott Residence, waste water treatment",NA,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,U,742,2016,NA,No,NA,CA,WHIS_WS_002_01,unknown groundwater,Water system and residence are private. No evdence of this system could be found in IRMA or on public NPS website.,well,U,U,NA,NA,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,NA,NA,NA,NA,,,10/11/24,KGE,Missing Coordinates - not on google or buildings database
Whiskeytown National Recreation Area,Pacific West Region,CA,WHIS,UTIL - Brandy Creek Water System,WHIS_WS_003,NA,Transient Non-Community Water System (TNC),CA4510505,34289,NA,"This system serves the comfort stations/bathhouse and concession snack bar at the bathing beach, an RV dump station at the trailer camp, and comfort stations and docks at the marina. It consists of two wells, a treatment building containing two filters to remove hydrogen sulfide, and post chlorination equipment, two 38,000 gallon bolted glass lined steel above ground water storage tank, two booster pumps. Well 2 is 406 feet and Well 3 is 507 feet. The filtered water is chlorinated and sent to the booster pump station and thru the distribution to the two 38,000 gallon storage tank. A project is in process to pump water from Brandy Creek to Dry Creek (PMIS # 316429). ","comfort stations/bathhouse and concession snack bar at the bathing beach, an RV dump station at the trailer camp, and comfort stations and docks at the marina",6853,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",76000,2,5707,2023,1,No,NA,CA,WHIS_WS_003_01,deep groundwater,NA,well,-122.586356,40.60104,NAD 83,HarDWR,,NA,Copley Greenstone,Copley Greenstone,U,U,NA,406,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/598155,24283,U,A020837,CA4510505,NA,NA,NA,,,10/11/24,KGE,Complete
Whiskeytown National Recreation Area,Pacific West Region,CA,WHIS,UTIL - Brandy Creek Water System,WHIS_WS_003,NA,Transient Non-Community Water System (TNC),CA4510505,34289,NA,"This system serves the comfort stations/bathhouse and concession snack bar at the bathing beach, an RV dump station at the trailer camp, and comfort stations and docks at the marina. It consists of two wells, a treatment building containing two filters to remove hydrogen sulfide, and post chlorination equipment, two 38,000 gallon bolted glass lined steel above ground water storage tank, two booster pumps. Well 2 is 406 feet and Well 3 is 507 feet. The filtered water is chlorinated and sent to the booster pump station and thru the distribution to the two 38,000 gallon storage tank. A project is in process to pump water from Brandy Creek to Dry Creek (PMIS # 316429). ","comfort stations/bathhouse and concession snack bar at the bathing beach, an RV dump station at the trailer camp, and comfort stations and docks at the marina",6853,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",76000,2,5707,2023,1,No,NA,CA,WHIS_WS_003_02,deep groundwater,NA,well,-122.5719968,40.61676293,WGS 84,NPS Buildings Layer - Brandy Creek Comfort Station / Bath House,,NA,Copley Greenstone,Copley Greenstone,U,U,NA,507,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/598155,NA,U,A020837,CA4510505,NA,NA,NA,,,10/11/24,KGE,Missing Coordinates
Whiskeytown National Recreation Area,Pacific West Region,CA,WHIS,UTIL - Carr Powerhouse Water System,WHIS_WS_004,NA,Transient Non-Community Water System (TNC),CA4510503,34293,NA,"This system serves BLM Power, WAPA, and the picnic area comfort station.  It receives water from the penstocks supplying water to the Judge Francis Carr Powerhouse.  The system includes a treatment building containing a multimedia pressure-filter and post-chlorination equipment, an aboveground fused glass-coated bolted steel water storage tank, and 4-inch ductile iron distribution system piping.  Water flows from the penstocks through the treatment building.  Polymer is injected before the filters, and chlorine is added after filtration to maintain a chlorine residual in the system.  Treated water from this reservoir flows by gravity to the powerhouse, the picnic area comfort station, and a booster pump station that lifts the water to a second stainless steel water storage reservoir at a higher elevation for distribution to several park residences.  The treatment system operates automatically with liquid level controls in the reservoir that are hardwired to the plant controls.  Filter backwash water is temporarily stored in a 5,000-gallon tank and is used to irrigate the parking area.  The surface water source turbidity for raw water is grab-sampled and treated water is continually monitored at each individual filter and as combined filter effluent (CFE).  Chlorine residuals of the treated water are continually monitored before it is pumped to the water tank.  Plant shutdown alarms are set at CFE at 0.3 NTU, low free chlorine at 0.4 ppm and high free chlorine at 3.0 ppm.","BLM Power, WAPA, and the picnic area comfort station",6854,yes,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",5000,1,5657,2023,NA,No,NA,CA,WHIS_WS_004_01,river/stream,NA,surface intake,-122.6261785,40.64918238,WGS 84,Google Earth Coordinates for hydropower plant,,NA,Clear Creek,NA,NA,NA,U,NA,NA,NA,NA,NA,NA,NA,U,CA4510503,NA,NA,U,,,10/21/25,KEC,Complete
Whiskeytown National Recreation Area,Pacific West Region,CA,WHIS,UTIL - Dry Creek Water System (Spring),WHIS_WS_005,NA,Non-Transient Non-Community Water System (NTNC),CA4510508,34295,NA,"This system provides treated water to two group campsites. Each campsite has a multi drinking fountain station with water tap and self-closing valves. Previously, water flowed by gravity from the spring to a 3,000-gallon polyethylene water storage tank where sodium hypochlorite in injected by a Dosatron into the system. This source spring was damaged in the Carr Fire. Currently, the park is hauling water to the water storage tank. The disinfected water then flows by gravity through the distribution system piping to the campground. Eventually, the park plans to pipe water from the Brandy Creek system to this system (PMIS #316429).",two group campsites,NA,yes,no,hauled,,Chlorination,"human-drinking, human-non-drinking",3000,1,5491,2023,NA,No,NA,CA,WHIS_WS_005_01,hauled,Previously this was sourced from a spring but the spring was damaged in the Carr fire.,hauled,-122.594294,40.630583,NAD 83,General coordinates for the spring used since no drawpoint was available.,,U,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,CA4510508,NA,NA,NA,,,10/21/25,KEC,unclear where water is hauled from but likely within park based on intent to direclty hook up to another park system.
Whiskeytown National Recreation Area,Pacific West Region,CA,WHIS,UTIL - French Gulch Qtrs 515 Non-public Water System,WHIS_WS_006,French Gulch,Non-Public Water System (NP),45512,34213,UTIL - French Gulch Qtrs 515 Non-public Water System,"This system serves a permanent park residence and consists of a spring, a concrete storage tank, a water treatment room in the barn next to the residence, distribution piping, and a 10‚Äù cartridge filter at the house.  The treatment room contains a 1-micron absolute micron cartridge filter (GE Osmonics SXE-10-EHS), hypochlorinator, booster pump and pressure tank.  Water from the spring enters an infiltration gallery and flows by gravity to the concrete storage tank.  It then flows to the treatment room where the booster pump pumps it through the filter and the water is chlorinated with sodium hypochlorite solution.  The pressure tank provides minimal storage and volume for chlorine contact time.  Chlorine residuals are monitored about three times per week.  A residual of 0.5 to 1.0 ppm is maintained at the residence.",permanent residence,NA,no,no,spring,,"Chlorination, Filtration","human-drinking, human-non-drinking",U,U,5404,2019,NA,No,NA,CA,WHIS_WS_006_01,spring,NA,infiltration gallery,-122.630026,40.725302,NAD 83,HarDWR,,NA,Crystal Springs,U,U,U,U,NA,NA,NA,U,NA,29175,U,A017264,45512,NA,U,U,,,10/11/24,KGE,Missing Source Information
Whiskeytown National Recreation Area,Pacific West Region,CA,WHIS,UTIL - Grizzly Gulch Water System,WHIS_WS_007,NA,Non-Public Water System (NP),NA,45669,NA,"This system consists of a drilled well, submersible pump, continuous disinfection, an iron treatment filter, and a hydropneumatic pressure system.  ",U,6855,yes,no,groundwater,,"Chlorination, Filtration","human-drinking, human-non-drinking",1100,1,4370,2023,NA,No,NA,CA,WHIS_WS_007_01,shallow groundwater,NA,well,-122.605355,40.650631,NAD 83,Coordinates of the Ranger Station used.,,NA,Copley Greenstone,Copley Greenstone,U,U,NA,NA,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/598155,NA,U,U,NA,NA,NA,NA,,,10/11/24,KGE,Complete
Whiskeytown National Recreation Area,Pacific West Region,CA,WHIS,UTIL - Headquarters Water System,WHIS_WS_008,NA,Transient Non-Community Water System (TNC),CA5410506,23346,NA,"This system serves the headquarters and maintenance complexes and to the Visitor Information Center Overlook.  It consists of a raw-water intake from Whiskeytown Lake, a treatment building containing two multimedia pressure-filters, and post-chlorination equipment, a 60,000-gallon welded steel above ground water storage tank, and distribution system piping.  A 15 horsepower submersible pump at the lake intake pumps water to the treatment building where polymer is added to aid in filtration.  It then passes through the filters to remove turbidity.  The filtered water is chlorinated and then flows to the water tank via a dedicated 4-inch ductile iron fill line.  The water tank provides storage and chlorine contact time.  Treated water flows by gravity from the tank to the facilities.  The system is operated manually with a time clock set as necessary to keep the tank full.  Filter backwash water is used to irrigate the lawn around the headquarters building.  The surface water source turbidity for raw is grab-sampled and treated water is continually monitored.  Chlorine residuals of the treated water immediately after filtration are also continually monitored.    The distribution system consists of 4-inch ductile iron pipe and 6-inch PVC pipe. In 2020, a mixer was added to the water storage tank.","headquarters, maintenance complexes, Visitor Information Center Overlook",6856,yes,no,surface water,,"Chlorination, Filtration, Polymer","human-drinking, human-non-drinking",60000,1,5695,2023,NA,No,NA,CA,WHIS_WS_008_01,lake/reservoir,NA,surface intake,-122.538429,40.597843,NAD 83,HarDWR,,NA,Whiskeytown Lake,NA,NA,NA,NA,NA,NA,NA,NA,NA,28728,NA,A015424,CA5410506,NA,NA,U,,,10/21/25,KEC,Complete
Whiskeytown National Recreation Area,Pacific West Region,CA,WHIS,UTIL - NEED Camp Water Distribution System,WHIS_WS_009,Whiskeytown Environmental School,Municipal,CA4510016,34302,UTIL - NEED Camp Water Distribution System,This system serves a park residence and water is purchased from the Clear Creek CSD.,park residence,6857,yes,yes,"municipal, surface water",,None,U,U,U,5381,2022,NA,No,NA,CA,WHIS_WS_009_01,municipal,NA,municipal connection,-122.541365,40.580828,WGS 84,Google Earth coordinates for Whiskeytown Environmental School,,Clear Creek CSD,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,CA4510016,NA,NA,NA,,,10/29/24,KGE,Origin of the haul is not specified
Whiskeytown National Recreation Area,Pacific West Region,CA,WHIS,UTIL - Oak Bottom Public Water System,WHIS_WS_010,NA,Transient Non-Community Water System (TNC),CA4700593,34291,NA,"The main system consists of a well, a treatment building, chlorine injector, and two 38,000 gallon welded steel water storage tanks that are bottom filled.  The water is pumped to the water tanks in a 2 inch pipe.  The water tank provides storage and chlorine contact time.  The system operates automatically and turns on when the tanks are at 18-foot and turns off at 22-foot.  The distribution system consists of 4-inch ductile iron pipe.  The system is looped with a dead-end at the marina.  The system provides water to the campground and marina.","Campground, marina",6858,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",76000,2,5287,2023,1,No,NA,CA,WHIS_WS_010_01,shallow groundwater,NA,well,-122.593553,40.651111,NAD 83,Coordinates of the Ranger Station used.,,NA,Copley Weathered Greenstone,Copley Weathered Greenstone,U,U,NA,100,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/459880,NA,U,U,CA4700593,NA,NA,NA,,,10/11/24,KGE,Complete
Whiskeytown National Recreation Area,Pacific West Region,CA,WHIS,UTIL - OB Non-public Water System (Bldgs 318/321/324) (Well 333),WHIS_WS_011,NA,Non-Public Water System (NP),45513,60112,NA,"This system serves three buildings, one used as seasonal staff housing, and two park residences that have been converted to offices.  This system was completed and put on line June 2005.  It combines the previously separate systems feeding #324, and the one feeding #318 and #321.  It consists of a drilled well with submersible pump, a treatment building housing sodium hypochlorite injection equipment and automatic telemetry controls, 2-inch water distribution line, and a 10,000-gallon welded steel water storage tank.  Water is pumped from the well through the treatment building where sodium hypochlorite disinfectant is injected.  The treated water then enters the distribution system piping.  Chlorine contact time is accomplished primarily in the distribution piping before reaching the buildings.

Also includes well #333 and a 3"" waterline.","staff housing, two offices",6859,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",10000,1,5348,2023,NA,No,NA,CA,WHIS_WS_011_01,unknown groundwater,Water system and residence are private. No evdence of this system could be found in IRMA or on public NPS website.,well,-122.597685,40.653721,WGS 84,"NPS Buildings Layer, coordinates for BLDGNAME - ""Oak Bottom General Manager's Residence"" ",Low,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,45513,NA,NA,NA,,,3/19/26,LS,"Used coordinates for BLDGNAME ""Oak Bottom General Manager's Residence"", assumed that ""OB"" stood for ""Oak Bottom""  but unsure if that's correct. Based on Google Earth aerial imagery and the description of the site beging three buildings it could be closer to -122.593382, 40.650971"
