park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Whiskeytown National Recreation Area,Pacific West Region,CA,WHIS,UTIL - Potable Water System to BLDG 507  Tenant House,WHIS_WS_012,Tenant House,Non-Public Water System (NP),45516,34211,UTIL - Potable Water System to BLDG 507  Tenant House,"This system serves Quarters #507 (Tenant House) and a permanent park residence. The system has a 2,400 gallon storage tank that is filled with potable water. The water then goes to the pump-house with pressure tank chlorination and water filters to supply water to the Tenant house. The treatment room is currently being moved from inside of the barn to a temporary pump-house located outside of the barn. The treatment room contains a 1-micron absolute micron cartridge filter (GE Osmonics SXE-10-EHS), hypochlorinator, booster pump and pressure tank.  Water from the spring enters an infiltration gallery and flows by gravity to the concrete storage tank.  It then flows to the treatment room where the booster pump pumps it through the filter and the water is chlorinated with sodium hypochlorite solution.  The pressure tank provides minimal storage and volume for chlorine contact time.  Chlorine residuals are monitored about three times per week.  No potable water is supplied to Camden House.","Quarters #507, permanent park residence",NA,yes,no,"spring, groundwater",,"Chlorination, Filtration",human-non-drinking,2400,1,5391,2023,NA,No,NA,CA,WHIS_WS_012_01,spring,Water system and residence are private. No evdence of this system could be found in IRMA or on public NPS website.,infiltration gallery,-122.6357637,40.66172111,WGS 84,Coordinates for the Tenant House used,,NA,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,U,45516,NA,NA,NA,,,10/21/25,KEC,Complete
Whiskeytown National Recreation Area,Pacific West Region,CA,WHIS,UTIL - Tower House Water System,WHIS_WS_013,Tower House,Non-Potable (NonPOT),NA,92088,UTIL - Tower House Water System,Non-potable water is used for orchard irrigation only.,orchard irrigation,NA,yes,no,well,,None,irrigation,U,U,3974,2006,NA,No,NA,CA,WHIS_WS_013_01,unknown groundwater,Water system and residence are private. No evdence of this system could be found in IRMA or on public NPS website.,well,-122.6345657,40.66303668,WGS 84,NPS Buildings Layer - Tower House Vault Toilet,,NA,U,U,U,U,NA,NA,U,U,U,NA,NA,U,U,NA,NA,NA,NA,,,10/11/24,KGE,Missing Coordinates
Whiskeytown National Recreation Area,Pacific West Region,CA,WHIS,UTIL - Whiskey Creek Water System,WHIS_WS_014,Whiskey Creek,Transient Non-Community Water System (TNC),CA4510504,23390,UTIL - Whiskey Creek Water System,"This system serves a comfort station.  It consists of a 6-inch diameter drilled well installed in 1978, submersible pump, continuous disinfection, and a 12,000-gallon steel water storage reservoir.  The submersible pump pumps water at 17 gpm through the treatment room where sodium hypochlorite is injected.  The treated water discharges into the   12,000-gallon tank that provides storage and chlorine contact time.  It then flows by gravity to a comfort station at the boat launch.",comfort station,6860,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",12000,1,5693,2023,NA,No,NA,CA,WHIS_WS_014_01,deep groundwater,"Water seems to be partially influenced by surface water percolation, but primarily comes from springs originating between the rhyolite and Greenstone.",well,-122.545733,40.654359,NAD 83,HarDWR,,NA,Balaklala Rhyolite,Balaklala Rhyolite,U,U,1/1/78,100,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/459880,20474,U,A008229,CA4510504,NA,NA,NA,,,10/11/24,KGE,Complete
Whitman Mission National Historic Site,Pacific West Region,WA,WHMI,UTIL- Potable Water System,WHMI_WS_001,whitman mission,Non-Public Water System (NP),WA53NP980,26280,UTIL- Potable Water System,"Whitman Mission water system (ID #NP980) is a group A, transient, non-community public water system. Water source is a deep well drilled in September 1961 and the well head is housed in a dedicated room in the Utility building. The well was completed with 12-inch steel casing to 524 foot depth and open borehole from 524 feet to 755 feet. Silt and clay layers were encountered in the borehole from 15 ft to 517 ft, providing a highly effectively seal of the water bearing formation. The water bearing formation is the Frenchman Springs Member of the Wanapum Basalt, a member of the Columbia River Basalt Group. At the well location, this formation appears from 517 feet to 755 feet and static water level at well completion was 35 ft. The well yield was recorded as 77 gallons per minute with draw down of 310 feet.  

A five horse-power submersible pump was sized to pump at 29 GPM and installed at 342 foot depth.  In 2014, the park added 105 feet to the depth of the pump due to air entering the line during extended run times.  The pump depth is now 447 feet.  A wellhead assessment was completed in 2014 to ensure no impact from site conditions and fuel tank.  Water is chlorinated and pumped to a 50,000 gallon cast-in-place concrete tank which is located approximately 1100 feet east of the well head and 100 feet above in elevation.  The water system services the Park Visitor Center and administrative office, a single family residence, Park Utility Building, and three drinking fountains during the summer.  

The water system also irrigates approximately 3.5 acres of lawn from April through October. Water production averages 10,800 gallons per day in the summer and 900 gallons per day in the winter. Potable use averages 500 gallons per day in the months of May through October and 300 gallons per day in the months of November through April. The majority of summer consumption goes to irrigation of lawn which has been replaced with native grasses with the expectation of water demand to decrease significantly once the grass is established."," Visitor Center and administrative office, a single family residence, Park Utility Building, three drinking fountains, irrigation ",6861,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking, irrigation",50000,1,5385,2019,NA,NA,NA,WA,WHMI_WS_001_01,deep groundwater,NA,well,-118.46404,46.04375,NAD 83,WSDOE Wells Database,,NA,Frenchman Springs Member Wanapum Basalt,Frenchman Springs Member Wanapum Basalt,U,U,9/20/61,755,U,U,U,NA,NA,U,165524,WA53NP980,U,NA,NA,,,11/15/24,KGE,Complete
White Sands National Monument,Intermountain Region,NM,WHSA,WATER SYSTEM,WHSA_WS_001,NA,Transient Non-Community Water System (TNC),NM3500319,27134,NA,"This water system is classified as a Public Non-Community water system.  The system provides potable water to the visitor center, gift shop and snack bar, public restrooms, maintenance area, and residential area consisting of four houses.

Water for the park is obtained from Holloman Air Force Base (AFB).  The park taps the 16-inch AC water supply line opposite the main gate to the base on the south side of New Mexico Highway 70/82.  The system consists of a connection vault at the tap to the AFB water system, about 6.6 miles of 4-inch PVC water main installed in 2003, a treatment and controls building, an elevated water storage tank, and distribution system.  When water in the storage tank drops to a set low water level, a pressure switch located in the treatment building energizes a solenoid to open the isolation valve that connects the two water systems.  When the water level in the elevated storage tank reaches high water level, the pressure switch in the treatment building closes the isolation valve shutting off the flow to the tank.

Holloman Air Force Base, which draws water from a large well field in the Bores, San Andres, and Douglas areas, and from the City of Alamogordo, New Mexico is the source of water for the park.  The well field is located east of the AFB and approximately eight miles south of Alamogordo.  Water provided by the AFB is disinfected by a hypochlorinator with sodium hypochlorite solution.  The hypochlorinator, located in the treatment building, is energized when low water level in the storage tank turns on the pressure switch and is de-energized when the switch is turned off when high water level is detected.  The water storage tank provides adequate contact time for disinfection.  A 100,000-gallon elevated water storage tank provides storage for the park.  Constructed in the 1960's, the tank (interior and exterior) was most recently repainted in 2019.","visitor center, gift shop, snack bar, public restrooms, maintenance area, residential area with four houses",NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",100000,1,5700,2023,1,NA,NA,NM,WHSA_WS_001_01,municipal,NA,municipal connection,-106.1722619,32.77947296,WGS 84,Google Earth coordinates for the White Sands visitor center,,"Holloman AFB, NM",NA,NA,NA,NA,NA,NA,NA,NA,NA,Municipal Supplier: https://ci.alamogordo.nm.us/700/PFASPFOA,NA,NA,NA,NM3500319,NA,NA,NA,,,12/17/25,KEC,Complete
Wind Cave National Park,Midwest Region,SD,WICA,"WICA Primary Water System, U-04 - Elk Mtn Campground Water System, U-09 - Picnic Area Water System",WICA_WS_001,Primary Water System,NA,NA,"27719, 27997, 27777","WICA Primary Water System, U-04 - Elk Mtn Campground Water System, U-09 - Picnic Area Water System","The water system serving the park consists of two deep wells (one well is new) where water is pumped through a new well house and then booster pumped to a combination of four buried concrete reservoirs totaling 500,000 gallons.  The tanks are located on a hillside above park headquarters.  The water is chlorinated just prior to the buried reservoirs. The tanks provide gravity pressure service to all of park headquarters including a visitor center/administrative building, housing, apartments, maintenance area and picnic area.  At the buried concrete reservoirs, treated potable water is booster pumped up the hill to a smaller ground level steel water storage tank.  This tank supplies pressurized water to the distribution system serving the campground.  The facilities at the campground are comfort stations, camp-tender's cabin and several water hydrants.
Elk Mtn Campground Water System is now part of a larger park water system.  This system serves a seasonal campground.  This system has 10,000 gallons of storage in two tanks.
Picnic Area Water System is now part of a park wide water system. The water is shut down during the winter and opens in May.",All park facilities,6294,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",510000,5,5199,2022,0,NA,MWR\WICA\EHSurvey\2022 WICA PHA_FINAL.pdf,SD,WICA_WS_001_01,deep groundwater,NA,well,-103.443192,43.555529,WGS 84,"SD Wells, USGWD",,NA,Black Hills Uplift,Black Hills Uplift,U,USGWD,11/30/09,800,U,U,U,https://danr.sd.gov/wrimage/WellCompletionReports/images75k/00066898.pdf,NA,SD0008346,NA,NA,U,NA,NA,,,8/15/25,CH,"Originally, there were three systems for this park within this database. I combined them into one primary system because the descriptions stated that two of the systems were connected to the larger park system. I kept the identifing information for all three systems and separated them by commas. The well report in the source description link states the formations the well is in at different depths, but doesn't include screen interval information. "
Wind Cave National Park,Midwest Region,SD,WICA,"WICA Primary Water System, U-04 - Elk Mtn Campground Water System, U-09 - Picnic Area Water System",WICA_WS_001,Primary Water System,NA,NA,"27719, 27997, 27777","WICA Primary Water System, U-04 - Elk Mtn Campground Water System, U-09 - Picnic Area Water System","The water system serving the park consists of two deep wells (one well is new) where water is pumped through a new well house and then booster pumped to a combination of four buried concrete reservoirs totaling 500,000 gallons.  The tanks are located on a hillside above park headquarters.  The water is chlorinated just prior to the buried reservoirs. The tanks provide gravity pressure service to all of park headquarters including a visitor center/administrative building, housing, apartments, maintenance area and picnic area.  At the buried concrete reservoirs, treated potable water is booster pumped up the hill to a smaller ground level steel water storage tank.  This tank supplies pressurized water to the distribution system serving the campground.  The facilities at the campground are comfort stations, camp-tender's cabin and several water hydrants.
Elk Mtn Campground Water System is now part of a larger park water system.  This system serves a seasonal campground.  This system has 10,000 gallons of storage in two tanks.
Picnic Area Water System is now part of a park wide water system. The water is shut down during the winter and opens in May.",All park facilities,6294,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",510000,5,5199,2022,0,NA,MWR\WICA\EHSurvey\2022 WICA PHA_FINAL.pdf,SD,WICA_WS_001_02,deep groundwater,NA,well,-103.443192,43.551903,WGS 84,"SD Wells, USGWD",,NA,Black Hills Uplift,Black Hills Uplift,U,USGWD,1/1/56,795,U,U,U,https://danr.sd.gov/wrimage/WellCompletionReports/images30k/00015456.pdf,NA,SD0007887,NA,NA,U,NA,NA,,,8/15/25,CH,"Originally, there were three systems for this park within this database. I combined them into one primary system because the descriptions stated that two of the systems were connected to the larger park system. I kept the identifing information for all three systems and separated them by commas. The well report in the source description link states the rock types at different depths, but doesn't include screen interval information. "
President William Jefferson Clinton Birthplace Home National Historic Site,Midwest Region,AR,WICL,Hope Water & Light Commission,WICL_WS_001,Hope Water & Light Commission,NA,NA,0,NA,"The sources of drinking water (both tap water and bottled water) include rivers, lakes, streams, ponds, reservoirs, springs, and wells. Our sources are Little River and nine wells. Surface water from Little River is treated at a facility in Fulton. Six wells are located in the Oakhaven area north of Hope, and pump water from the Tokio Aquifer. The remaining three wells are located within the Hope city limits and pump water from the Nacatoch Aquifer to a ground storage tank.",U,NA,yes,no,municipal,,None,U,U,U,764,2020,0,No,NA,AR,WICL_WS_001_01,municipal,NA,municipal connection,-93.59622488,33.66763724,WGS 84,Google Earth Coordinates for the house,,Hope Water and Light Commission,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://www.hope-wl.com/20719/Welcome-To-HWL,NA,NA,NA,NA,NA,NA,NA,,,11/7/25,KEC,Complete
Wilson's Creek National Battlefield,Midwest Region,MO,WICR,Main Park Water System,WICR_WS_001,WICR Main Water System,Nontransient Community Water System (NTNC),MO5102181,64462,Main Park Water System,"This system has a 132 gallon pressure tank with two 5 HP Grundfos pumps that pull from a 8,500 gallon water storage tank.  The system also has a fire suppression system that is isolated from the potable system with an RPZ that has a 64,000 gallon water storage tank.",Main park buildings,6295,yes,no,groundwater,,chlorination,human-drinking; fire suppression,72500,2,5493,2024,0,No,MWR/WICR/EHSurvey/PHA.2024.pdf,MO,WICR_WS_001_01,deep groundwater,Consolidated Cotter Dol; Jefferson City Dol.; static water level 140 feet; pump depth 175 feet,well,-93.42209,37.11618,WGS84,Missouri Department of Natural Resources,,NA,Springfield Plateau,Ozark,confined,https://customreports.engagementnetwork.org/SWAreports/PWS_5102181.pdf,1965,550,U,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_5102181.pdf,PWS_5102181,U,U,https://customreports.engagementnetwork.org/SWAreports/PWS_5102181.pdf,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2037",NA,11/7/25,KW,NA
Wilson's Creek National Battlefield,Midwest Region,MO,WICR,Mcelhany Well,WICR_WS_002,McElhaney Residence,Non-Public Water System (NP),NA,102996,Mcelhany Well,This water system has a ground water well that pressurizes a bladder/pressure tank followed by a contact tank for chlorine chemical injection.,McElhaney Residence,6296,yes,no,groundwater,,chlorination,human-drinking; fire suppression,U,U,1180,2024,0,No,MWR/WICR/EHSurvey/PHA.2024.pdf,MO,WICR_WS_002_01,unknown groundwater,U,well,-93.40025707,37.10353221,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2037",NA,11/12/25,KW,Unknown groundwater. Coordinates crudely estimated
Wilson's Creek National Battlefield,Midwest Region,MO,WICR,Sweeney  House Well,WICR_WS_003,Ranger House and Future Museum Offices,Non-Public Water System (NP),NA,102741,Sweeney  House Well,"This serves the Headquarter building next to the museum, and consists of a injector that disinfects with sodium hypochlorite, pressure tank, and contact tank.",Headquarters Building,6297,yes,no,groundwater,,sodium hypochlorite disinfection,human-drinking; fire suppression,U,1,5202,2024,0,No,MWR/WICR/EHSurvey/PHA.2024.pdf,MO,WICR_WS_003_01,unknown groundwater,U,well,-93.42209,37.11618,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2037",NA,11/12/25,KW,Unknown groundwater. Coordinates crudely estimated
Wilson's Creek National Battlefield,Midwest Region,MO,WICR,Sweeney Museum Well,WICR_WS_004,Civil War Museum Well,Non-Public Water System (NP),NA,102745,Sweeney Museum Well,"This well serves a rest room and break room at the museum which now serves as offices for Regional NPS Inventory & Monitoring staff. The system consist of the well, chlorine injector, pressure tank, three detention tanks.",rest room and break room at the museum which now serves as offices for Regional NPS Inventory & Monitoring staff.,6298,yes,no,groundwater,,Chlorination,human-drinking,U,3,4143,NA,NA,NA,NA,NA,WICR_WS_004_01,unknown groundwater,U,well,-93.42209,37.11618,WGS84,Google Earth,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,U,U,"Missouri Department of Natural Resources. (2020). Missouri Water Resources Plan, Update 2020. https://dnr.mo.gov/document-search/missouri-water-resources-plan-update-2037",NA,11/12/25,KW,Unknown groundwater. Coordinates crudely estimated
William Howard Taft National Historic Site,Midwest Region,OH,WIHO,Greater Cincinnati Water Works (GCWW),WIHO_WS_001,NA,Municipal,NA,NA,NA,"GCWW supplies water from two sources the Ohio River and the Great Miami Aquifer. Surface water from the Ohio River is treated at the Miller Treatment Plant. This plant located on the east side of Hamilton County supplies about 88% of the drinking water to GCWWs customers.
The Bolton Treatment Plant treats ground water from 12 wells in the Great Miami Aquifer. It is located in the souther part of Butler County and supplies about 12% of drinking water to GCWW customers.",Park facilities,NA,yes,no,municipal,,U,human-drinking,U,U,2629,2021,0,No,MWR/WIHO/EHSurvey/WIHO PHA 2021.pdf,OH,WIHO_WS_001_01,municipal,City of Cincinnati,municipal connection,-84.5083058,39.11968409,WGS84,Google Earth,,City of Cincinnati,Ohio River and Great Miami Aquifer,Great Miami Aquifer,unconfined,PHS report,NA,NA,NA,NA,NA,PHS report,U,U,U,U,NA,NA,NA,https://spcwater.org/wp-content/uploads/2020/01/USACE_ClmtChng_2017-1.pdf; https://static1.squarespace.com/static/602c33437336ed7a5ac5b3e6/t/62d5af4852f5bb7fd5abc700/1658239260260/OH-MunicipalCostsOfClimateChange.pdf,,46008,KW,Municipal supply of surface water and shallow groundwater
Women's Rights National Historical Park,Northeast Region,NY,WORI,Municipal Water Service Connection,WORI_WS_001,NA,Transient Non-Community Water System (TNC),NY4940015,NA,NA,The M'Clintock House and the Hunt House have water supplied by the Town of Waterloo. ,M'Clintock House and Hunt House,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3220,2022,1,NA,NER\WORI\EHSurvey\WORI PHA Report 5-5-2022.pdf,NY,WORI_WS_001_01,municipal,Potential health hazard with no backflow device in place (DL 4),municipal connection,-76.861761,42.907531,WGS 84,Google Earth,,Town of Waterloo ,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://waterlootown.org/water-sewer/,NA,NA,NA,https://enviro.epa.gov/envirofacts/sdwis/search,NA,NA,NA,,,7/4/25,CH,"Complete, could not find state PWS portal"
Women's Rights National Historical Park,Northeast Region,NY,WORI,Municipal Water Service Connection,WORI_WS_002,NA,Transient Non-Community Water System (TNC),NA,NA,NA,"Town of Seneca Falls municipal waster and sewer department supplies services to Visitor Center and the Elizabeth Candy Stanton House. This visitor center is a 3-story building with a basement and penthouse (totalling 5 levels). The basement of the visitor center houses the dry fire suppression system, incoming city water lines, chlorination system and sand filtration for the water wall. The basement also has a eyewash, safety shower, and a slop sink. First floor has men's and women's restrooms. Second floor has a water fountain that is currently not in use. Third floor has office cubicles, 2 bathrooms and 1 shower, 1 kitchenette, and a dishwasher. The office space on the third floor did have a reverse osmosis water bottle fill station for employees. The only water treatment is for the recirculating water wall which is treated with pool chemicals and has a sand filter.",Visitor Center and Elizabeth Candy Stanton House,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,3220,2022,1,NA,NER\WORI\EHSurvey\WORI PHA Report 5-5-2022.pdf,NY,WORI_WS_002_01,municipal,Potential health hazard with no backflow device in place (DL 4),municipal connection,-76.737077,42.846228,WGS 84,"Google Earth, Town of Seneca Falls Water Treatment Plant",,Town of Seneca Falls,NA,NA,NA,NA,NA,NA,NA,NA,NA,https://senecafalls.gov/gov/dept/water-sewer/,NA,NA,NA,NA,NA,NA,NA,,,7/4/25,CH,Complete
Wright Brothers National Memorial,Southeast Region,NC,WRBR,Dare County Water System,WRBR_WS_001,Dare County Water System,Municipal,NA,0,NA,"Wright Brothers National Memorial receives potable water from the Dare County Water System.  This municipal water system provides water to all Park facilities, which includes the Visitor Center, Pilot Comfort Station, Pavilion Comfort Station, Fee Station, Maintenance Shop, Eastern National Administrative Building, and Temporary Visitor Center.",Park Facilities,NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking",NA,NA,481,2024,0,NA,SER\WRBR\PHA\WRBR PHA 2024\WRBR PHA Report_August 2024.pdf,NC,WRBR_WS_001_01,municipal,NA,municipal connection,-75.661094,36.009538,WGS 84,Google Earth,,Dare County,NA,NA,NA,NA,NA,NA,NA,NA,NA,Dare County Water Department: https://www.darenc.gov/departments/water-department,NA,NA,NA,NA,NA,NA,NA,,,3/24/25,CH,Completed
Wrangell-St Elias National Park,Alaska Region,AK,WRST,HQ/COPPER CENTER WATER,WRST_WS_001,NA,NA,AK299025,36854,NA,"The well is shut off (not been officially decommissioned). All water for this system is purchased from Glennallen Water Works (ADEC approved). The ADEC approved water is treated but not chlorinated. The park hauls water, 3,000 gallons at a time, two times a week. The water is dumped into a raw water tank for 12-24 hours. They add potassium permanganate then water is filtered thru green sand filters to activated charcoal to 10-5-1 (2) micron filters before chlorination. Water is then stored in finished water tank for distribution. The RO system has been down for 2 years. Getting rid of RO in new system design. The CO2 remover was bypassed as well as orthophosphate and soda ash. There is a 10,000-gallon concrete water storage tank. The water flows from the storage tank to the distribution system that serves the Visitor Center, Headquarters/Admin, Comfort Station, and water treatment plant. The original system was served via a drilled well that has elevated levels of iron/manganese and TDS. Therefore the treatment system is extensive. The process in order of treatment is as follows: 4,000 gallon prechlorine aeration-settling tank; potassium permanganate addition and then sent through a greensand filter, an activated charcoal filter, 10, 5, 1 micron prefilters, an antiscale RO unit with 5 membrane filters; the water is then sent through a gas stripper; orthroposphate is added, then soda ash; the effluent from the plant is then chlorinated. The antiscale RO unit with 5 membrane filters; the water is then sent through a gas stripper; orthroposphate is added, then soda ash portion of the system is not online. They have not use these components for at least 2 years. There is a 10,000-gallon concrete water storage tank. The water flows from the storage tank to the distribution system that serves the Visitor Center, Headquarters/Admin, Comfort Station, and water treatment plant. The Park has started to purchase water from Glennallen Water Works (ADEC approved) to help meet the demand of the system. The current system cannot meet the demand. The park purchases water once a month in the winter and two-four times a month in the summer. The ADEC approved water is treated but not chlorinated. The park hauls water, 3,000 gallons at a time. The water is dumped into a raw water tank for 12-24 hours. The well water is also mixed into the raw water tank for treatment. They add potassium permanganate then water is filtered thru green sand filters to activated charcoal to 50-10-5-1 (2) micron filters before chlorination. Water is then stored in finished water tank for distribution. The RO system has been down for 2 years. Getting rid of RO in new system design. The CO2 remover was bypassed as well as orthophosphate and soda ash. ",headquarters,7113,no,no,hauled,,"Chlorination, Filtration, Potassium Permanganate","human-drinking, human-non-drinking",14000,2,2394,2015,NA,No,/AKR/WRST/EHSurvey/,AK,WRST_WS_001_01,hauled,NA,hauled,-145.3631793,62.0203065,WGS 84,Google Earth Coordinates for the Cooper Center used,,"Glenallen Water, AK",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,LAS 30836,AK299025,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,10/20/25,KEC,"Note, the old groundwater source was not able to meet the demand so water is exclusively hauled now."
Wrangell-St Elias National Park,Alaska Region,AK,WRST,Betty Freed House,WRST_WS_002,NA,Non-Potable (NonPOT),NA,NA,NA,"This well is NON-POTABLE for this seasonal housing. An earthquake in 2015 sheared off the well-casing below.  The above well casing moves above ground with jacking/heaving due to the freezing/thawing.  This system is used for toilet flushing, showers, and laundry.  Water is brought in by users in 5-gallon camping containers with spigots for drinking and cooking.  Water is from Slana Ranger Station.",seasonal housing,NA,yes,no,groundwater,,None,human-non-drinking,0,0,2785,NA,NA,NA,/AKR/WRST/EHSurvey/,NA,WRST_WS_002_01,unknown groundwater,NA,well,-143.9180116,62.69734418,WGS 84,"NPS Buildings Layer - Central building in the ""Freed"" area",,NA,NA,NA,U,U,U,U,U,U,U,U,U,U,U,NA,U,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,10/20/25,KEC,Can't find Betty Freed house on google 
Wrangell-St Elias National Park,Alaska Region,AK,WRST,Box Town or Seasonal Camp,WRST_WS_003,NA,Non-Transient Non-Community Water System (NTNC),111111,0,NA,Water is purchased weekly and is hauled from Glennallen Water Works (ADEC approved).  The water is treated but not chlorinated.  Water is brought in twice a week and is chlorinated onsite. The system consists of an 800 and 400-gallon tanks where chlorine is manually measured and poured in and mixed with a re-circulating pump.  Water is pumped thru DAB pump with a 10-micron carbon filter to distribution. The tanks are drained at the end of the summer. Chlorine is brought with operator. Mixed directly into tank.  ,seasonal camp,NA,yes,yes,hauled,,Filtration,U,U,U,4664,NA,NA,NA,/AKR/WRST/EHSurvey/,NA,WRST_WS_003_01,hauled,NA,hauled,NA,NA,NA,NA,,Glennallen Water Works ,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,111111,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,10/20/25,KEC,Complete
Wrangell-St Elias National Park,Alaska Region,AK,WRST,GLBA Hanger,WRST_WS_004,NA,Non-Public Water System (NP),NA,NA,NA,"The Hanger is owned by GLBA and operated by WRST. This system consists of a well (depth unknown), filtration, a storage tank and an under the counter R.O. This building also has fire suppression and an internal water storage tank. Noone was at the facility to thoroughly review the system and any issues.  A schematic/as-built of the system is needed.  ",hanger,NA,yes,no,groundwater,,Filtration,U,U,U,7569,NA,NA,NA,/AKR/WRST/EHSurvey/,NA,WRST_WS_004_01,unknown groundwater,NA,well,-145.4592469,"62.15547432181045,",WGS 84,Google Earth coordinates for the Gulkana Airport where the GLBA hanger is,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Wrangell-St Elias National Park,Alaska Region,AK,WRST,GLBA House,WRST_WS_005,NA,Non-Public Water System (NP),NA,NA,NA,"The house is owned by Glacier Bay National Park and Preserve but the water system is owned and operated by Wrangles St. Elias National Park and Preserve. This house is currently unoccupied as there is water damage to the roof and heavy mold in garage and back bedroom. There is water and mold in the crawlspace.  The water system consists of a well, chlorine disinfection and two pressure tanks. There is a water storage tank inside the home for fire suppression.  The home has fire suppression.  The home has been vacant for several years.  GLBA is in the process of handing over the home to WRST.  ",Home with fire suppression,NA,yes,no,groundwater,,Chlorination,U,U,U,7567,NA,NA,NA,/AKR/WRST/EHSurvey/,NA,WRST_WS_005_01,unknown groundwater,NA,well,U,U,U,U,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Wrangell-St Elias National Park,Alaska Region,AK,WRST,GLENNALLEN WATER,WRST_WS_006,NA,NA,AK299025,37008,UWATER GLENNALLEN WATER,"This system is served by a drilled well and submersible pump, pre-chlorinate to contact tank and 2 back washable watts zeolite filters (alternate), post chlorination and 1,000 gallon storage tank to recirculating distribution system.  The distribution system consists of the NPS/BLM staff housing area, NPS maintenance shop, VIP trailer pad and the tent camp.  The raw water has high iron (1.3 mg/L) therefore iron is removed via the zeolite back washable filters (media is micro Z A7200 Alamo brand).","NPS/BLM staff housing area, NPS maintenance shop, VIP trailer pad and the tent camp",7114,yes,no,groundwater,,"Chlorination, Zeolite Filtration","human-drinking, human-non-drinking",1000,1,3172,2015,NA,No,/AKR/WRST/EHSurvey/,AK,WRST_WS_006_01,deep groundwater,NA,well,-145.36441,62.01969,WGS 1984,WELTS Database,,NA,Wrangellia Terrane Basalt,Wrangellia Terrane Basalt,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/501509,11/1/96,595,U,U,U,Key aq. Report: https://irma.nps.gov/DataStore/DownloadFile/501509,NA,U,U,AK299025,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/5/24,KGE,Complete
Wrangell-St Elias National Park,Alaska Region,AK,WRST,GULKANA HANGAR WATER,WRST_WS_007,NA,Non-Public Water System (NP),NA,36849,NA,Water is hauled from Glennallen Water Works (ADEC approved). The water is treated but not chlorinated. Water is brought in weekly or monthly (depending on use) and is chlorinated onsite. The system consists of a 100-gallon tank where chlorine is manually measured and poured in and mixed with a re-circulating pump. Water is pumped thru DAB pump with a 10-micron filter to distribution. ,U,NA,yes,no,hauled,,Chlorination,"human-drinking, human-non-drinking",100,1,4554,2015,NA,No,/AKR/WRST/EHSurvey/,AK,WRST_WS_007_01,hauled,NA,hauled,-145.4592469,"62.15547432181045,",WGS 84,Google Earth coordinates for the Gulkana Airport where the GLBA hanger is,,"Glenallen Water, AK",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/5/24,KGE,Origin of the haul is not specified
Wrangell-St Elias National Park,Alaska Region,AK,WRST,KENDESNII Campground,WRST_WS_008,NA,Non-Potable (NonPOT),NA,NA,NA,"Does have a 60-foot drilled well (no hand pump).  No treatment on well. No water available to the public.  The water in the well is frozen and can ftt get a sample to test.  If in the future, the park decides to put the well into service, a concrete pad needs to be poured around the well, as well as additional security (you can drive right to the wellhead) for a comprehensive wellhead protection plan.",Campground,NA,yes,no,groundwater,,None,U,U,U,3955,NA,NA,NA,/AKR/WRST/EHSurvey/,NA,WRST_WS_008_01,shallow groundwater,NA,well,-143.257953,62.52890192,WGS 84,Google Earth coordinates for the campground,,NA,U,U,U,U,U,60,U,U,U,U,U,U,U,NA,U,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,10/22/25,KEC,Missing source information
Wrangell-St Elias National Park,Alaska Region,AK,WRST,KENNECOTT WATER,WRST_WS_009,NA,Community Water System (CWS),NA,36851,NA,"This seasonal system has a surface water source (National Creek), 2 pre-filters (50 and 5 micron), and 1 Harmsco absolute filter for Giardia. Continuous disinfection is achieved via a HE Anderson Series S proportional pump.  There is a single 500-gallon water storage tank. The water then flows via gravity to the Park employee's housing, the break room, dairy barn/maintenance shop, (general store and recreational house are fire suppression only). Cyclonic separator is leaking but they have one on order and is now replaced. ","Park employee's housing, the break room, dairy barn/maintenance shop, (general store and recreational house are fire suppression only)",7115,yes,yes,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",500,1,2635,2015,NA,No,/AKR/WRST/EHSurvey/,AK,WRST_WS_009_01,river/stream,NA,surface intake,-142.8849529,61.48487481,WGS 84,Google Earth coordinates for National Creek near Kennecott Mines,,NA,National Creek,NA,NA,NA,NA,NA,NA,NA,NA,FMSS,NA,NA,U,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,10/20/25,KEC,Approximate coordinates of sourced obtained from google earth imagery on National Creek.
Wrangell-St Elias National Park,Alaska Region,AK,WRST,May Creek,WRST_WS_010,NA,Non-Transient Non-Community Water System (NTNC),NA,NA,NA,"System added from preliminary data provided by ERG. This is a remote system, not online.  ",U,7119,yes,no,groundwater,,NA,NA,1000,U,7079,NA,NA,NA,/AKR/WRST/EHSurvey/,NA,WRST_WS_010_01,unknown groundwater,NA,well,-142.706508,61.347592,WGS 84,"NPS Buildings Layer, coordinates for BLDGNAME - ""May Creek Operations Pump House"" and BLDGTYPE - ""Bldg Pump House Well House""",Low,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,3/19/26,LS,"NPS Buildings Layer, coordinates for BLDGNAME - ""May Creek Operations Pump House"" and BLDGTYPE - ""Bldg Pump House Well House"""
Wrangell-St Elias National Park,Alaska Region,AK,WRST,McCarthy Westside Housing,WRST_WS_011,NA,Non-Transient Non-Community Water System (NTNC),AK22222,NA,NA,"Seasonal system water flows 6 months out of the year.  40-60 foot well, 5M filter to continuous disinfection to 500-gallon tank, to pressurized tank to distribution.  There is a 450-gallon backup tank.  Water is high in iron and manganese. ",housing area and maintenance building,7116,yes,yes,groundwater,,Chlorination,human-drinking,950,2,2536,NA,NA,NA,/AKR/WRST/EHSurvey/,NA,WRST_WS_011_01,shallow groundwater,NA,well,-142.966535,61.43306665,WGS 84,NPS Buildings Layer - McCarthy West Side Housing,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,AK22222,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Wrangell-St Elias National Park,Alaska Region,AK,WRST,Silk Stocking Row,WRST_WS_012,NA,Municipal,NA,NA,NA,"This system is not owned by the park, it is owned by the City of Kennecott. The Park treats water for the two houses it owns.  The city has 13 houses with 11 service connections, while the park has 2 connections. Surface water-National Creek Water is retrieved from a pressurized cone from National Creek to buried lines and treat it with 50-5-1 Micron filtration and continuous disinfection.  There is a 120-gallon storage tank for chlorine contact time. This system gets very little use.  The township of Kennecott manages the seasonal Silk-Stocking Row water system (May-September). NPS has two homes on this system and provides treatment for these homes. If turbidity is high at the start of the season (Mid-May) at Silk Stocking Row (during ice and snow breakup stage) the township will not turn the system on until turbidity levels are at 1 NTU or below.  In the winter-permanent housing residents (township) haul water. Park houses are seasonal. ",Two homes,NA,yes,yes,municipal,,"Chlorination, Filtration","human-drinking, human-non-drinking",U,U,3484,NA,NA,NA,/AKR/WRST/EHSurvey/,NA,WRST_WS_012_01,municipal,NA,municipal connection,-142.885162,61.48208185,WGS 84,Google Earth coordinates for Silk Stocking Row,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,10/20/25,KEC,Complete
Wrangell-St Elias National Park,Alaska Region,AK,WRST,Slana District Ranger House,WRST_WS_013,NA,Non-Public Water System (NP),00000,NA,NA,"This system is now potable. This system consists of a 60-foot drilled well, continuous chlorination to a 300-gallon storage tank.  This is an on-demand system uses a DAB pump.   ",Ranger house,7118,yes,no,groundwater,,Chlorination,human-drinking,300,1,5809,NA,NA,NA,/AKR/WRST/EHSurvey/,NA,WRST_WS_013_01,shallow groundwater,NA,well,-143.9817792,62.70956467,WGS 84,Google Earth coordinates for Slana Ranger Station,,NA,U,U,U,U,U,60,U,U,U,U,U,U,U,00000,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Wrangell-St Elias National Park,Alaska Region,AK,WRST,SLANA Ranger Station,WRST_WS_014,NA,Non-Public Water System (NP),AK831472,NA,NA,"This system consists of a 60-foot drilled well, continuous chlorination to a 300-gallon storage tank.  This is an on-demand system uses a DAB pump that serves the bunkhouse and ranger station.  The well is located underneath the building. The ranger station is now seasonal, started in 2022. The bunkhouse is also seasonal.  ",Ranger station and bunkhouse,7117,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",300,1,541,NA,NA,NA,/AKR/WRST/EHSurvey/,NA,WRST_WS_014_01,shallow groundwater,NA,well,-143.9817792,62.70956467,WGS 84,Google Earth coordinates for Slana Ranger Station,,NA,U,U,U,U,U,60,U,U,U,U,U,U,U,AK831472,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Wrangell-St Elias National Park,Alaska Region,AK,WRST,WRST House,WRST_WS_015,NA,Municipal,NA,NA,NA,Park housing. 3-bedroom house. On municipal water and sewer. House is not occupied full time.   ,park housing,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",U,U,7568,NA,NA,NA,/AKR/WRST/EHSurvey/,NA,WRST_WS_015_01,municipal,NA,municipal connection,U,U,U,U,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,10/20/25,KEC,Unknown coordinates of house
Wupatki National Monument,Intermountain Region,AZ,WUPA,WUPA Water System,WUPA_WS_001,NA,Transient Non-Community Water System (TNC),AZ0403717,48541,NA,"All of the facilities at the Monument, except the Doney Picnic Area, are served by a single water system.  No water is provided at the picnic area.  The facility is classified as a Public Transient Non-Community Water System.  Water is obtained from a drilled well, approximately 905 feet deep, located near the maintenance shop. The water is routinely sampled twice a month for bacteriological quality.  
Reverse osmosis (RO) units and water softeners are located in each residence to improve the aesthetic qualities of the water for drinking and cooking. The water is chlorinated with a premixed hypochlorite solution in the pumphouse. The free residual of the chlorine is tested daily.

The water is pumped through a four-inch PolyVinyl Chloride (PVC) line to two glass coated, bolted-steel, reservoirs on the hill above the visitor center.  One of the reservoirs is a 57,000-gallon reservoir, the other is a 52,000-gallon reservoir. The reservoirs are piped and valved to permit either parallel or series operation. The reservoirs are normally drained through the six-inch Asbestos Cement (AC) distribution line.",all facilities except the picnic area,7066,yes,no,groundwater,,NA,"human-drinking, human-non-drinking",109000,2,5667,2024,1,No,NA,AZ,WUPA_WS_001_01,deep groundwater,NA,well,-111.373809,35.520417,NAD 83,ADWR,,NA,Toroweap Formation Limestone,Toroweap Formation Limestone,U,U,11/22/61,905,U,U,U,"ADWR,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/145624",649816,U,55-649816,AZ0403717,NA,NA,NA,,,7/30/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,Apollinaris Water System,YELL_WS_001,NA,Non-Potable (NonPOT),NA,63683,NA,"The Apollinaris Spring is an historical feature with a picnic area.  There are two spring systems at Apollinaris.  The lower spring serves only the historic feature across the road from the picnic area and is signed to recommend purification if used for potable purposes.  The upper springs have been used in the past for potable purposes.  However chlorination caused aesthetic problems and potable use was discontinued.  Currently, the spring serves only the flush valves and sinks at the comfort station.  International non-potable signs have been installed at the sinks.","Historic features near picnic area, flush valves and sinks at comfort station",NA,no,yes,groundwater,,NA,human-non-drinking,U,U,833,NA,NA,NA,NA,WY,YELL_WS_001_01,spring,upper springs,spring box,-110.733161,44.842558,NAD 83,Google maps coordinates of springs used.,,NA,Lower Apollinaris Spring,"Norris Geyser Basin Volcanics, Norris Mammoth Corridor",,,NA,NA,,,,"PHS Report,
Key Aq. Information: https://www.usgs.gov/publications/geology-and-remarkable-thermal-activity-norris-geyser-basin-yellowstone-national-park",NA,,U,NA,NA,NA,NA,,,8/20/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,Apollinaris Water System,YELL_WS_001,NA,Non-Potable (NonPOT),NA,63683,NA,"The Apollinaris Spring is an historical feature with a picnic area.  There are two spring systems at Apollinaris.  The lower spring serves only the historic feature across the road from the picnic area and is signed to recommend purification if used for potable purposes.  The upper springs have been used in the past for potable purposes.  However chlorination caused aesthetic problems and potable use was discontinued.  Currently, the spring serves only the flush valves and sinks at the comfort station.  International non-potable signs have been installed at the sinks.","Historic features near picnic area, flush valves and sinks at comfort station",NA,no,yes,groundwater,,Chlorination,human-non-drinking,U,U,833,NA,NA,NA,NA,WY,YELL_WS_001_02,spring,lower springs,spring box,-110.733161,44.842558,NAD 83,HarDWR,,NA,Upper Apollinaris Spring,"Norris Geyser Basin Volcanics, Norris Mammoth Corridor",,,NA,NA,NA,NA,NA,Key Aq. Information: https://www.usgs.gov/publications/geology-and-remarkable-thermal-activity-norris-geyser-basin-yellowstone-national-park,NA,,U,NA,NA,NA,NA,,,8/20/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,BT Water System,YELL_WS_002,NA,Non-Public Water System (NP),NA,4539,NA,"Beartooth Road Camp is outside the park on the Beartooth scenic highway.  Its primary function is as a base for road plowing operations.  There is an employee dorm/mess hall, seasonal trailer, and maintenance shop.  The water for this site is supplied from two springs located above the facility.  The lower spring flows by gravity to the chlorinator building from where it is pumped to the upper spring collection box via a two-way line.  The upper spring collection box flows to a wetwell and by gravity back to the treatment building where it is chlorinated.  Floats in the upper spring collection box activate flow from the lower spring.  A meter driven LMI hypochlorinator adds sodium hypochlorite.  Two 275- gallon galvanized tanks provide contact time.  There is no storage for fire protection.","Employee dorm, mess hall, seasonal trailer, maintenance shop",6889,yes,no,spring,,Chlorination,"human-drinking, human-non-drinking",550,2,2239,2017,NA,NA,NA,WY,YELL_WS_002_01,spring,upper springs,spring box,-109.631026,44.929243,NAD 83,Coordinates for the main Quarters used since no drawpoint was available.,,NA,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,U,NA,,,8/13/24,KGE,Missing Source Information
