park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Yellowstone National Park,Intermountain Region,ID,YELL,BT Water System,YELL_WS_002,NA,Non-Public Water System (NP),NA,4539,NA,"Beartooth Road Camp is outside the park on the Beartooth scenic highway.  Its primary function is as a base for road plowing operations.  There is an employee dorm/mess hall, seasonal trailer, and maintenance shop.  The water for this site is supplied from two springs located above the facility.  The lower spring flows by gravity to the chlorinator building from where it is pumped to the upper spring collection box via a two-way line.  The upper spring collection box flows to a wetwell and by gravity back to the treatment building where it is chlorinated.  Floats in the upper spring collection box activate flow from the lower spring.  A meter driven LMI hypochlorinator adds sodium hypochlorite.  Two 275- gallon galvanized tanks provide contact time.  There is no storage for fire protection.","Employee dorm, mess hall, seasonal trailer, maintenance shop",6889,yes,no,spring,,Chlorination,"human-drinking, human-non-drinking",550,2,2239,2017,NA,NA,NA,WY,YELL_WS_002_02,spring,Lower springs,spring box,-109.631026,44.929243,NAD 83,Coordinates for the main Quarters used since no drawpoint was available.,,NA,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,U,NA,,,8/13/24,KGE,Missing Source Information
Yellowstone National Park,Intermountain Region,ID,YELL,EE Water System,YELL_WS_003,NA,Non-Public Water System (NP),NA,4413,NA,"The East Entrance area includes a fee collection station, ranger station, two quad housing units, a small office building, and storage sheds.  The water source is a 76' deep well with pitless unit drilled in 1996.  Water is pumped from the well and chlorinated before entering a 20,000-gallon clearwell beneath the pumphouse.  Level controls in the reservoir activate both the well pump and the chlorinator.  Three (3) booster pumps (5 HP) and three (3) 264-gallon pressure tanks provide system pressure, where the booster pumps turn on at 35 psi and off at 50 psi. The system is classified as non-public, groundwater system.","fee collection station, ranger station, two quad housing units, office building, storage sheds",6898,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",792,3,283,2021,1,NA,NA,WY,YELL_WS_003_01,shallow groundwater,NA,well,-110.005539,44.488889,WSG 1984,HarDWR,,NA,Middle Creek Alluvium,Middle Creek Alluvium,unconfined,U,3/10/95,76,U,U,U,"PHS Report, HarDWR,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/488889",99188,U,CR UW10/641,NA,NA,NA,NA,,,8/1/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,Stephens Creek Water System,YELL_WS_004,NA,Non-Public Water System (NP),NA,31315,NA,"The Stephens Creek area contains a ranger residence, nursery, corral area, new horse barn (2011) and firing range. The water source is a spring collection system that flows into a collection box and then through a treatment building where it is chlorinated.  There is a small vault followed by two larger concrete reservoirs that can be operated separately or together.  All flow is by gravity.  Most of the main water line to the nursery/corral has been replaced with 6"" ductile iron pipe.  The water system is classified as non-public groundwater.","ranger residence, nursery, corral area, horse barn, firing range",6907,yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking, stock",U,U,930,NA,NA,NA,NA,MT,YELL_WS_004_01,spring,NA,spring box,-110.771442,45.03539,NAD 83,Montana NHD,,NA,Spring 5823,NA,U,U,NA,NA,NA,NA,NA,PHS Report,NA,NA,43B 30062644,NA,NA,NA,NA,,,8/13/24,KGE,Missing Aquifer Information
Yellowstone National Park,Intermountain Region,ID,YELL,NO Water System (Gardiner Public Water System),YELL_WS_005,NA,Municipal,NA,4407,NA,"The North Entrance Station is adjacent to the community of Gardiner, MT and is served by the community water and wastewater systems. The community water system is chlorinated and the entrance station is included in the routine monthly NPS bacteriological monitoring program.",Entrance station,NA,yes,no,municipal,,None,"human-drinking, human-non-drinking",0,0,1124,2022,0,NA,NA,MT,YELL_WS_005_01,municipal,NA,municipal connection,-110.714929,45.037929,NAD 83,HarDWR,,"Gardiner, MT",NA,NA,NA,NA,4/22/48,NA,NA,NA,NA,HarWR,NA,NA,43B 16781 00,NA,NA,NA,NA,,,8/12/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,Pebble Creek Water System,YELL_WS_006,NA,Transient Non-Community Water System (TNC),WY5680086,31314,NA,"Pebble Creek is a NPS-operated campground with no electrical power. Potable water is supplied to the campground from two wells with hand pumps. The system is classified as public non-community transient groundwater.

Source
Well#1 is a shallow hand pump well estimated to be 24 feet deep. The well is located near the braided stream bed of Pebble Creek approximately 120 feet from the main channel of the creek and approximately 60 feet from a small side channel.

Well#2 is a shallow hand pump well estimated to be 22 feet deep. The well is located near the braided streambed of Pebble Creek approximately 60 feet from the main channel of the creek.
Treatment APF chlorinators are used for disinfection. Both systems have small (approximately 50-gallon) plastic storage tanks for contact time. Water is pumped from the hand pump to a small treatment vault where sodium hypochlorite solution is applied via the d APF chlorinators followed by a small approximately 50 gallon plastic storage tank. Chlorinated water then flows from the tank back to the pump faucet when the system is pressurized by hand pump operation.",Campground,"6892, 6891",yes,yes,groundwater,,Chlorination,human-drinking,50,1,2056,2017,NA,NA,NA,WY,YELL_WS_006_01,shallow groundwater,Well #1,well,-110.113801,44.917002,NAD 83,Coordinates for the Campground ave been used since no well data is available.,,NA,Pebble Creek Alluvium,Pebble Creek Alluvium,unconfined,U,NA,24,U,U,U,PHS Report,NA,U,43B 30062640,WY5680086,NA,NA,NA,,,8/6/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,Pebble Creek Water System,YELL_WS_006,NA,Transient Non-Community Water System (TNC),WY5680086,31314,NA,"Pebble Creek is a NPS-operated campground with no electrical power. Potable water is supplied to the campground from two wells with hand pumps. The system is classified as public non-community transient groundwater.

Source
Well#1 is a shallow hand pump well estimated to be 24 feet deep. The well is located near the braided stream bed of Pebble Creek approximately 120 feet from the main channel of the creek and approximately 60 feet from a small side channel.

Well#2 is a shallow hand pump well estimated to be 22 feet deep. The well is located near the braided streambed of Pebble Creek approximately 60 feet from the main channel of the creek.
Treatment APF chlorinators are used for disinfection. Both systems have small (approximately 50-gallon) plastic storage tanks for contact time. Water is pumped from the hand pump to a small treatment vault where sodium hypochlorite solution is applied via the d APF chlorinators followed by a small approximately 50 gallon plastic storage tank. Chlorinated water then flows from the tank back to the pump faucet when the system is pressurized by hand pump operation.",Campground,"6892, 6891",yes,yes,groundwater,,Chlorination,human-drinking,50,1,2056,2017,NA,NA,NA,WY,YELL_WS_006_02,shallow groundwater,Well #2,well,-110.113801,44.917002,NAD 83,Coordinates for the Campground ave been used since no well data is available.,,NA,Pebble Creek Alluvium,Pebble Creek Alluvium,unconfined,U,NA,21,U,U,U,PHS Report,NA,U,43B 30062640,WY5680086,NA,NA,NA,,,8/6/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,NE Water System,YELL_WS_007,NA,Non-Public Water System (NP),NA,4409,NA,"The Northeast Entrance area includes a fee station, maintenance shop, one permanent residence, a four-plex, two trailers, and several small storage buildings.  A 76-foot deep drilled well is the potable water source.  The well head is in a pit below grade.  Silting has reduced the well yield from the original capacity.  Water is pumped to a 5,000-gallon concrete reservoir that supplies system pressure.  Float switches in the reservoir activate the well pump and a W&T liquid chlorinator simultaneously.  The water system is classified as non-public, groundwater.  There is no evidence of surface water influence.","fee station, maintenance shop, one permanent residence, a four-plex, two trailers, and several small storage buildings",6903,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",5000,1,2144,2017,NA,NA,NA,MT,YELL_WS_007_01,shallow groundwater,NA,well,-110.011062,45.004572,NAD 83,HarDWR,,NA,Flathead Sandstone,Flathead Sandstone,U,U,NA,76,U,U,U,"PHS Report,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/488889",400148,U,43B 162368 00,NA,NA,NA,NA,,,8/1/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,CA Water System,YELL_WS_008,NA,Non-Transient Non-Community Water System (NTNC),WY5680074,4271,NA,"The canyon area has several lodges, a variety of cabin rental units, a general store with grocery and restaurant, an Adventure Store, service station, visitor center, large campground, RV dump station, horse corral, and public laundry/ shower facility. Housing for NPS and concessionaire personnel is a variety of single family residences, dormitories, cabins, and a large trailer court. Most of these facilities are open on a seasonal basis. Winter activity includes a snowmobile warming hut and a winter camping concession.

Water is obtained from an intake structure on the Yellowstone River.  A raw water pump station is located in a vault at the river with three 30 HP pumps that pump water to a hypalon-lined open 1,000,000 gallon raw water settling reservoir located at the water treatment plant (WTP).  Water flows by gravity from the settling reservoir to the WTP, which was constructed in 1984-85.  The WTP is a conventional surface water filtration plant with coagulation/flocculation, sedimentation, and mixed-media filtration.  Soda ash is added for pH adjustment prior to coagulation/flocculation.  A polymer is also added at the beginning of the plant to aid in coagulation/flocculation and a filter aid is added prior to the filters to aid in filtration.  Liquid sodium hypochlorite is injected for disinfection.  A 24-inch diameter water main was installed after the WTP to achieve adequate chlorine contact time.  The filters are backwashed into one of two hypalon-lined backwash lagoons as needed.

The permit from EPA requires 95% of turbidity readings to less than 0.3 NTU, with 100% of turbidity readings less than 1.0 NTU.  The average daily water demand is approximately 230,000 gpd in the summer.  The WTP requires a level 2 water operator.  Treated water is pumped to three buried concrete reservoirs (250,000 gallon, 500,000 gallon, and 750,000 gallon) or to distribution. There is no dedicated fill line to the reservoirs.","lodges, cabin rental units, a general store with grocery and restaurant, an Adventure Store, service station, visitor center, large campground, RV dump station, horse corral, and public laundry/ shower facility,single family residences, dormitories, cabins, and a large trailer court",6897,yes,no,surface water,,"Chlorination, Coagulation, Flocculation, Soda Ash, Polymer, Filtration","human-drinking, human-non-drinking, stock",1500000,3,2306,2022,4,NA,NA,WY,YELL_WS_008_01,river/stream,NA,surface intake,-110.489773,44.733712,NAD 83,Coordinates for the lodge were used since no well or pump house data was avialble in our records.,,NA,Yellowstone River,NA,,,NA,NA,,,,PHS Report,NA,,U,WY5680074,NA,NA,NA,,,8/13/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,WE Water System (West Yellowstone Public Water System),YELL_WS_009,NA,Municipal,NA,4419,NA,"The west entrance area includes an entrance station, backcountry permit office, several permanent and trailer residences, a corral, a maintenance shed, an employee dorm, and a concessionaire warehouse.  Water is purchased from the community of West Yellowstone, Montana. This is a public community ground water system regulated by the State of Montana. The system is not disinfected. The NPS collects 3 bacteriological samples per month from the portion of the distribution system serving NPS and concessionaire facilities.","entrance station, backcountry permit office, several permanent and trailer residences, a corral, a maintenance shed, an employee dorm, and a concessionaire warehouse",NA,yes,no,municipal,,NA,"human-drinking, human-non-drinking, stock",U,U,2699,NA,NA,NA,NA,MT,YELL_WS_009_01,municipal,NA,municipal connection,-111.098231,44.657757,NAD 83,HarDWR,,"West Yellowstone, MT",NA,NA,NA,NA,7/15/30,NA,NA,NA,NA,https://www.townofwestyellowstone.com/utilities/,178166,NA,41F 100927 00,NA,NA,NA,NA,,,8/12/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,MA Water System,YELL_WS_010,NA,Community Water System (CWS),WY5680092,4267,NA,"Mammoth Hot Springs water system serves a full array of visitor services, many permanent and seasonal housing units, NPS and concession administrative offices, and a large maintenance area.  The system is classified as a public community surface water system.  An intake structure diverts surface water from Panther Creek and the Gardner River.  Water quality tends to be better from Panther Creek, so this is the primary water source.  Water is piped approximately 4 miles to the water treatment plant (WTP) and goes through a hydroelectric turbine before it enters an open raw water reservoir near the WTP.  

The WTP is a conventional filtration plant with coagulation/flocculation, sedimentation, and mixed media filtration with a design capacity of about 1 million gallons per day.  Potassium permanganate is added oxidize iron and manganese and a polymer is also added to improve filtration.  The filter media is backwashed as needed into 2 backwash ponds for evaporation. Sodium hypochlorite solution is injected for disinfection and enters a 34,000 gallon baffled treated water contact chamber/clearwell at the WTP for chlorine contact (CT) prior to distribution.  Storage is provided by a 160,000 gallon underground concrete storage tank (Upper Pressure Zone Tank) located at the WTP, which is connected to the clearwell.  A million gallon concrete underground storage tank with hypalon liner is located approximately 2 miles from the WTP, floats on the distribution system, and is filled after distribution system demand is met.

The permit from EPA requires 95% of turbidity readings to less than 0.3 NTU, with 100% of turbidity readings less than 1.0 NTU.  Water demand ranges from about 150,000 gpd in the winter to 450,000 gpd in the summer. The water treatment plant requires a level 3 water operator.  The park operates an EPA certified laboratory out of the Mammoth WTP that performs bacteriological testing for the entire park.","permanent and seasonal housing units, NPS and concession administrative offices, and a large maintenance area",6890,yes,no,surface water,,"Chlorination, Coagulation, Flocculation, Potassium Permanganate, Polymer","human-drinking, human-non-drinking",160000,1,5706,2022,1,NA,NA,WY,YELL_WS_010_01,river/stream,NA,surface intake,-110.749886,44.893684,NAD 83,Coordinates for the diversion dam on Gardener River (source waters) were used from Cox ER. 1973.,,NA,Gardener River,NA,NA,NA,NA,NA,NA,NA,NA,"PHS Report,
Cox ER, 1973: https://irma.nps.gov/DataStore/DownloadFile/488885",NA,NA,U,WY5680092,NA,NA,NA,,,8/13/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,MA Water System,YELL_WS_010,NA,Community Water System (CWS),WY5680092,4267,NA,"Mammoth Hot Springs water system serves a full array of visitor services, many permanent and seasonal housing units, NPS and concession administrative offices, and a large maintenance area.  The system is classified as a public community surface water system.  An intake structure diverts surface water from Panther Creek and the Gardner River.  Water quality tends to be better from Panther Creek, so this is the primary water source.  Water is piped approximately 4 miles to the water treatment plant (WTP) and goes through a hydroelectric turbine before it enters an open raw water reservoir near the WTP.  

The WTP is a conventional filtration plant with coagulation/flocculation, sedimentation, and mixed media filtration with a design capacity of about 1 million gallons per day.  Potassium permanganate is added oxidize iron and manganese and a polymer is also added to improve filtration.  The filter media is backwashed as needed into 2 backwash ponds for evaporation. Sodium hypochlorite solution is injected for disinfection and enters a 34,000 gallon baffled treated water contact chamber/clearwell at the WTP for chlorine contact (CT) prior to distribution.  Storage is provided by a 160,000 gallon underground concrete storage tank (Upper Pressure Zone Tank) located at the WTP, which is connected to the clearwell.  A million gallon concrete underground storage tank with hypalon liner is located approximately 2 miles from the WTP, floats on the distribution system, and is filled after distribution system demand is met.

The permit from EPA requires 95% of turbidity readings to less than 0.3 NTU, with 100% of turbidity readings less than 1.0 NTU.  Water demand ranges from about 150,000 gpd in the winter to 450,000 gpd in the summer. The water treatment plant requires a level 3 water operator.  The park operates an EPA certified laboratory out of the Mammoth WTP that performs bacteriological testing for the entire park.","permanent and seasonal housing units, NPS and concession administrative offices, and a large maintenance area",6890,yes,no,surface water,,"Chlorination, Coagulation, Flocculation, Potassium Permanganate, Polymer","human-drinking, human-non-drinking",160000,1,5706,2022,1,NA,NA,WY,YELL_WS_010_02,river/stream,NA,surface intake,-110.750043,44.8929,NAD 83,Coordinates for the diversion dam on Panther Creek (source waters) were used from Cox ER. 1973.,,NA,Panther Creek,NA,NA,NA,NA,NA,NA,NA,NA,"Cox ER, 1973: https://irma.nps.gov/DataStore/DownloadFile/488885",NA,NA,U,WY5680092,NA,NA,NA,,,8/13/24,KGE,Missing Aquifer Information
Yellowstone National Park,Intermountain Region,ID,YELL,Slough Creek Water System,YELL_WS_011,NA,Transient Non-Community Water System (TNC),WY5680152,31313,NA,"Slough Creek is a NPS operated campground. There is no electrical power available. Potable water is supplied to the campground from two wells with hand pumps. Construction and depth details of the 2 wells are unknown but they are estimated to be about 40 feet deep. APF chlorinators are used for disinfection. Both systems have small (approximately 50-gallon) plastic pressure tanks for contact time. The system is classified as public non-community transient groundwater.

Well#1 is located on the north end of the campground and is approximately 110 feet from the nearest high water bank of the braided bed of Slough Creek. Well #2 serves the southern end of the campground and is greater than 200 feet from the nearest high-water bank of the braided bed of Slough Creek.",Campground,"6893, 6894",yes,yes,groundwater,,Chlorination,human-drinking,100,2,3184,2017,NA,NA,NA,WY,YELL_WS_011_01,shallow groundwater,NA,well,-110.30687,44.948861,NAD 83,Coordinates of the campground have been used.,,NA,Slough Creek Alluvium,Slough Creek Alluvium,unconfined,U,NA,40,U,U,U,PHS Report,NA,U,43B 30062642,WY5680152,NA,NA,NA,,,7/31/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,Slough Creek Water System,YELL_WS_011,NA,Transient Non-Community Water System (TNC),WY5680152,31313,NA,"Slough Creek is a NPS operated campground. There is no electrical power available. Potable water is supplied to the campground from two wells with hand pumps. Construction and depth details of the 2 wells are unknown but they are estimated to be about 40 feet deep. APF chlorinators are used for disinfection. Both systems have small (approximately 50-gallon) plastic pressure tanks for contact time. The system is classified as public non-community transient groundwater.

Well#1 is located on the north end of the campground and is approximately 110 feet from the nearest high water bank of the braided bed of Slough Creek. Well #2 serves the southern end of the campground and is greater than 200 feet from the nearest high-water bank of the braided bed of Slough Creek.",Campground,"6893, 6894",yes,yes,groundwater,,Chlorination,human-drinking,100,2,3184,2017,NA,NA,NA,WY,YELL_WS_011_02,shallow groundwater,NA,well,-110.30687,44.948861,NAD 83,Coordinates of the campground have been used.,,NA,Slough Creek Alluvium,Slough Creek Alluvium,unconfined,U,NA,40,U,U,U,PHS Report,NA,U,43B 30062642,WY5680152,NA,NA,NA,,,7/31/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,BL Water System,YELL_WS_012,NA,Non-Public Water System (NP),NA,4417,NA,"The Bechler area consists of a contact station, ranger residence, generator and water treatment building, maintenance shed, barn, and corral. There is an NPS-maintained picnic area at nearby Cave Falls.  A 60-foot deep well with a pitless adapter is the potable water source for Bechler.  Water is pumped to the generator building where it is chlorinated by an APF water driven chlorinator.  Three hydropneumatic tanks provide system pressure.  A 275-gallon tank provides contact time.  The water system is classified as non-public, but Bechler is at a trailhead and public use of water from the yard hydrant is significant.","contact station, picnic area, ranger residence, generator and water treatment building, maintenance shed, barn, and corral",", 6896",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking, stock",100,1,3397,2015,NA,NA,NA,WY,YELL_WS_012_01,shallow groundwater,NA,well,-111.046558,44.149773,NAD 83,"Coordinates for the ""Water System"" shed were used since no specfic well was in our records.",,NA,U,U,U,U,NA,60,U,U,U,PHS Report,NA,U,U,NA,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Yellowstone National Park,Intermountain Region,ID,YELL,"TR Water System, Tower Junction",YELL_WS_013,NA,Transient Non-Community Water System (TNC),WY5680090,4269,NA,"Source: The water source is two springs. The ""new"" spring (1988) is pumped to a stand pipe in the older spring box which flows by gravity to a 60,000 gallon clear well at the chlorinator building. The new spring was completely rebuilt and deepened with a new spring box and pump in 2016. Three MPA tests were completed in 1992 for these springs and they were designated as low risk for surface water influence at that time. As of 2022 testing, the MPA results indicate GWUDI and the park is currently working with EPA and develop filtration project at the location.  Treatment: Liquid chlorine is fed to the clear well by a LMI pump which is activated by reservoir level controls. Storage Treated water is pumped from the clear well to a 200,000 gallon buried concrete reservoir that is located above the Roosevelt corral area. The fill line to the reservoir is not dedicated so the storage reservoir floats on the distribution system Distribution: The Tower Junction/ Roosevelt area includes a government housing area and maintenance yard, lodge and cabins, restaurant, two corrals, service station, and small store. ","The Tower Junction/ Roosevelt area includes a government housing area and maintenance yard, lodge and cabins, restaurant, two corrals, service station, and small store",6895,yes,no,GWUDI,,Chlorination,"fire, human-drinking, human-non-drinking, stock",260000,2,3423,2022,2,NA,NA,WY,YELL_WS_013_01,spring,Spring 1,spring box,-110.399796,44.911134,NAD 83,Wyoming NHD,,NA,Nymph Spring,"Lava Creek Tuff, Norris Mammoth Corridor",U,U,NA,NA,NA,NA,NA,Key Aq. Information: https://www.usgs.gov/publications/geology-and-remarkable-thermal-activity-norris-geyser-basin-yellowstone-national-park,NA,NA,U,WY5680090,NA,NA,NA,,,8/20/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,"TR Water System, Tower Junction",YELL_WS_013,NA,Transient Non-Community Water System (TNC),WY5680090,4269,NA,"Source: The water source is two springs. The ""new"" spring (1988) is pumped to a stand pipe in the older spring box which flows by gravity to a 60,000 gallon clear well at the chlorinator building. The new spring was completely rebuilt and deepened with a new spring box and pump in 2016. Three MPA tests were completed in 1992 for these springs and they were designated as low risk for surface water influence at that time. As of 2022 testing, the MPA results indicate GWUDI and the park is currently working with EPA and develop filtration project at the location.  Treatment: Liquid chlorine is fed to the clear well by a LMI pump which is activated by reservoir level controls. Storage Treated water is pumped from the clear well to a 200,000 gallon buried concrete reservoir that is located above the Roosevelt corral area. The fill line to the reservoir is not dedicated so the storage reservoir floats on the distribution system Distribution: The Tower Junction/ Roosevelt area includes a government housing area and maintenance yard, lodge and cabins, restaurant, two corrals, service station, and small store. ","The Tower Junction/ Roosevelt area includes a government housing area and maintenance yard, lodge and cabins, restaurant, two corrals, service station, and small store",6895,yes,no,GWUDI,,Chlorination,"fire, human-drinking, human-non-drinking, stock",260000,2,3423,2022,2,NA,NA,WY,YELL_WS_013_02,spring,Spring 2,spring box,-110.395013,44.906241,NAD 83,Wyoming NHD,,NA,Calcite Springs,"Lava Creek Tuff, Norris Mammoth Corridor",U,U,NA,NA,NA,NA,NA,Key Aq. Information: https://www.usgs.gov/publications/geology-and-remarkable-thermal-activity-norris-geyser-basin-yellowstone-national-park,NA,NA,U,WY5680090,NA,U,NA,,,8/20/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,SE Water System,YELL_WS_014,South Entrance,Non-Public Water System (NP),NA,4415,SE Water System,"The South Entrance area consists of an entrance station, ranger station, a permanent employee residence, several trailers for seasonal staff, and a picnic area. The system is classified as a non-public groundwater system.  The water supply is a spring next to a stream. The source has been a reliable water supply although it has historically had high fluoride levels.  The spring flows by gravity roughly ¬Ω mile into a 20,100 gallon clearwell under the pumphouse where it is chlorinated.  A control valve in the pumphouses closes when the tank is full and opens when the tank calls for water based on the water level in the clearwell (read by a pressure transducer).  There is no overflow for the clearwell.  The water system is pressurized with 3 EA 5 HP booster pumps and 3 EA 264 gallon pressure tanks. There is no filtration. Average daily water demand is approximately 1,200 gpd.","entrance station, ranger station, a permanent employee residence, several trailers for seasonal staff, and a picnic area",6906,yes,no,"GWUDI, spring",,NA,"human-drinking, human-non-drinking",20100,1,5539,2021,4,NA,NA,WY,YELL_WS_014_01,spring,NA,spring box,-110.666388,44.136059,NAD 83,Coordinates of the Ranger Station were used since no draw point was aviliable in our records.,,NA,NA,NA,,,NA,NA,,,,PHS Report,NA,,U,NA,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Yellowstone National Park,Intermountain Region,ID,YELL,GV Water System,YELL_WS_015,NA,Transient Non-Community Water System (TNC),WY5680077,4275,NA,"Grant Village is one of the major developed areas of Yellowstone National Park. A full array of visitor services is available. There is a significant number of NPS and concessionaire housing units of various types. Most operations are seasonal.  The water source for Grant is Yellowstone Lake.  Water is taken directly into an intake box by a screened line extending into the lake. Two submersible pumps in the intake box supply the water treatment plant (WTP). The WTP is operated as a multiple media direct filtration plant using polyaluminum chloride.   Sodium hypochlorite is used for disinfection.  The system is classified as public, transient, non-community water system.  There is a dedicated fill line to two storage tanks. One is a large insulated steel tank and the other is a buried, two compartment concrete reservoir. The tanks pressurize the distribution system.",NPS and concessionaire housing,6899,yes,no,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",20100,2,3884,2017,NA,NA,NA,WY,YELL_WS_015_01,lake/reservoir,NA,surface intake,-110.546112,44.39121,NAD 83,Coordinates for the pump house used. Pump house is noted as direct Raw Water Intake and therefore is the draw point.,,NA,Yellowstone Lake,NA,NA,NA,NA,NA,NA,NA,NA,PHS Report,NA,NA,U,WY5680077,NA,NA,NA,,,8/13/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,MJ Water System,YELL_WS_016,NA,Transient Non-Community Water System (TNC),WY5680082,4279,NA,"The Madison Junction area has a concessionaire-operated campground with a RV dump station, picnic area, NPS housing, and a maintenance area.  The source of water is from six infiltration galleries.  Water flows by gravity from the infiltration area to a clearwell located underneath the pumphouse, from which water is pumped to an insulated 105,000 gallon welded steel water storage tank.  Level controls in the tank activate the pump and a chlorinator, which doses to the clearwell.  A dedicated line fills the steel tank. Fluoride levels in the water system vary up to about 6 mg/l. This can cause serious mottling and fluorosis in developing teeth of children and is a violation of the primary drinking water standard MCL of 4.0 mg/l.  The operator certification level for this system is a Level 1.","campground with a RV dump station, picnic area, NPS housing, and a maintenance area",6886,yes,no,surface water,,Chlorination,"human-drinking, human-non-drinking",105000,1,4119,2022,4,NA,NA,WY,YELL_WS_016_01,river/stream,"Source of water is an infiltration gallery. For our purposes this is classified as shallow groundwater with the type being the original source, and the aquifer is the top formation for this area.",infiltration gallery,-110.863378,44.637352,NAD 83,Coordinates of the pump house were used.,,NA,Madison River,Madison River Alluvium,unconfined,U,NA,NA,U,U,U,HarWR,NA,U,41F 162365 00,WY5680082,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Yellowstone National Park,Intermountain Region,ID,YELL,"TF Water System, Tower Falls",YELL_WS_017,NA,Transient Non-Community Water System (TNC),WY5680089,13527,NA,"The Tower Falls area contains a concessionaire store/snackbar, concessionaire employee dorm, and campground.  The water source is a spring that provides a dependable supply of high quality water.  All flow in the system is by gravity. The system is classified as public, transient, non-community water system. There is a small reservoir between the spring and the main reservoir that serves as a pressure reducer by providing an air gap.  Floats in the main reservoir activate a solenoid valve in order to maintain the liquid levels.  The same circuit activates the W&T liquid chlorine pump which discharges into the reservoir fill line. The reservoir is between the spring and distribution system.

Three MPA tests were completed on the spring in 1992 (two in June and a third in October).  Based on those tests the source was placed in the low to moderate risk category, and no further testing or improvements were recommended unless some change in water quality was observed.","concessionaire store/snackbar, concessionaire employee dorm, and campground",6908,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,U,4482,2022,0,NA,NA,WY,YELL_WS_017_01,spring,NA,spring box,-110.38954,44.885364,NAD 83,Coordinates for the Chlorinator Building were used since no draw point was in our records.,,NA,NA,NA,U,U,NA,NA,NA,NA,NA,NA,NA,NA,U,WY5680089,NA,NA,NA,,,8/13/24,KGE,Missing Source Information
Yellowstone National Park,Intermountain Region,ID,YELL,Indian Creek Water System,YELL_WS_018,Indian Creek,Transient Non-Community Water System (TNC),WY5680078,18498,Indian Creek Water System,"The Indian Creek Water System serves a NPS operated campground. There is a nearby warming hut for winter use.  Water is provided by a shallow 29-foot deep well located near Indian Creek.  The well pump is set at 27 feet.  Sodium hypochlorite is injected at the pumphouse before entering a 13,300 gallon bolted steel water storage tank via a dedicated fill line.","campground, warming hut",6900,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",13300,1,5626,2022,2,NA,NA,WY,YELL_WS_018_01,shallow groundwater,NA,well,-110.735772,44.88742,NAD 83,"Coordinates were extrapolated from Cox ER, 1973 p. 88",,NA,Indian Creek Alluvium,Indian Creek Alluvium,unconfined,U,11/22/61,29,U,U,U,Well information and key aq report: https://irma.nps.gov/DataStore/DownloadFile/488885,NA,U,U,WY5680078,NA,NA,NA,,,8/6/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,LL Water System,YELL_WS_019,NA,Transient Non-Community Water System (TNC),WY5680081,11214,NA,"Source: Water is provided by a generator powered well pump located approximately 150 feet from the lake. The 6 inch casing well is reported to be 139 feet deep with well screen from 109-139 feet. The well produces ~50 gpm. No well log is available. An MPA completed in June 2006 assigned a low risk to this source.

Treatment: The system is manually operated based on the tank level as indicated by a float. The well pump activates a W&T liquid chlorinator.

Storage: A 13,300 gallon bolted steel water storage tank was installed in 2001. There is a dedicated treated water fill line to the tank. The water system is classified as public, non-community, transient.

Distribution: Lewis Lake CG is an NPS-operated campground. The water system serves six different campground hydrants. A seasonal residence (NPS owned trailer) has recently been removed from service.",Lewis Lake Campground (6 hydrants),6901,yes,yes,groundwater,,Chlorination,human-drinking,13300,1,4775,2017,NA,NA,NA,WY,YELL_WS_019_01,shallow groundwater,NA,well,-110.630411,44.280174,NAD 83,Coordinates of the pump house were used.,,NA,Lewis Canyon Rhyolite,Lewis Canyon Rhyolite,U,U,NA,129,U,U,U,"PHS Report,
Key aq report: https://irma.nps.gov/DataStore/DownloadFile/488500",NA,U,U,WY5680081,NA,NA,NA,,,8/6/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,LV Water System,YELL_WS_020,NA,Transient Non-Community Water System (TNC),WY5680080,4411,NA,"Source: The water source is a groundwater spring located approximately 0.6 miles from the ranch buildings. The spring is located next to Rose Creek that flows past the ranch buildings and the spring box overflow empties into the creek. There is a fenced spring collection area with a spring box that has collection laterals, a transmission main, and a standpipe drain/overflow. Outside the fenced area on the hillside there is a second spring box that the transmission main flows through. Historic drawings of the system identify the second box as a settling box. The settling box appears to have an inlet line, a screened outlet line and a standpipe overflow. The raw water transmission main is a 6 inch iron pipe. An MPA was completed on this system in 2006 resulting in a low risk classification.

Treatment: A chlorinator feeds sodium hypochlorite in a vault near the residences. Three 75-gallon tanks provide contact time.

Distribution: The Lamar area consists of two permanent NPS residences, the Yellowstone Institute facilities including a bunk house/mess hall, several cabins and director's residence, restroom and shower building, and horse barn/corral. All the system pressure is from the spring box head. The fire hydrants are fed from the raw water main prior to chlorination.","two permanent NPS residences, the Yellowstone Institute facilities including a bunk house/mess hall, several cabins and director's residence, restroom and shower building, and horse barn/corral",6902,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking, stock",13300,4,4943,2017,NA,NA,NA,WY,YELL_WS_020_01,spring,NA,spring box,-110.245844,44.914941,NAD 83,Wyoming NHD,,NA,Spring 2253,NA,,,NA,NA,,,,PHS Report,NA,,U,WY5680080,NA,NA,NA,,,8/13/24,KGE,Missing Aquifer Information
Yellowstone National Park,Intermountain Region,ID,YELL,LA Water System,YELL_WS_021,NA,Community Water System (CWS),WY5680079,4273,NA,"This water system serves a full array of visitor services, NPS and concessionaire housing, a medical clinic, a campground and maintenance facilities in Fishing Bridge, Bridge Bay, and Lake Village. Water is supplied from 3 springs at Lake Village and two wells at Fishing Bridge spring.  The Lake spring system is a set of collection lines and collection boxes that flow to a common collection box and then to the clearwell at the pumphouse.  Sodium hypochlorite is injected into the clearwell for disinfection.  Water is pumped from the clearwell into the distribution system with two 20 HP booster pumps, which are controlled by the water level in the water storage tanks.

The 2 wells, drilled in 2009, at Fishing Bridge are located near the pumphouse.  Well #1 (closest to the pumphouse) is a 6-inch diameter well with PVC casing to a depth of 315 feet, with 0.050 slot PVC screen from 105 to 285 feet (alternates between 20 ft  lengths of screen and casing) and from 300 to 315 feet.  Well #1 has a bentonite sanitary seal to a depth of 3 feet and pumps at a rate of 110 gpm.  Well #1 is an artesian well, with artesian flow between 5 and 10 gpm.  Fluoride was measured at 3.7 mg/L in Well #1, which is below the MCL of 4 mg/L.  Well #2 is a 6-inch diameter well with PVC casing to a depth of 215 feet, with 0.050 slot PVC screen from 95 to 135 feet and from 135 to 215 feet (alternates between 20 ft lengths of screen and casing).  Well #2 has a bentonite sanitary seal to a depth of 28 feet and pumps at a rate of 85 gpm.  Groundwater from the wells are pumped into a clearwell at the pumphouse. Sodium hypochlorite is injected into the clearwell for disinfection.  Water is pumped from the clearwell into the distribution system.

The booster pumps at both pumphouses pump water into the upper pressure zone, which consists of a 450,000 gallon buried concrete water tank at Fishing Bridge and the water tanks at Lake Village (500,000 gallon buried concrete water tank & 540,000 gallon welded steel water tank).  Water then flows to the lower pressure zone through an altitude valve and into the 100,000 gallon welded steel water storage tank in Bridge Bay.  There are no dedicated fill lines.  The operator certification level for this system is a Level 1.","visitor services, NPS and concessionaire housing, a medical clinic, a campground and maintenance facilities in Fishing Bridge, Bridge Bay, and Lake Village.","6888, 6887",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1590000,4,5023,2021,11,NA,NA,WY,YELL_WS_021_01,spring,NA,spring box,-110.4048605,44.55372577,WGS 84,Google Earth for Lake Village Area,,NA,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,U,WY5680079,NA,U,NA,,,10/21/25,KEC,Coordinates approximate
Yellowstone National Park,Intermountain Region,ID,YELL,LA Water System,YELL_WS_021,NA,Community Water System (CWS),WY5680079,4273,NA,"This water system serves a full array of visitor services, NPS and concessionaire housing, a medical clinic, a campground and maintenance facilities in Fishing Bridge, Bridge Bay, and Lake Village. Water is supplied from 3 springs at Lake Village and two wells at Fishing Bridge spring.  The Lake spring system is a set of collection lines and collection boxes that flow to a common collection box and then to the clearwell at the pumphouse.  Sodium hypochlorite is injected into the clearwell for disinfection.  Water is pumped from the clearwell into the distribution system with two 20 HP booster pumps, which are controlled by the water level in the water storage tanks.

The 2 wells, drilled in 2009, at Fishing Bridge are located near the pumphouse.  Well #1 (closest to the pumphouse) is a 6-inch diameter well with PVC casing to a depth of 315 feet, with 0.050 slot PVC screen from 105 to 285 feet (alternates between 20 ft lengths of screen and casing) and from 300 to 315 feet.  Well #1 has a bentonite sanitary seal to a depth of 3 feet and pumps at a rate of 110 gpm.  Well #1 is an artesian well, with artesian flow between 5 and 10 gpm.  Fluoride was measured at 3.7 mg/L in Well #1, which is below the MCL of 4 mg/L.  Well #2 is a 6-inch diameter well with PVC casing to a depth of 215 feet, with 0.050 slot PVC screen from 95 to 135 feet and from 135 to 215 feet (alternates between 20 ft lengths of screen and casing).  Well #2 has a bentonite sanitary seal to a depth of 28 feet and pumps at a rate of 85 gpm.  Groundwater from the wells are pumped into a clearwell at the pumphouse. Sodium hypochlorite is injected into the clearwell for disinfection.  Water is pumped from the clearwell into the distribution system.

The booster pumps at both pumphouses pump water into the upper pressure zone, which consists of a 450,000 gallon buried concrete water tank at Fishing Bridge and the water tanks at Lake Village (500,000 gallon buried concrete water tank & 540,000 gallon welded steel water tank).  Water then flows to the lower pressure zone through an altitude valve and into the 100,000 gallon welded steel water storage tank in Bridge Bay.  There are no dedicated fill lines.  The operator certification level for this system is a Level 1.","visitor services, NPS and concessionaire housing, a medical clinic, a campground and maintenance facilities in Fishing Bridge, Bridge Bay, and Lake Village.","6888, 6887",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1590000,4,5023,2021,11,NA,NA,WY,YELL_WS_021_02,spring,NA,spring box,-110.4048605,44.55372577,WGS 84,Google Earth for Lake Village Area,,NA,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,U,WY5680079,NA,U,NA,,,10/21/25,KEC,Coordinates approximate
Yellowstone National Park,Intermountain Region,ID,YELL,LA Water System,YELL_WS_021,NA,Community Water System (CWS),WY5680079,4273,NA,"This water system serves a full array of visitor services, NPS and concessionaire housing, a medical clinic, a campground and maintenance facilities in Fishing Bridge, Bridge Bay, and Lake Village. Water is supplied from 3 springs at Lake Village and two wells at Fishing Bridge spring.  The Lake spring system is a set of collection lines and collection boxes that flow to a common collection box and then to the clearwell at the pumphouse.  Sodium hypochlorite is injected into the clearwell for disinfection.  Water is pumped from the clearwell into the distribution system with two 20 HP booster pumps, which are controlled by the water level in the water storage tanks.

The 2 wells, drilled in 2009, at Fishing Bridge are located near the pumphouse.  Well #1 (closest to the pumphouse) is a 6-inch diameter well with PVC casing to a depth of 315 feet, with 0.050 slot PVC screen from 105 to 285 feet (alternates between 20 ft lengths of screen and casing) and from 300 to 315 feet.  Well #1 has a bentonite sanitary seal to a depth of 3 feet and pumps at a rate of 110 gpm.  Well #1 is an artesian well, with artesian flow between 5 and 10 gpm.  Fluoride was measured at 3.7 mg/L in Well #1, which is below the MCL of 4 mg/L.  Well #2 is a 6-inch diameter well with PVC casing to a depth of 215 feet, with 0.050 slot PVC screen from 95 to 135 feet and from 135 to 215 feet (alternates between 20 ft lengths of screen and casing).  Well #2 has a bentonite sanitary seal to a depth of 28 feet and pumps at a rate of 85 gpm.  Groundwater from the wells are pumped into a clearwell at the pumphouse. Sodium hypochlorite is injected into the clearwell for disinfection.  Water is pumped from the clearwell into the distribution system.

The booster pumps at both pumphouses pump water into the upper pressure zone, which consists of a 450,000 gallon buried concrete water tank at Fishing Bridge and the water tanks at Lake Village (500,000 gallon buried concrete water tank & 540,000 gallon welded steel water tank).  Water then flows to the lower pressure zone through an altitude valve and into the 100,000 gallon welded steel water storage tank in Bridge Bay.  There are no dedicated fill lines.  The operator certification level for this system is a Level 1.","visitor services, NPS and concessionaire housing, a medical clinic, a campground and maintenance facilities in Fishing Bridge, Bridge Bay, and Lake Village.","6888, 6887",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1590000,4,5023,2021,11,NA,NA,WY,YELL_WS_021_03,spring,NA,spring box,-110.4048605,44.55372577,WGS 84,Google Earth for Lake Village Area,,NA,U,U,U,U,NA,NA,NA,NA,NA,NA,NA,NA,U,WY5680079,NA,U,NA,,,10/21/25,KEC,Coordinates approximate
Yellowstone National Park,Intermountain Region,ID,YELL,LA Water System,YELL_WS_021,NA,Community Water System (CWS),WY5680079,4273,NA,"This water system serves a full array of visitor services, NPS and concessionaire housing, a medical clinic, a campground and maintenance facilities in Fishing Bridge, Bridge Bay, and Lake Village. Water is supplied from 3 springs at Lake Village and two wells at Fishing Bridge spring.  The Lake spring system is a set of collection lines and collection boxes that flow to a common collection box and then to the clearwell at the pumphouse.  Sodium hypochlorite is injected into the clearwell for disinfection.  Water is pumped from the clearwell into the distribution system with two 20 HP booster pumps, which are controlled by the water level in the water storage tanks.

The 2 wells, drilled in 2009, at Fishing Bridge are located near the pumphouse.  Well #1 (closest to the pumphouse) is a 6-inch diameter well with PVC casing to a depth of 315 feet, with 0.050 slot PVC screen from 105 to 285 feet (alternates between 20 ft lengths of screen and casing) and from 300 to 315 feet.  Well #1 has a bentonite sanitary seal to a depth of 3 feet and pumps at a rate of 110 gpm.  Well #1 is an artesian well, with artesian flow between 5 and 10 gpm.  Fluoride was measured at 3.7 mg/L in Well #1, which is below the MCL of 4 mg/L.  Well #2 is a 6-inch diameter well with PVC casing to a depth of 215 feet, with 0.050 slot PVC screen from 95 to 135 feet and from 135 to 215 feet (alternates between 20 ft lengths of screen and casing).  Well #2 has a bentonite sanitary seal to a depth of 28 feet and pumps at a rate of 85 gpm.  Groundwater from the wells are pumped into a clearwell at the pumphouse. Sodium hypochlorite is injected into the clearwell for disinfection.  Water is pumped from the clearwell into the distribution system.

