park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
The booster pumps at both pumphouses pump water into the upper pressure zone, which consists of a 450,000 gallon buried concrete water tank at Fishing Bridge and the water tanks at Lake Village (500,000 gallon buried concrete water tank & 540,000 gallon welded steel water tank).  Water then flows to the lower pressure zone through an altitude valve and into the 100,000 gallon welded steel water storage tank in Bridge Bay.  There are no dedicated fill lines.  The operator certification level for this system is a Level 1.","visitor services, NPS and concessionaire housing, a medical clinic, a campground and maintenance facilities in Fishing Bridge, Bridge Bay, and Lake Village.","6888, 6887",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1590000,4,5023,2021,11,NA,NA,WY,YELL_WS_021_04,deep groundwater,Well #1,well,-110.3697764,44.56722694,WGS 84,Google Earth Coordinates for Fishing Bridge Area,,NA,U,U,confined,U,1/1/09,315,105,315,195,NA,NA,U,U,WY5680079,NA,NA,NA,,,10/21/25,KEC,Coordinates approximate
Yellowstone National Park,Intermountain Region,ID,YELL,LA Water System,YELL_WS_021,NA,Community Water System (CWS),WY5680079,4273,NA,"This water system serves a full array of visitor services, NPS and concessionaire housing, a medical clinic, a campground and maintenance facilities in Fishing Bridge, Bridge Bay, and Lake Village. Water is supplied from 3 springs at Lake Village and two wells at Fishing Bridge spring.  The Lake spring system is a set of collection lines and collection boxes that flow to a common collection box and then to the clearwell at the pumphouse.  Sodium hypochlorite is injected into the clearwell for disinfection.  Water is pumped from the clearwell into the distribution system with two 20 HP booster pumps, which are controlled by the water level in the water storage tanks.

The 2 wells, drilled in 2009, at Fishing Bridge are located near the pumphouse.  Well #1 (closest to the pumphouse) is a 6-inch diameter well with PVC casing to a depth of 315 feet, with 0.050 slot PVC screen from 105 to 285 feet (alternates between 20 ft lengths of screen and casing) and from 300 to 315 feet.  Well #1 has a bentonite sanitary seal to a depth of 3 feet and pumps at a rate of 110 gpm.  Well #1 is an artesian well, with artesian flow between 5 and 10 gpm.  Fluoride was measured at 3.7 mg/L in Well #1, which is below the MCL of 4 mg/L.  Well #2 is a 6-inch diameter well with PVC casing to a depth of 215 feet, with 0.050 slot PVC screen from 95 to 135 feet and from 135 to 215 feet (alternates between 20 ft lengths of screen and casing).  Well #2 has a bentonite sanitary seal to a depth of 28 feet and pumps at a rate of 85 gpm.  Groundwater from the wells are pumped into a clearwell at the pumphouse. Sodium hypochlorite is injected into the clearwell for disinfection.  Water is pumped from the clearwell into the distribution system.

The booster pumps at both pumphouses pump water into the upper pressure zone, which consists of a 450,000 gallon buried concrete water tank at Fishing Bridge and the water tanks at Lake Village (500,000 gallon buried concrete water tank & 540,000 gallon welded steel water tank).  Water then flows to the lower pressure zone through an altitude valve and into the 100,000 gallon welded steel water storage tank in Bridge Bay.  There are no dedicated fill lines.  The operator certification level for this system is a Level 1.","visitor services, NPS and concessionaire housing, a medical clinic, a campground and maintenance facilities in Fishing Bridge, Bridge Bay, and Lake Village.","6888, 6887",yes,no,groundwater,,Chlorination,"human-drinking, human-non-drinking",1590000,4,5023,2021,11,NA,NA,WY,YELL_WS_021_05,deep groundwater,Well #2,well,-110.3697764,44.56722694,WGS 84,Google Earth Coordinates for Fishing Bridge Area,,NA,U,U,confined,U,1/1/09,215,95,215,120,NA,NA,U,U,WY5680079,NA,NA,NA,,,10/21/25,KEC,Coordinates approximate
Yellowstone National Park,Intermountain Region,ID,YELL,OF Water System,YELL_WS_022,Old Faithful,Community Water System (CWS),WY5680085,4277,OF Water System,"The Old Faithful area is one of the major developed areas of the park.  A large array of visitor services are available.  There is also a housing area and a maintenance facility.  Potable water for Old Faithful is obtained from a raw water intake structure on the Firehole River.  Water flows by gravity to the water treatment plant (WTP).  The raw water quality varies dramatically and is difficult to treat consistently.  The raw water contains fluoride more than the secondary (aesthetic) standard of 2.0 mg/l but below the primary (health) standard or MCL of 4.0 mg/l.  A lined open 750,000 gallon sedimentation basin was constructed in 2007 that can be used during spring runoff when turbidity in the river is high. The system is a public community surface water system.  

The WTP is a conventional surface water treatment system with coagulation/flocculation, sedimentation, and mixed media filtration.  A polymer is added before filtration to improve the filtration process.  Ferric chlorine is added prior to filtration to help remove arsenic, but this increases the pH.  The treated water tends to be corrosive (pH about 6.0), so sodium hydroxide is added to the clearwell to increase the pH and help address elevated lead and copper concentrations in the distribution system.  Treated water is disinfected with liquid sodium hypochlorite as it flows into a 40,000 gallon clearwell.  There is no dedicated fill line to the reservoir but calculations show that CT requirements are being met largely because of the large WTP clearwell.  Filters are backwashed into 2 percolation/evaporation basins as needed.

The permit from EPA requires 95% of turbidity readings to less than 0.3 NTU, with 100% of turbidity readings less than 1.0 NTU.  The average daily water demand is approximately 250,000 gpd in the summer and 50,000 gpd during the winter.  The WTP requires a level 3 water operator.  The WTP has a capacity of about 450 gpm, or 324,000 gpd when operating 12 hours/day.  Water from the WTP is pumped to a 1.6 million gallon buried concrete reservoir that floats on the distribution system.","Housing, maintenance area, visitor services",6905,yes,no,surface water,,"Chlorination, Coagulation, Flocculation, Sodium Hydroxide, Polymer, Filtration","human-drinking, human-non-drinking",790000,2,5124,2022,1,NA,NA,WY,YELL_WS_022_01,river/stream,NA,surface intake,-110.831564,44.458805,NAD 83,Coordinates for the pumphouse used since no specific draw point was in our records.,,NA,Firehole River,NA,,,NA,NA,,,,PHS Report,NA,,U,WY5680085,NA,NA,NA,,,7/31/24,KGE,Complete
Yellowstone National Park,Intermountain Region,ID,YELL,NS Water System,YELL_WS_023,Norris,Transient Non-Community Water System (TNC),WY5680084,4421,NS Water System,"Facilities at Norris include a campground, government housing area, small maintenance shop, and a museum/office at the geyser basin.  Water is supplied from an infiltration gallery and raw water pump station located adjacent to the Gibbon River.  A surface water treatment plant constructed in 2006 and rated at 50 gpm treats the water via a conventional filtration plant with coagulation/flocculation, sedimentation, and mixed media filtration.  Sodium hydroxide is added to adjust pH and a polymer is also added to improve filtration.  The filter media is backwashed as needed into the wastewater collection system. Sodium hypochlorite solution is injected for disinfection and enters a treated water contact chamber/clearwell at the WTP for chlorine contact (CT) prior to distribution.  After treatment, water is then pumped to a buried 100,000 gallon buried concrete reservoir.

The permit from EPA requires 95% of turbidity readings to less than 0.3 NTU, with 100% of turbidity readings less than 1.0 NTU.  The average daily water demand is approximately 10,000 gpd in the summer.  The water treatment plant requires a level 3 water operator.","campground, government housing area, small maintenance shop, and a museum/office at the geyser basin",6904,yes,no,"GWUDI, river/stream, surface water",,"Chlorination, Filtration, Coagulation, Flocculation, Sodium Hydroxide, Polymer","human-drinking, human-non-drinking",100000,1,5220,2022,3,NA,NA,WY,YELL_WS_023_01,river/stream,"Source of water is an infiltration gallery. For our purposes this is classified as shallow groundwater with the type being the original source, and the aquifer is the top formation for this area.",infiltration gallery,-110.694631,44.73775,NAD 83,Coordinates for the Ranger Station were used.,,NA,Gibson River,Gibson River Alluvium,unconfined,U,NA,NA,U,U,U,PHS Report,NA,U,U,WY5680084,NA,NA,NA,,,8/13/24,KGE,Complete
Yosemite National Park,Pacific West Region,CA,YOSE,BCU Merced Lake Water System,YOSE_WS_001,Lake Merced,Non-Public Water System (NP),CA2210504,6333,BCU Merced Lake Water System,"The water system serves a drinking fountain in the HSC, flush toilets, showers, employee laundry, the kitchen facilities, and a drinking fountain and two flush toilets in the backpackers campground.  It consists of a surface water intake in the Merced River, treatment building with chlorine disinfection equipment and a sand filtration system, a 2.5-gpm slow sand filter, a 1,500-gallon polyethylene surge tank, a 1,500-gallon polyethylene contact tank, a 1,550-gallon polyethylene storage tank, and distribution piping.  Raw water flows by gravity from the intake to the treatment facility.  An air relief valve at the high point in the line bleeds air to prevent air lock.  Before entering the building a separate line directs some of the raw water to the six flush toilets.  Another connection directs raw water to the hydrant by the septic tank for wash down.  The remaining raw water passes through the sand filter and into the surge tank.  When the water in the storage tank reaches low level and the surge tank low level float for booster shut off is above low water level, the booster pump pumps water from the surge tank through a 10-micron cartridge pre-filter and a 1-micron Giardia filter, is chlorinated and discharges to the chlorine contact tank then to the storage tank.  Flow through the bag filters is typically 14 gpm with new bag filters.  Water is then gravity fed to the distribution system.  All pumps and controls are powered by a photovoltaic system.  The water intake structure is built at the end of a channel off the river.  During normal river flows, water flow over the intake structure continually brings in fresh water.  During periods of low flow or drought, water does not flow through this channel.  A 100-foot extension must be connected to the intake to obtain water that is not stagnant.","a drinking fountain in the HSC, flush toilets, showers, employee laundry, the kitchen facilities, and a drinking fountain and two flush toilets in the backpackers campground",6862,yes,yes,"river/stream, surface water",,"Chlorination, Filtration","human-drinking, human-non-drinking",4550,3,5499,2014,NA,No,NA,CA,YOSE_WS_001_01,river/stream,NA,surface intake,-119.405515,37.737529,NAD 83,Coordinates for the closest point on the Merced River used since no specific drawpoint was available.,,NA,Merced River,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,CA2210504,NA,NA,NA,,,9/24/24,KGE,Complete
Yosemite National Park,Pacific West Region,CA,YOSE,BCU Sunrise Water System,YOSE_WS_002,NA,Non-Public Water System (NP),CA2210505,6331,BCU Sunrise Water System,"The water system consists of a small creek fed by surface springs located in a meadow above the backpacker campground area, a 2-cell concrete block slow sand filter, a treatment building housing disinfection equipment, an 800-gallon concrete tank, and distribution piping.  It serves a hose bib at the backpacker camp, a hose bib at the NPS camp, horse corral, and the high sierra camp facilities including the kitchen, showers, laundry, and drinking water fountain.  The surface water flows by gravity through a 2-inch HDPE line to the slow sand filter, which is capable of producing 6 gpm (3 gpm/cell), and is subsequently chlorinated with sodium hypochlorite solution.  Raw water is monitored at a tap before the sand filter and filtered water is monitored at the chlorination shed for turbidity.  The treated water flows into an 800-gallon concrete tank located under the treatment building for storage and contact time.  Water is then gravity fed to the distribution system.  Raw turbidity samples are taken before raw water enters the sand filter.","a hose bib at the backpacker camp, a hose bib at the NPS camp, horse corral, and the high sierra camp facilities including the kitchen, showers, laundry, and drinking water fountain",6863,yes,yes,"river/stream, surface water",,"Chlorination, Filtration","human-drinking, human-non-drinking, stock",800,1,5492,2014,NA,No,NA,CA,YOSE_WS_002_01,river/stream,Tributary of Cathedral Fork,surface intake,-119.43252,37.794994,WGS 84,Google Earth coordinates for Sunrise Mountain High Sierra  campground,,Cathedral Fork tributary,Cathedral Fork tributary,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,U,https://drinc.ca.gov/ear/PWSEarReport.aspx?SRCPAGE=FFDWW&SurveyID=18&PwsID=CA2210505,NA,NA,NA,,,10/29/24,KGE,Incomplete. 
Yosemite National Park,Pacific West Region,CA,YOSE,BCU Vogelsang Water System,YOSE_WS_003,Vogelsang,Non-Public Water System (NP),CA2210509,6332,BCU Vogelsang Water System,"This system serves HSC facilities including an employee shower, employee laundry, a drinking fountain, several sinks, the kitchen facility, and horse corral.  It consists of a spring box, two 800 gallon bolted steel storage tanks, and distribution piping.  The source for this system is a spring that has been determined by the State not to be under the influence of surface water.  The water flows by gravity through a 2-inch PE line to the water tank, and then to the distribution piping.  Water from the spring flows unregulated into the tank and overflows whenever the flow rate exceeds usage. ","HSC facilities including an employee shower, employee laundry, a drinking fountain, several sinks, the kitchen facility, and horse corral.",6864,yes,yes,"groundwater, spring",,U,"human-drinking, human-non-drinking, stock",1600,2,5536,2015,NA,No,NA,CA,YOSE_WS_003_01,spring,NA,spring box,-119.3457151,37.79517931,WGS 84,NPS Buildings Layer - General coordinates for a building in the Vogelsang Area,,NA,NA,U,U,U,U,NA,NA,NA,NA,NA,U,NA,U,https://drinc.ca.gov/ear/PWSEarReport.aspx?SRCPAGE=FFDWW&SurveyID=18&PwsID=CA2210509,NA,U,U,,,10/17/25,KEC,Unclear what part of park this is in.
Yosemite National Park,Pacific West Region,CA,YOSE,EPU El Portal  Water System,YOSE_WS_004,NA,Community Water System (CWS),CA2210515,6304,NA,"This year round public community water system serves all the facilities in El Portal.  It consists of six drilled wells (Well #2, Well #3, Well #4, Well #5, Well #6, and Well#7), four treatment buildings, four storage tanks (150K gallon, 150K gallon, 500K gallon, and 100K gallon) and distribution system.",El Portal facilities,NA,yes,no,groundwater,,U,"fire, human-drinking, human-non-drinking",900000,4,3708,2022,NA,No,NA,CA,YOSE_WS_004_01,unknown groundwater,Well #2,well,-119.7760627,37.67813938,WGS 84,State POD database - nearest POD to El Portal,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,https://drinc.ca.gov/ear/PWSEarReport.aspx?SRCPAGE=FFDWW&SurveyID=18&PwsID=CA2210515,U,NA,U,,,10/29/24,KGE,"Can't find actual wells, just general area"
Yosemite National Park,Pacific West Region,CA,YOSE,EPU El Portal  Water System,YOSE_WS_004,NA,Community Water System (CWS),CA2210515,6304,NA,"This year round public community water system serves all the facilities in El Portal.  It consists of six drilled wells (Well #2, Well #3, Well #4, Well #5, Well #6, and Well#7), four treatment buildings, four storage tanks (150K gallon, 150K gallon, 500K gallon, and 100K gallon) and distribution system.",El Portal facilities,NA,yes,no,groundwater,,U,"fire, human-drinking, human-non-drinking",900000,4,3708,2022,NA,No,NA,CA,YOSE_WS_004_02,unknown groundwater,Well #3,well,-119.7760627,37.67813938,WGS 84,State POD database - nearest POD to El Portal,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,https://drinc.ca.gov/ear/PWSEarReport.aspx?SRCPAGE=FFDWW&SurveyID=18&PwsID=CA2210515,U,NA,U,,,10/29/24,KGE,"Can't find actual wells, just general area"
Yosemite National Park,Pacific West Region,CA,YOSE,EPU El Portal  Water System,YOSE_WS_004,NA,Community Water System (CWS),CA2210515,6304,NA,"This year round public community water system serves all the facilities in El Portal.  It consists of six drilled wells (Well #2, Well #3, Well #4, Well #5, Well #6, and Well#7), four treatment buildings, four storage tanks (150K gallon, 150K gallon, 500K gallon, and 100K gallon) and distribution system.",El Portal facilities,NA,yes,no,groundwater,,U,"fire, human-drinking, human-non-drinking",900000,4,3708,2022,NA,No,NA,CA,YOSE_WS_004_03,unknown groundwater,Well #4,well,-119.7760627,37.67813938,WGS 84,State POD database - nearest POD to El Portal,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,https://drinc.ca.gov/ear/PWSEarReport.aspx?SRCPAGE=FFDWW&SurveyID=18&PwsID=CA2210515,U,NA,U,,,10/29/24,KGE,"Can't find actual wells, just general area"
Yosemite National Park,Pacific West Region,CA,YOSE,EPU El Portal  Water System,YOSE_WS_004,NA,Community Water System (CWS),CA2210515,6304,NA,"This year round public community water system serves all the facilities in El Portal.  It consists of six drilled wells (Well #2, Well #3, Well #4, Well #5, Well #6, and Well#7), four treatment buildings, four storage tanks (150K gallon, 150K gallon, 500K gallon, and 100K gallon) and distribution system.",El Portal facilities,NA,yes,no,groundwater,,U,"fire, human-drinking, human-non-drinking",900000,4,3708,2022,NA,No,NA,CA,YOSE_WS_004_04,unknown groundwater,Well #5,well,-119.7760627,37.67813938,WGS 84,State POD database - nearest POD to El Portal,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,https://drinc.ca.gov/ear/PWSEarReport.aspx?SRCPAGE=FFDWW&SurveyID=18&PwsID=CA2210515,U,NA,U,,,10/29/24,KGE,"Can't find actual wells, just general area"
Yosemite National Park,Pacific West Region,CA,YOSE,EPU El Portal  Water System,YOSE_WS_004,NA,Community Water System (CWS),CA2210515,6304,NA,"This year round public community water system serves all the facilities in El Portal.  It consists of six drilled wells (Well #2, Well #3, Well #4, Well #5, Well #6, and Well#7), four treatment buildings, four storage tanks (150K gallon, 150K gallon, 500K gallon, and 100K gallon) and distribution system.",El Portal facilities,NA,yes,no,groundwater,,U,"fire, human-drinking, human-non-drinking",900000,4,3708,2022,NA,No,NA,CA,YOSE_WS_004_05,unknown groundwater,Well #6,well,-119.7760627,37.67813938,WGS 84,State POD database - nearest POD to El Portal,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,https://drinc.ca.gov/ear/PWSEarReport.aspx?SRCPAGE=FFDWW&SurveyID=18&PwsID=CA2210515,U,NA,U,,,10/29/24,KGE,"Can't find actual wells, just general area"
Yosemite National Park,Pacific West Region,CA,YOSE,EPU El Portal  Water System,YOSE_WS_004,NA,Community Water System (CWS),CA2210515,6304,NA,"This year round public community water system serves all the facilities in El Portal.  It consists of six drilled wells (Well #2, Well #3, Well #4, Well #5, Well #6, and Well#7), four treatment buildings, four storage tanks (150K gallon, 150K gallon, 500K gallon, and 100K gallon) and distribution system.",El Portal facilities,NA,yes,no,groundwater,,U,"fire, human-drinking, human-non-drinking",900000,4,3708,2022,NA,No,NA,CA,YOSE_WS_004_06,unknown groundwater,Well #7,well,-119.7760627,37.67813938,WGS 84,State POD database - nearest POD to El Portal,,NA,U,U,U,U,U,U,U,U,U,NA,U,U,U,https://drinc.ca.gov/ear/PWSEarReport.aspx?SRCPAGE=FFDWW&SurveyID=18&PwsID=CA2210515,U,NA,U,,,10/29/24,KGE,"Can't find actual wells, just general area"
Yosemite National Park,Pacific West Region,CA,YOSE,Lake Eleanor Ranger Station,YOSE_WS_005,Lake Eleanor Ranger Station,Non-Public Water System (NP),NA,0,NA,"This non-public systems provides non-potable water to a ranger residence and bunkhouse.  It consists of a gasoline powered trash pump with lake intake, a 10,000-gallon redwood water storage tank, galvanized iron distribution piping.  The water in the water tank is periodically batch chlorinated with sodium hypochlorite.  The water is not filtered.  When water is needed, the pump is manually started and water pumped from the lake to the water tank via a dedicated line.  Water flows by gravity from the tank to the residence and bunkhouse via galvanized iron pipe.",ranger residence and bunkhouse,NA,yes,yes,surface water,,Chlorination,"human-drinking, human-non-drinking",0,0,545,NA,NA,No,NA,CA,YOSE_WS_005_01,lake/reservoir,NA,surface intake,-119.877906,37.975262,WGS 84,Google Earth Lake Eleanor,,NA,Lake Eleanor,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,U,NA,NA,NA,U,,,10/17/25,KEC,Complete
Yosemite National Park,Pacific West Region,CA,YOSE,MaU Crane Flat Water System,YOSE_WS_006,NA,Non-Public Water System (NP),NA,6316,NA,"This seasonal system serves the Yosemite Institute, the service station and general store, campground comfort stations, and residences.  It consists of a drilled well, treatment building with disinfection equipment, a 50,000-gallon bolted steel storage tank, and distribution system piping.  A submersible pump pumps water from the well to the treatment building where a hypochlorinator injects sodium hypochlorite solution.  The disinfected water then enters the distribution system.  Since there is no dedicated fill line to the water tank, the tank does not provide chlorine contact time.  The pipe between the treatment building and the first point of use provides contact time.

A separate non-public water system serves the fire lookout.  It consists of a drilled well, iron and manganese removal system, chlorine disinfection, one polyethylene water storage tank for potable uses, and two open water tanks for fire suppression.","Yosemite Institute, the service station and general store, campground comfort stations, and residences",NA,yes,yes,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",50000,1,1685,2017,NA,No,NA,CA,YOSE_WS_006_01,deep groundwater,Static water level 41 ft.,well,-119.796806,37.752975,NAD 83,Coordinates for the Generator used.,,NA,El Capitan Granite,El Capitan Granite,U,U,10/12/84,400,52,400,348,"Well information: https://cadwr.app.box.com/v/WellCompletionReports/file/462187038430
 Key aq. Report: https://pubs.usgs.gov/imap/i1874/i1874scan.pdf",U,U,U,NA,U,NA,U,,,10/17/25,KEC,Complete
Yosemite National Park,Pacific West Region,CA,YOSE,MaU Hodgdon Meadow Water System,YOSE_WS_007,NA,Community Water System (CWS),NA,6312,NA,"This year round system serves the Big Oak Flat Entrance Station office, visitor center and administrative offices, comfort station, NPS campground, and 30 residences in the government housing area.  It consists of a drilled well, treatment building with equipment for injecting chemicals for disinfection and pH adjustment for control of lead and copper levels, a 100,000-gallon welded steel water storage tank, and distribution system piping.  A submersible pump delivers water from the well to the treatment building where a hypochlorinator injects sodium hypochlorite solution into it.  The disinfected water then enters the distribution system.  Since there is no dedicated fill line to the water tank, the tank does not provide chlorine contact time.  A timer controls operation of the well pump","Big Oak Flat Entrance Station office, visitor center and administrative offices, comfort station, NPS campground, and 30 residences in the government housing area",6030,yes,no,groundwater,,"Chlorination, pH adjustment","human-drinking, human-non-drinking",100000,1,4876,2017,NA,No,NA,CA,YOSE_WS_007_01,unknown groundwater,NA,well,-119.863581,37.788776,NAD 83,HarDWR,,NA,U,U,U,U,U,U,U,U,U,U,10482,U,S005116,NA,U,NA,U,,,9/24/24,KGE,Missing Well Information
Yosemite National Park,Pacific West Region,CA,YOSE,MaU Mather Camp Water System,YOSE_WS_008,NA,Non-Public Water System (NP),NA,6311,NA,"This seasonal system serves a ranger residence and four 2-bed dorms with four flush toilets, washing machine, and showers.  It consists of a drilled well, two pressure tanks, disinfection equipment, and distribution piping.  Well water is pumped through the treatment building where it is disinfected with sodium hypochlorite solution.  The distribution piping before the first point of use provides chlorine contact time.  The pressure tanks provide minimal storage before the treated water enters the distribution piping.","ranger residence and four 2-bed dorms with four flush toilets, washing machine, and showers",NA,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",0,0,3221,2017,NA,No,NA,CA,YOSE_WS_008_01,unknown groundwater,NA,well,-119.8404422,37.89337643,WGS 84,NPS Buildings Layer - Mather Camp Restroom,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,U,NA,U,,,10/29/24,KGE,Missing Coordinates
Yosemite National Park,Pacific West Region,CA,YOSE,MaU Tuolumne Meadows Water System,YOSE_WS_009,NA,Non-Public Water System (NP),NA,6314,NA,"This seasonal system serves the Tuolumne Lodge, store, NPS campground, visitor center, NPS staff housing, and concessions housing.  It consists of a dam water impoundment on a creek, a sedimentation/flocculation/screen basin, chemical addition for flocculation, two multimedia pressure filters, hypochlorinator for disinfection, a 100,000-gallon welded steel above ground water storage tank, and a 10,000-gallon bolted galvanized steel backwash holding tank.  When called by a float switch in the water tank, water flows by gravity from the source intake structure into the sedimentation basin where polyphosphate is injected for flocculation.  The floc settles in the basin.  The water then flows through three screens of increasingly finer mesh to the water treatment building where a pump increases pressure to enhance flow through the two pressure filters.  The filtered water is then injected with sodium hypochlorite solution and discharges into the water tank via a dedicated fill line for contact time and storage.  The filtered and disinfected water is then fed by gravity to the facilities.  A backwash pump forces treated water from the water tank back through the filters, discharging into the backwash tank where sediments settle.  Backwash water is then discharged to the sanitary sewer.

A separate water system provides water to NPS staff housing during the winter.  It consists of a drilled well, 3 filters (50 micron, 1 micron, carbon), a pressure tank, and distribution system.","Tuolumne Lodge, store, NPS campground, visitor center, NPS staff housing, and concessions housing",6032,yes,yes,surface water,,"Settling tank, Chlorination, Flocculation","human-drinking, human-non-drinking",110000,2,2634,2017,NA,No,NA,CA,YOSE_WS_009_01,river/stream,NA,dam,-119.805118,37.757925,NAD 83,Coordinates for the Generator used.,,NA,Crane Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,9/24/24,KGE,Description notes a second system that is used in winter. Unclear if that is included within another entry or should be added as a second row for this system.
Yosemite National Park,Pacific West Region,CA,YOSE,MaU White Wolf Water System,YOSE_WS_010,NA,Non-Public Water System (NP),NA,6315,NA,"This seasonal system serves the White Wolf Lodge, store, NPS campground, NPS staff housing, and concessions housing.  It consists of a groundwater well, treatment building housing disinfection equipment, a 20,000-gallon bolted steel above ground water storage tank, and distribution piping.  A timer controls flow from the well into the tank.  When the timer energizes the well pump water is pumped through the treatment building where it is disinfected with sodium hypochlorite solution.  The treated water is then discharged directly into the distribution piping.","White Wolf Lodge, store, NPS campground, NPS staff housing, and concessions housing",NA,yes,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",20000,1,4556,2017,NA,No,NA,CA,YOSE_WS_010_01,unknown groundwater,NA,well,-119.65055,37.87062,WGS 84,USGWD Well,,NA,U,U,U,U,1/1/82,248,168,248,80,https://cadwr.app.box.com/v/WellCompletionReports/file/465453892205,U,CA1021512,U,NA,U,NA,U,,,10/29/24,KGE,Missing Coordinates
Yosemite National Park,Pacific West Region,CA,YOSE,Ostrander Hut,YOSE_WS_011,Ostrander Hut,Non-Potable (NonPOT),NA,0,NA,The Ostrander Hut is a backcountry facility used during the winter season.  It provides shelter for approximately 40 visitors and a resident host.  Water for the host residence is drawn from the lake by a submersible pump and delivered to the hut water through a 2-inch PE pipe.  The raw lake water then passes through a 50 micron filter and ¬Ω micron filter before being stored in an 80-gallon galvanized steel water tank located on the second floor of the hut.  The pump is connected to the intake line and operated manually to fill the water storage tank.  The pump is removed when the tank is full.  Water flows by gravity to the sink in the host's kitchen.  The water is not disinfected.  Visitors obtain drinking water by melting snow.  They are instructed to boil and/or filter it before using for potable purposes.,Ostrander Hut Host,NA,yes,yes,"lake/reservoir, surface water",,Filtration,human-non-drinking,80,1,2072,NA,NA,No,NA,CA,YOSE_WS_011_01,lake/reservoir,NA,manual surface intake,-119.549867,37.626422,NAD 83,Coordinates of the closest point of the lake used since no specific draw point was available.,,Yosemite Association,Ostrander Lake,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,NA,,,10/21/25,KEC,Complete
Yosemite National Park,Pacific West Region,CA,YOSE,VaU Arch Rock Water System,YOSE_WS_012,NA,Non-Public Water System (NP),NA,6319,NA,"This seasonal system serves seasonal residences (4 apartments) and a comfort station.  It consists of a drilled well housed in an insulated fiberglass enclosure, a pumphouse containing two pressure tanks, two bag filters (1 micron, 5 micron) disinfection equipment, and distribution piping.  Well water is pumped through the treatment building where it is chlorinated with sodium hypochlorite solution for disinfection.  The distribution piping before the first point of use provides chlorine contact time.  The pressure tanks provide minimal storage before the treated water enters the distribution piping",seasonal residences (4 apartments) and a comfort station,NA,yes,yes,groundwater,,NA,"human-drinking, human-non-drinking",U,U,1292,2022,NA,No,NA,CA,YOSE_WS_012_01,unknown groundwater,NA,well,-119.730904,37.686008,NAD 83,Coordinates of the Entrance Station used.,,NA,U,U,U,U,U,U,U,U,U,Key aq. Report: https://pubs.usgs.gov/imap/i1874/i1874scan.pdf (Bedrock is Arch Rock Granite),NA,U,U,NA,NA,NA,NA,,,9/24/24,KGE,Missing Well Information
Yosemite National Park,Pacific West Region,CA,YOSE,VaU Yosemite Valley Water System,YOSE_WS_013,NA,Community Water System (CWS),NA,6300,NA,"This year round public community water system serves all the facilities in Yosemite Valley.  It consists of three drilled wells (Well #1, Well #2, Well #4), three treatment buildings, a 2.5 million-gallon above ground concrete water storage tank, and distribution system.  A submersible pump in each of the wells pumps water to its own treatment building where it is disinfected with sodium hypochlorite solution.  The treated water is then discharged directly into the distribution system.    The water storage tank floats on the system.  All facilities are centrally monitored and controlled by a SCADA system.",All facilities in Yosemite Valley.,NA,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",2500000,1,5192,2022,NA,No,NA,CA,YOSE_WS_013_01,unknown groundwater,Well #1,well,-119.574003,37.74249,WGS 84,Google Earth - matched hand drawn map on well log,,NA,U,U,U,U,U,55,35,55,20,Well Log: https://cadwr.app.box.com/v/WellCompletionReports/file/462196982678; State well map application: https://dwr.maps.arcgis.com/apps/webappviewer/index.html?id=181078580a214c0986e2da28f8623b37,NA,U,S027913,NA,NA,NA,NA,,,NA,NA,Well map is unclear so location may be off. Logs found from state well map application
Yosemite National Park,Pacific West Region,CA,YOSE,VaU Yosemite Valley Water System,YOSE_WS_013,NA,Community Water System (CWS),NA,6300,NA,"This year round public community water system serves all the facilities in Yosemite Valley.  It consists of three drilled wells (Well #1, Well #2, Well #4), three treatment buildings, a 2.5 million-gallon above ground concrete water storage tank, and distribution system.  A submersible pump in each of the wells pumps water to its own treatment building where it is disinfected with sodium hypochlorite solution.  The treated water is then discharged directly into the distribution system.    The water storage tank floats on the system.  All facilities are centrally monitored and controlled by a SCADA system.",All facilities in Yosemite Valley.,NA,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",2500000,1,5192,2022,NA,No,NA,CA,YOSE_WS_013_02,unknown groundwater,Well #2,well,-119.574003,37.74249,WGS 84,Google Earth - matched hand drawn map on well log,,NA,U,U,U,U,U,500,110,500,390,Well Log: https://cadwr.app.box.com/v/WellCompletionReports/file/462197696859; State well map application: https://dwr.maps.arcgis.com/apps/webappviewer/index.html?id=181078580a214c0986e2da28f8623b37,NA,U,S027913,NA,NA,NA,NA,,,NA,NA,NA
Yosemite National Park,Pacific West Region,CA,YOSE,VaU Yosemite Valley Water System,YOSE_WS_013,NA,Community Water System (CWS),NA,6300,NA,"This year round public community water system serves all the facilities in Yosemite Valley.  It consists of three drilled wells (Well #1, Well #2, Well #4), three treatment buildings, a 2.5 million-gallon above ground concrete water storage tank, and distribution system.  A submersible pump in each of the wells pumps water to its own treatment building where it is disinfected with sodium hypochlorite solution.  The treated water is then discharged directly into the distribution system.    The water storage tank floats on the system.  All facilities are centrally monitored and controlled by a SCADA system.",All facilities in Yosemite Valley.,NA,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",2500000,1,5192,2022,NA,No,NA,CA,YOSE_WS_013_03,unknown groundwater,Well #4,well,-119.574003,37.74249,WGS 84,Google Earth - matched hand drawn map on well log,,NA,U,U,U,U,U,1050,130,1050,920,Well Log: https://cadwr.app.box.com/v/WellCompletionReports/file/462197493233; State well map application: https://dwr.maps.arcgis.com/apps/webappviewer/index.html?id=181078580a214c0986e2da28f8623b37,NA,U,S027913,NA,NA,NA,NA,,,NA,NA,NA
Yosemite National Park,Pacific West Region,CA,YOSE,WaU  Badger Pass Water Sytem,YOSE_WS_014,NA,Non-Public Water System (NP),NA,6326,NA,"This year round system serves the ski area, maintenance building, and a residence.  It consists of a drilled well (#1), a 90,000-gallon bolted steel water storage tank, sodium hypochlorite disinfection, and distribution system.  The well pump is operated on a timer.  When called, the well pump pumps chlorinated water directly into the distribution system after being disinfected.  There is no dedicated fill line to the water tank, so the tank does not provide contact time.  However, the pump is run at night when there is no water demand, allowing for adequate contact time in the distribution piping.","ski area, maintenance building, and a residence",NA,yes,no,groundwater,,Chlorination,"fire, human-drinking, human-non-drinking",90000,1,5465,2019,NA,No,NA,CA,YOSE_WS_014_01,deep groundwater,NA,well,-119.663421,37.662326,NAD 83,Coordinates for the lodge used.,,NA,KJdg Undefined Diorite,KJdg Undefined Diorite,U,U,8/26/68,157,98,157,59,"Well information: https://cadwr.app.box.com/v/WellCompletionReports/file/462197913542
Key aq. Report: https://pubs.usgs.gov/imap/i1874/i1874scan.pdf",NA,U,U,NA,U,NA,U,,,10/15/24,KGE,Complete
Yosemite National Park,Pacific West Region,CA,YOSE,WaU Bridalveil Creek Water System,YOSE_WS_015,Bridalveil Creek,Non-Public Water System (NP),NA,6325,WaU Bridalveil Creek Water System,"This seasonal public non-community serves three comfort stations at the Bridalveil Creek Campground.  It consists of a drilled well, treatment building with disinfection equipment, a buried steel water storage tank, and distribution system piping.  A submersible pump pumps water from the well to the treatment building where a hypochlorinator injects sodium hypochlorite solution into it.  The disinfected water then enters the distribution system.  A portable generator provides power to operate the well pump and treatment equipment.  It is operated daily for about 10 hours.  There are no automatic controls.  Since there is no dedicated fill line to the water tank, the tank does not provide chlorine contact time. The distribution piping before the first point of use provides chlorine contact time.",three comfort stations at the Bridalveil Creek Campground,6865,no,yes,groundwater,,Chlorination,"human-drinking, human-non-drinking",U,U,5646,2019,NA,No,NA,CA,YOSE_WS_015_01,deep groundwater,NA,well,-119.62097,37.662657,NAD 83,Coordinates for the campground used.,,NA,Bridalveil Granite,Bridalveil Granite,U,U,8/26/68,170,30,170,140,"Well information: https://cadwr.app.box.com/v/WellCompletionReports/file/462198358391
Key aq. Report: https://pubs.usgs.gov/imap/i1874/i1874scan.pdf",NA,U,U,NA,NA,NA,NA,,,10/15/24,KGE,Complete
Yosemite National Park,Pacific West Region,CA,YOSE,WaU Chinquapin Water System,YOSE_WS_016,Chinquapin,Non-Public Water System (NP),NA,6327,WaU Chinquapin Water System,"This year round system serves a comfort station and employee residence, and consists of a well, chlorine disinfection, two 125,000 gallon storage tanks, and distribution system piping.  Water flows to the chlorination shed where a proportional flow hypochlorinator injects sodium hypochlorite solution.  The treated water flows into the water tank for storage and contact time before entering the distribution system.  The residence uses the water for non-potable purposes and is provided bottled water for drinking and potable uses.",comfort station and employee residence,NA,yes,no,"river/stream, surface water",,Chlorination,human-non-drinking,250000,2,3237,2016,NA,No,NA,CA,YOSE_WS_016_01,deep groundwater,NA,well,-119.703566,37.652238,NAD 83,Coordinates for the Ranger Station were used.,,NA,Tonalite of the Gateway Granodiorite,Tonalite of the Gateway Granodiorite,U,U,8/7/80,240,23,240,217,"Well information: https://cadwr.app.box.com/v/WellCompletionReports/file/462192198689
Key aq. Report: https://pubs.usgs.gov/imap/i1874/i1874scan.pdf",NA,U,U,NA,U,NA,U,,,10/15/24,KGE,Complete
Yosemite National Park,Pacific West Region,CA,YOSE,WaU Glacier Point Water System,YOSE_WS_017,NA,Non-Public Water System (NP),NA,6324,NA,"This seasonal system serves the concession store, snack bar and restrooms, visitor comfort station, and seasonal employee residential area.  It consists of two surface water sources, a treatment building containing a pressure sand filter, bag filtration, and hypochlorinator, a 300,000-gallon welded steel water storage tank, a 10,000-gallon bolted steel water storage tank, and distribution system piping.  At the beginning of the season, water from the Pothole Meadow surface water intake flows by gravity to the treatment building where polymer is injected before flowing through a pressure sand filter.  The filtered water is then disinfected using sodium hypochlorite solution and flows into the large water tank for storage and contact time.  The treated water then feeds the distribution system by gravity.  The sand filter is backwashed manually as needed.  The backwash water is discharged down the slope to daylight.  As conditions dry and the Pothole Meadow source is unable to meet demand, the source at Union Point is used.  Water behind an impoundment dam flows by gravity via a 4-inch pvc line to a holding tank at Union point.  A 10 hp positive displacement pump lifts water via a 4-inch galvanized line to the 10,000-gallon tank by the treatment building.  A booster pump in the treatment building then pumps the water through the treatment building where it is filtered and disinfected before being discharged into the large water tank.  The system has no automatic controls.   A valve is throttled to control flow.  When the tank is full and flow in exceeds demand treated water flows out the tank overflow and discharges to daylight.","concession store, snack bar and restrooms, visitor comfort station, and seasonal employee residential area","6866 , 7584",yes,yes,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",310000,2,5339,2019,1,No,NA,CA,YOSE_WS_017_01,river/stream,NA,surface intake,-119.588529,37.70516,WSG 1984,Google Maps,,NA,Sentinel Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,U,,,10/15/24,KGE,Complete
Yosemite National Park,Pacific West Region,CA,YOSE,WaU Glacier Point Water System,YOSE_WS_017,NA,Non-Public Water System (NP),NA,6324,NA,"This seasonal system serves the concession store, snack bar and restrooms, visitor comfort station, and seasonal employee residential area.  It consists of two surface water sources, a treatment building containing a pressure sand filter, bag filtration, and hypochlorinator, a 300,000-gallon welded steel water storage tank, a 10,000-gallon bolted steel water storage tank, and distribution system piping.  At the beginning of the season, water from the Pothole Meadow surface water intake flows by gravity to the treatment building where polymer is injected before flowing through a pressure sand filter.  The filtered water is then disinfected using sodium hypochlorite solution and flows into the large water tank for storage and contact time.  The treated water then feeds the distribution system by gravity.  The sand filter is backwashed manually as needed.  The backwash water is discharged down the slope to daylight.  As conditions dry and the Pothole Meadow source is unable to meet demand, the source at Union Point is used.  Water behind an impoundment dam flows by gravity via a 4-inch pvc line to a holding tank at Union point.  A 10 hp positive displacement pump lifts water via a 4-inch galvanized line to the 10,000-gallon tank by the treatment building.  A booster pump in the treatment building then pumps the water through the treatment building where it is filtered and disinfected before being discharged into the large water tank.  The system has no automatic controls.   A valve is throttled to control flow.  When the tank is full and flow in exceeds demand treated water flows out the tank overflow and discharges to daylight.","concession store, snack bar and restrooms, visitor comfort station, and seasonal employee residential area","6866 , 7584",yes,yes,surface water,,"Chlorination, Filtration","human-drinking, human-non-drinking",310000,2,5339,2019,1,No,NA,CA,YOSE_WS_017_02,river/stream,NA,surface intake,-119.584961,37.727283,WSG 1984,Google Maps,,NA,Unnamed Stream at Union Point,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,NA,NA,U,,,10/15/24,KGE,Complete
Yosemite National Park,Pacific West Region,CA,YOSE,WaU South Entrance Big Trees Water System,YOSE_WS_018,NA,Non-Public Water System (NP),NA,6322,NA,"This year round water system serves a comfort station at the Upper Grove, a comfort station and gift shop at the Lower Grove, and a comfort station and employee residence at the South Entrance Station.  It consists of two spring boxes constructed during the 1930's that collect water from a spring groundwater source located above Rainier Creek, 4-inch cast iron transmission line from the springboks.  The water splits and goes to a 10,000 gallon water storage tank in the Upper Grove and a 45,000 gallon water storage tank at the South Entrance, and distribution piping.  During the winter season, the upper storage tank is bypassed and the water flows to the tank at the Lower Grove.  Water flows from the spring through the distribution system to the lower treatment building, where it is disinfected.  The treated water is then fed to the facilities at the South Entrance Station.","comfort station at the Upper Grove, a comfort station and gift shop at the Lower Grove, and a comfort station and employee residence at the South Entrance Station",NA,yes,no,"groundwater, spring",,NA,NA,55000,2,5343,2019,NA,No,NA,CA,YOSE_WS_018_01,spring,Technically 2 spring boxes but same source,spring box,-119.566438,37.501437,NAD 83,HarDWR,,NA,Rainier Creek,NA,NA,NA,NA,NA,NA,NA,NA,NA,26036,NA,A006729,NA,NA,NA,U,,,9/24/24,KGE,Missing Aquifer Information
Yosemite National Park,Pacific West Region,CA,YOSE,WaU Upper Grove Water System,YOSE_WS_019,Upper Grove,Non-Public Water System (NP),NA,11832,WaU Upper Grove Water System,See South Entrance for description.,U,NA,yes,no,groundwater,,NA,NA,25000,U,2863,2019,NA,No,NA,CA,YOSE_WS_019_01,hauled,NA,NA,-119.566438,37.501437,NAD 83,HarDWR,,WaU South Entrance Big Trees Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,9/24/24,KGE,Complete
Yosemite National Park,Pacific West Region,CA,YOSE,WaU Wawona Water System,YOSE_WS_020,NA,Community Water System (CWS),NA,6323,NA,"This year round water system serves the hotel, general store, service station, and residences in Wawona.  It consists of a surface water intake from the South Fork of the Merced River, conventional (coagulation/flocculation, filtration, disinfection) water treatment plant (WTP), and two pressure zones.  The lower zone has a 250,000-gallon welded steel water tanks and a 250,000-gallon bolted steel tank.  The upper zone also has two 250,000-gallon welded steel water tanks.  Water flows by gravity from the source to the WTP where it undergoes conventional treatment.  The treated water is stored in a clearwell at the WTP where adequate contact time is achieved.  The treated water is then pumped from the clearwell into the two pressure zones by two submersible pumps, one to each zone.  Neither zone has a dedicated fill line from the treatment plant to the water tanks.  A vault containing a pressure reducing valve and a booster pump allows water to be transferred between the Upper and Lower zones in the event of an emergency or shortage of water in either zone.","hotel, general store, service station, and residences in Wawona.",6035,yes,no,surface water,,"Chlorination, Filtration, Coagulation, Flocculation","human-drinking, human-non-drinking",1000000,4,5660,2016,NA,No,NA,CA,YOSE_WS_020_01,river/stream,NA,surface intake,-119.698167,37.562833,NAD 83,HarDWR,,NA,South Fork Merced River,NA,NA,NA,NA,NA,NA,NA,NA,NA,34985,NA,A017124SF,NA,NA,NA,U,,,9/24/24,KGE,Complete
