park_name,region,state,park_unit,water_system_name,wsd_system_id,alternative_name,classification,pws_number,fmss_number,fmss_system_name,description,point_of_use,water_entry_point_unique_id,active,seasonal,system_type,gwudi,treatment_system_type,use_category,storage_capacity_gallons,num_storage_tanks,oph_unique_id,most_recent_oph_survey,count_level_4_5_deficiencies,failure_imminent,oph_link,source_state,wsd_source_id,source_type,source_notes,source_infrastructure,source_longitude,source_latitude,Coordinate_System,source_location_refs,confidence,supplied_from,source_name,aquifer_name,aquifer_confinement,aquifer_name_reference,pod_date,well_depth,open_interval_top,open_interval_bottom,open_interval_length,source_description_links,state_pod_database_id,usgwd_id,state_water_rights_id,state_pws_link,nps_wells_db_id,nps_springs_db_id,nps_wr_db_id,climate_change_water_resources,system_specific_ccva,db_date,db_initials,db_comments
Yukon-Charley Rivers National Preserve,Alaska Region,AK,YUCH,CoCU Water System,YUCH_WS_001,Coal Creek,Non-Public Water System (NP),NA,73681,NA,"The Coal Creek water system consists of a surface water source intake about 120 yards from the camp. Surface water flows to a 500 gallon Poly clear well tank which used to;overflow back to the stream. It currently does not. The raw water from the clear well is pumped via a ¬Ω HP pump through a series of filters (20 um, 5 um, and taste odor filter) before a final filter. The final filter was a HIF Harmsco filter canister containing seven (7) 1 um absolute filters. The system's distribution is controlled by a pressure switch and an 85 gallon pressure tank with pump on at 30 psi and off at 50 psi. The water supplies one kitchen sink, 2-showers, clothes washer, and 3 cleaning sinks. There is an old, dried up well located on the property. It has dried up and the Park currently has no plans to use this. The park plans to drill another well, and there is currently a project in place to design a new system.","one kitchen sink, 2-showers, clothes washer, and 3 cleaning sinks.",7120,yes,no,surface water,,NA,"human-drinking, human-non-drinking",500,1,678,2023,2,No,/AKR/YUCH/EHSurvey/,AK,YUCH_WS_001_01,river/stream,NA,surface intake,-143.154126,65.30535,NAD83,Coordinates for Coal Creek Pumphouse used.,,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,U,NA,U,NA,NA,NA,U,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Missing Source Information
Yukon-Charley Rivers National Preserve,Alaska Region,AK,YUCH,EHQU Water System,YUCH_WS_002,NA,Non-Public Water System (NP),NA,73692,NA,"This system is supplied by a well located in a building with one office and a shower. During the summer, a washhouse is also supplied. There are signs posted in the washroom that state, ""Boil any water you use to fill any water bottles or other containers for at least two minutes."" During the summer, the system has the ability to be chlorinated. Water is pumped from the well through 10- and 5-micron filters and sent to be stored in two in 2 plastic storage tanks located in another building. The treatment equipment is located in this second building.  During the winter, the raw water goes through the 10- and 5-micron filters and services only the shower located in the building with the well. Currently, the system is not chlorinated in the winter due to freezing of the pipes and the location of the disinfection equipment. The equipment cannot be relocated in the building with the well due to space limitations. This system also supplies water for the Hilltop House year-round.   ","building with office and shower, washhouse",7121,yes,no,groundwater,,Chlorination,human-non-drinking,100,1,2892,2023,1,No,/AKR/YUCH/EHSurvey/,AK,YUCH_WS_002_01,unknown groundwater,NA,well,-143.1549129,65.30534546,WGS 84,NPS Buildings Layer - Coal Creek Assay Office,,NA,U,U,U,U,U,U,U,U,U,U,U,U,U,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,NA,NA,NA
Yukon-Charley Rivers National Preserve,Alaska Region,AK,YUCH,Hill Top House,YUCH_WS_003,NA,Non-Transient Non-Community Water System (NTNC),NA,NA,NA,Water is hauled from the Eagle water system and stored in a storage tank located in the basement of the house. The house provides lodging to staff year-round. ,Staff residence. ,NA,yes,no,hauled,,None,"human-drinking, human-non-drinking",U,U,7366,2023,1,No,/AKR/YUCH/EHSurvey/,AK,YUCH_WS_003_01,hauled,NA,hauled,-141.192145,64.784237,WGS 1984,WELTS Database,,EHQU Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Littell, J. S., McAfee, S. A., & Hayward, G. D. (2018). Alaska snowpack response to climate change: Statewide snowfall equivalent and snowpack water scenarios. Water, 10(5), 668. Link: https://www.mdpi.com/2073-4441/10/5/668",,11/8/24,KGE,Complete
Zion National Park,Intermountain Region,UT,ZION,Fire Pit Water System,ZION_WS_001,NA,Municipal,NA,65629,Fire Pit Water System,The Fire Pit system is a remote water distribution system.  Water is hauled to the 2000 gallon tank as necessary throughout the season.,Ranger station,NA,no,no,NA,,NA,"human-drinking, human-non-drinking",2000,1,1227,NA,NA,NA,NA,UT,ZION_WS_001_01,hauled,NA,NA,-112.974893,37.24336,NAD 83,"PWS Database, Coordinates are for the main Zion Water System, the origin of this haul.",,Zion Canyon Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,,,2/21/25,CH,QC Complete
Zion National Park,Intermountain Region,UT,ZION,Lava Point Water System,ZION_WS_002,NA,Municipal,NA,65625,Lava Point Water System,The Lava Point system is a remote operation servicing a ranger station.  Water is hauled to a 2500 gallon storage tank as needed throughout the season.,Ranger station,NA,no,no,NA,,NA,"human-drinking, human-non-drinking",2500,1,4468,NA,NA,NA,NA,UT,ZION_WS_002_01,hauled,NA,NA,-112.974893,37.24336,NAD 83,"PWS Database, Coordinates are for the main Zion Water System, the origin of this haul.",,Zion Water System,NA,NA,NA,NA,NA,NA,NA,NA,NA,Campground Information (https://www.nps.gov/zion/planyourvisit/lava-point-campground.htm),NA,NA,NA,NA,NA,NA,NA,,,2/21/25,CH,QC Complete
Zion National Park,Intermountain Region,UT,ZION,Zion Canyon Water System,ZION_WS_003,NA,Community Water System (CWS),UTAH27051,65593,NA,"The majority of users in the Park are served by a community water system comprised of four springs: Birch Creek and Watercress Spring and the Upper and Lower Grotto Spring. The Wylie Spring has been taken off-line due to damage from a rock slide.

The Birch (105 GPM) and Watercress (40 GPM) springs typically serve the area from the mule corrals down.  Water is collected from both springs and runs to individual concrete 3 chamber settling weirs to allow for the sand to separate from the water.  After the settling chambers the water is combined and injected with liquid sodium hypochlorite.  Water is then stored in a 1,000,000 gallon storage tank.  From the storage tank, water flows to a hydropneumatic tank for increased water pressure then to the distribution system. A Baldor 140 GPM pump is available to send water from the 1,000,000 gallon storage tank to the Grotto 300,000 gallon storage tank as needed.

The upper canyon is served with water from the Upper Grotto.  The Upper Grotto (60 GPM) produces water that flows to a 3 chamber sand trap to a 5 micron cartridge filter and 1 micron bag filter and then is injected with liquid sodium hypochlorite. The Lower Grotto produces water at 60 GPM that flows to a sand trap (a 5,000 gallon storage tank) to a 5 micron cartridge filter then a 1 micron bag filter and then is injected with liquid sodium hypochlorite.  After chlorine injection, the water from both the Upper and Lower Grotto is combined and piped to a 300,000 gallon storage tank.",Serves majority of Park,"7067, 7068, 7069",yes,no,GWUDI,,"Settling Chambers, Chlorination",human-drinking,1305000,2,5720,2023,1,NA,"""IMR\ZION\EHSurvey\2023\ZION PHA Report 3-30-2023.pdf""",UT,ZION_WS_003_01,spring,The location of Watercress Spring was not found within the POD database. ,spring box,-112.971937,37.237061,NAD 83,PWS Database,,NA,Watercress Spring,Navajo Aquifer,U,U,U,NA,NA,NA,NA,NA,27051WS002,NA,81-1124,DEQ - WaterSystem,NA,NA,NA,,,2/19/25,CH,"QC Complete, Missing Aquifer Information"
Zion National Park,Intermountain Region,UT,ZION,Zion Canyon Water System,ZION_WS_003,NA,Community Water System (CWS),UTAH27051,65593,NA,"The majority of users in the Park are served by a community water system comprised of four springs: Birch Creek and Watercress Spring and the Upper and Lower Grotto Spring. The Wylie Spring has been taken off-line due to damage from a rock slide.

The Birch (105 GPM) and Watercress (40 GPM) springs typically serve the area from the mule corrals down.  Water is collected from both springs and runs to individual concrete 3 chamber settling weirs to allow for the sand to separate from the water.  After the settling chambers the water is combined and injected with liquid sodium hypochlorite.  Water is then stored in a 1,000,000 gallon storage tank.  From the storage tank, water flows to a hydropneumatic tank for increased water pressure then to the distribution system. A Baldor 140 GPM pump is available to send water from the 1,000,000 gallon storage tank to the Grotto 300,000 gallon storage tank as needed.

The upper canyon is served with water from the Upper Grotto.  The Upper Grotto (60 GPM) produces water that flows to a 3 chamber sand trap to a 5 micron cartridge filter and 1 micron bag filter and then is injected with liquid sodium hypochlorite. The Lower Grotto produces water at 60 GPM that flows to a sand trap (a 5,000 gallon storage tank) to a 5 micron cartridge filter then a 1 micron bag filter and then is injected with liquid sodium hypochlorite.  After chlorine injection, the water from both the Upper and Lower Grotto is combined and piped to a 300,000 gallon storage tank.",Serves majority of Park,"7067, 7068, 7069",yes,no,GWUDI,,"Sand Trap, Filtration, Chlorination",human-drinking,1305000,2,5720,2023,1,NA,IMR\ZION\EHSurvey\2023\ZION PHA Report 3-30-2023.pdf,UT,ZION_WS_003_02,spring,NA,spring box,-112.9474465,37.25887757,WGS 84,Utah PODs,,NA,Lower Grotto Spring,Navajo Aquifer,U,U,U,NA,NA,NA,NA,NA,27051WS003,UT0341529,81-1124,DEQ - WaterSystem,NA,NA,NA,,,2/19/25,CH,"QC Complete, Missing Aquifer Information"
Zion National Park,Intermountain Region,UT,ZION,Zion Canyon Water System,ZION_WS_003,NA,Community Water System (CWS),UTAH27051,65593,NA,"The majority of users in the Park are served by a community water system comprised of four springs: Birch Creek and Watercress Spring and the Upper and Lower Grotto Spring. The Wylie Spring has been taken off-line due to damage from a rock slide.

The Birch (105 GPM) and Watercress (40 GPM) springs typically serve the area from the mule corrals down.  Water is collected from both springs and runs to individual concrete 3 chamber settling weirs to allow for the sand to separate from the water.  After the settling chambers the water is combined and injected with liquid sodium hypochlorite.  Water is then stored in a 1,000,000 gallon storage tank.  From the storage tank, water flows to a hydropneumatic tank for increased water pressure then to the distribution system. A Baldor 140 GPM pump is available to send water from the 1,000,000 gallon storage tank to the Grotto 300,000 gallon storage tank as needed.

The upper canyon is served with water from the Upper Grotto.  The Upper Grotto (60 GPM) produces water that flows to a 3 chamber sand trap to a 5 micron cartridge filter and 1 micron bag filter and then is injected with liquid sodium hypochlorite. The Lower Grotto produces water at 60 GPM that flows to a sand trap (a 5,000 gallon storage tank) to a 5 micron cartridge filter then a 1 micron bag filter and then is injected with liquid sodium hypochlorite.  After chlorine injection, the water from both the Upper and Lower Grotto is combined and piped to a 300,000 gallon storage tank.",Serves majority of Park,"7067, 7068, 7069",yes,no,GWUDI,,"Sand Trap, Filtration, Chlorination",human-drinking,1305000,2,5720,2023,1,NA,IMR\ZION\EHSurvey\2023\ZION PHA Report 3-30-2023.pdf,UT,ZION_WS_003_03,spring,NA,spring box,-112.951134,37.25687468,WGS 84,Utah PODs,,NA,Upper Grotto Spring,Navajo Aquifer,U,U,U,NA,NA,NA,NA,NA,27051WS004,UT0341527,81-1124,DEQ - WaterSystem,NA,NA,NA,,,2/19/25,CH,"QC Complete, Missing Aquifer Information"
Zion National Park,Intermountain Region,UT,ZION,Zion Canyon Water System,ZION_WS_003,NA,Community Water System (CWS),UTAH27051,65593,NA,"The majority of users in the Park are served by a community water system comprised of four springs: Birch Creek and Watercress Spring and the Upper and Lower Grotto Spring. The Wylie Spring has been taken off-line due to damage from a rock slide.

The Birch (105 GPM) and Watercress (40 GPM) springs typically serve the area from the mule corrals down.  Water is collected from both springs and runs to individual concrete 3 chamber settling weirs to allow for the sand to separate from the water.  After the settling chambers the water is combined and injected with liquid sodium hypochlorite.  Water is then stored in a 1,000,000 gallon storage tank.  From the storage tank, water flows to a hydropneumatic tank for increased water pressure then to the distribution system. A Baldor 140 GPM pump is available to send water from the 1,000,000 gallon storage tank to the Grotto 300,000 gallon storage tank as needed.

The upper canyon is served with water from the Upper Grotto.  The Upper Grotto (60 GPM) produces water that flows to a 3 chamber sand trap to a 5 micron cartridge filter and 1 micron bag filter and then is injected with liquid sodium hypochlorite. The Lower Grotto produces water at 60 GPM that flows to a sand trap (a 5,000 gallon storage tank) to a 5 micron cartridge filter then a 1 micron bag filter and then is injected with liquid sodium hypochlorite.  After chlorine injection, the water from both the Upper and Lower Grotto is combined and piped to a 300,000 gallon storage tank.",Serves majority of Park,"7067, 7068, 7069",yes,no,GWUDI,,"Settling Chambers, Chlorination",human-drinking,1305000,2,5720,2023,1,NA,IMR\ZION\EHSurvey\2023\ZION PHA Report 3-30-2023.pdf,UT,ZION_WS_003_04,spring,NA,spring box,-112.9680478,37.2392443,WGS 84,Utah PODs,,NA,Birch Spring,Navajo Aquifer,U,U,U,NA,NA,NA,NA,NA,27051WS001,UT0341524,81-1124,DEQ - WaterSystem,NA,NA,NA,,,2/19/25,CH,"QC Complete, Missing Aquifer Information"
Zion National Park,Intermountain Region,UT,ZION,Kolob Water Distribution System,ZION_WS_004,Taylor Creek Well,Transient Non-Community Water System (TNC),UTAH27066,65657,NA,"Kolob Canyon has a well that is 206 feet deep fitted with a pitless adapter and sanitary grout seal.  The water from this well has been high in TDS, iron , and sulfates (within MCL Ranges) in the past.  Although the water is safe to drink, it is not aesthetically pleasing.  From the well, the water is chlorinated and flows to a 12,000 gallon buried concrete storage reservoir.  From the storage reservoir water is pressurized by two Well-X-Trol hydropneumatic tanks operated in parallel.  This water supply is used for flushing toilets and cleaning purposes.  Bottled water is sold to visitors in the visitor center.",Restroom  ,7071,yes,no,groundwater,,Chlorination,human-non-drinking,12000,1,5358,2021,0,NA,"""IMR\ZION\EHSurvey\2021\Zion National Park National Park - Sept 2021 (1).pdf""",UT,ZION_WS_004_01,shallow groundwater,"A project is in place to greatly increase the size of this system. The project will include new distribution line, a new 50,000 
gallon tank, and new restrooms. ",well,-113.2257707,37.46156475,WGS 84,USGWD,,NA,Alluvium,Alluvium,unconfined,U,U,206,U,U,U,"PHS Report, Key aq report: https://irma.nps.gov/DataStore/DownloadFile/430006",27066WS001,UT0260476 ,81-662,UTAH27066,U,NA,NA,,,2/20/25,CH,QC Complete  
Zion National Park,Intermountain Region,UT,ZION,East Side Distribution,ZION_WS_005,NA,Transient Non-Community Water System (TNC),UTAH27052,65594,NA,"The East Side System is served by a well with a pitless adapter.  Water is produced at 10 GPM.  Water can flow to either the storage tank or directly to the treatment area if needed.  The system has a 40,000 gallon storage tank with and average usage of 400 gallons/day.  From either the well or storage tank, water flows to the chlorination room, where it flows through a 5 micron cartridge filter and is injected with liquid sodium hypochlorite.  After chlorination, it flows to a 200 gallon hydropneumatic tank then to the distribution system.",General domestic and other park purposes,7070,yes,no,groundwater,,"Filtration, Chlorination",human-drinking,40200,2,5538,2023,0,NA,"""IMR\ZION\EHSurvey\2023\ZION PHA Report 3-30-2023.pdf""",UT,ZION_WS_005_01,deep groundwater,East Entrance Well. Previous state water right id for this well was 81-514 and was replaced by state water right id 81-4467,well,-112.875438,37.23361342,WGS 84,USGWD,,NA,Navajo Sandstone,Navajo Sandstone,U,U,7/31/62,925,881,921,40,"Key aq report: https://irma.nps.gov/DataStore/DownloadFile/430006 
Water Right Details: https://www.waterrights.utah.gov/asp_apps/wrprint/wrprint.asp?wrnum=81-514",27052WS001,UT0259600,81-4467,UTAH27052,U,NA,NA,,,2/20/25,CH,QC Complete
Zion National Park,Intermountain Region,UT,ZION,Temple Distribution  System,ZION_WS_006,NA,Transient Non-Community Water System (TNC),UTAH27056,65592,NA,"The Temple of Sinawava is fed by a spring that flows at approximately 25 GPM.  Water flows from the spring to a 5,000 gallon storage tank.  From the raw water storage tank water flows through a meter and the untreated water is piped to the toilets while the drinking water flows through a 5 micron then a 1 micron cartridge filter in series.  After filtration liquid sodium hypochlorite is injected into the water through a HE Anderson venturi chlorination pump.  Water then flows through a 125 gallon reaction tank and through 40 feet of 12 inch C900 pipe (to provide chlorine contact time).  This water source services a restroom and drinking fountain.",Restroom and drinking fountain,7072,yes,no,groundwater,,"Filtration, Chlorination","human-drinking, human-non-drinking",5000,1,5590,2022,0,NA,"""IMR\ZION\EHSurvey\2022\ZION PHA Report 3-16-2022.pdf""",UT,ZION_WS_006_01,spring,NA,spring box,-112.9503117,37.28880887,WGS 84,Utah PODs,,NA,Sinawava Spring,U,U,U,U,NA,NA,NA,NA,NA,27056WS001,NA,81-1124,UTAH27056,NA,NA,NA,,,2/20/25,CH,"QC Complete, Missing Aquifer Information"